!-Generator IDFEditor 1.51
!-Option SortedOrder
!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.
!-   ===========  ALL OBJECTS IN CLASS: VERSION ===========
! File generated by DesignBuilder - 7.2.0.023 16/6/2024 - 2:42:51 PM
! Source file: C:\Users\E1323494\OneDrive - National University of Singapore\0_NUS\IDEAS LAB\Radiant Cooling\240503 BCA testbed EP Model\model\calibration\feng\New folder\design_acc_noheating.dsb
! Geometry convention template : External measurements
! Zone geometry and surface areas : 2-Outer
! Zone volume calculation method : 1-Inner
! Zone floor area calculation method : 1-Inner
! Window to wall ratio method : 1-Inner

  Version,23.2;

!-   ===========  ALL OBJECTS IN CLASS: SIMULATIONCONTROL ===========

  SimulationControl,
    Yes,                     !- Do Zone Sizing Calculation
    Yes,                     !- Do System Sizing Calculation
    Yes,                     !- Do Plant Sizing Calculation
    No,                      !- Run Simulation for Sizing Periods
    Yes,                     !- Run Simulation for Weather File Run Periods
    ,                        !- Do HVAC Sizing Simulation for Sizing Periods
    ;                        !- Maximum Number of HVAC Sizing Simulation Passes

!-   ===========  ALL OBJECTS IN CLASS: BUILDING ===========

  Building,
    Building 1,              !- Name
    0,                       !- North Axis {deg}
    Suburbs,                 !- Terrain
    0.04,                    !- Loads Convergence Tolerance Value {W}
    0.4,                     !- Temperature Convergence Tolerance Value {deltaC}
    FullExterior,            !- Solar Distribution
    25,                      !- Maximum Number of Warmup Days
    6;                       !- Minimum Number of Warmup Days

!-   ===========  ALL OBJECTS IN CLASS: SHADOWCALCULATION ===========

  ShadowCalculation,
    PolygonClipping,         !- Shading Calculation Method
    Periodic,                !- Shading Calculation Update Frequency Method
    20,                      !- Shading Calculation Update Frequency
    15000,                   !- Maximum Figures in Shadow Overlap Calculations
    SutherlandHodgman,       !- Polygon Clipping Algorithm
    ,                        !- Pixel Counting Resolution
    SimpleSkyDiffuseModeling;!- Sky Diffuse Modeling Algorithm

!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:INSIDE ===========

  SurfaceConvectionAlgorithm:Inside,TARP;

!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:OUTSIDE ===========

  SurfaceConvectionAlgorithm:Outside,DOE-2;

!-   ===========  ALL OBJECTS IN CLASS: HEATBALANCEALGORITHM ===========

  HeatBalanceAlgorithm,ConductionTransferFunction,2000,0.00000001,1000;

!-   ===========  ALL OBJECTS IN CLASS: ZONEAIRCONTAMINANTBALANCE ===========

  ZoneAirContaminantBalance,
    Yes,                     !- Carbon Dioxide Concentration
    Default outdoor CO2 levels 400 ppm (Source: NOAA ESRL),  !- Outdoor Carbon Dioxide Schedule Name
    No;                      !- Generic Contaminant Concentration

!-   ===========  ALL OBJECTS IN CLASS: ZONECAPACITANCEMULTIPLIER:RESEARCHSPECIAL ===========

  ZoneCapacitanceMultiplier:ResearchSpecial,
    All,                     !- Name
    ,                        !- Zone or ZoneList Name
    1,                       !- Temperature Capacity Multiplier
    1.0,                     !- Humidity Capacity Multiplier
    1.0,                     !- Carbon Dioxide Capacity Multiplier
    1.0;                     !- Generic Contaminant Capacity Multiplier

!-   ===========  ALL OBJECTS IN CLASS: TIMESTEP ===========

  Timestep,6;

!-   ===========  ALL OBJECTS IN CLASS: CONVERGENCELIMITS ===========

  ConvergenceLimits,
    1,                       !- Minimum System Timestep {minutes}
    25;                      !- Maximum HVAC Iterations

!-   ===========  ALL OBJECTS IN CLASS: SITE:LOCATION ===========
! Hourly weather file: C:\ProgramData\DesignBuilder\Weather Data\SGP_Singapore.579700_BCA.epw

  Site:Location,
    trial (15-04:19-04)  (15-04:19-04),  !- Name
    1.37,                    !- Latitude {deg}
    103.92,                  !- Longitude {deg}
    7,                       !- Time Zone {hr}
    32;                      !- Elevation {m}

!-   ===========  ALL OBJECTS IN CLASS: SIZINGPERIOD:DESIGNDAY ===========

  SizingPeriod:DesignDay,
    Summer Design Day in trial (15-04:19-04) Jun,  !- Name
    6,                       !- Month
    15,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    34.1,                    !- Maximum Dry-Bulb Temperature {C}
    6.1,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    26.5,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100941.2,                !- Barometric Pressure {Pa}
    0,                       !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.98;                    !- Sky Clearness

  SizingPeriod:DesignDay,
    Winter Design Day in trial (15-04:19-04),  !- Name
    1,                       !- Month
    15,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    23.8,                    !- Maximum Dry-Bulb Temperature {C}
    0,                       !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    23.8,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100941.2,                !- Barometric Pressure {Pa}
    1.9,                     !- Wind Speed {m/s}
    10,                      !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ,                        !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0;                       !- Sky Clearness

!-   ===========  ALL OBJECTS IN CLASS: RUNPERIOD ===========

  RunPeriod,
    trial (15-04:19-04),     !- Name
    4,                       !- Begin Month
    15,                      !- Begin Day of Month
    2024,                    !- Begin Year
    4,                       !- End Month
    19,                      !- End Day of Month
    2024,                    !- End Year
    ,                        !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    Yes,                     !- Use Weather File Daylight Saving Period
    Yes,                     !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes,                     !- Use Weather File Snow Indicators
    No;                      !- Treat Weather as Actual

!-   ===========  ALL OBJECTS IN CLASS: RUNPERIODCONTROL:SPECIALDAYS ===========

  RunPeriodControl:SpecialDays,
    New Years Day,           !- Name
    1 Jan,                   !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Christmas Day,           !- Name
    25 Dec,                  !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Boxing Day,              !- Name
    26 Dec,                  !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Easter Monday,           !- Name
    2nd Monday in April,     !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Easter Sunday,           !- Name
    1st Sunday in April,     !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDTEMPERATURE:BUILDINGSURFACE ===========

  Site:GroundTemperature:BuildingSurface,18,18,18,18,18,18,18,18,18,18,18,18;

!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDTEMPERATURE:FCFACTORMETHOD ===========

  Site:GroundTemperature:FCfactorMethod,27.55,13,13,13,13,13,27.40,13,13,13,13,13;

!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDTEMPERATURE:SHALLOW ===========

  Site:GroundTemperature:Shallow,14,14,14,14,14,14,14,14,14,14,14,14;

!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDTEMPERATURE:DEEP ===========

  Site:GroundTemperature:Deep,14,14,14,14,14,14,14,14,14,14,14,14;

!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDREFLECTANCE ===========

  Site:GroundReflectance,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2;

!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDREFLECTANCE:SNOWMODIFIER ===========

  Site:GroundReflectance:SnowModifier,
    2.0,                     !- Ground Reflected Solar Modifier
    2.0;                     !- Daylighting Ground Reflected Solar Modifier

!-   ===========  ALL OBJECTS IN CLASS: SITE:WATERMAINSTEMPERATURE ===========

  Site:WaterMainsTemperature,
    Correlation,             !- Calculation Method
    ,                        !- Temperature Schedule Name
    10,                      !- Annual Average Outdoor Air Temperature {C}
    20;                      !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

!-   ===========  ALL OBJECTS IN CLASS: SITE:PRECIPITATION ===========

  Site:Precipitation,
    ScheduleAndDesignLevel,  !- Precipitation Model Type
    0.75,                    !- Design Level for Total Annual Precipitation {m/yr}
    Site Precipitation Schedule,  !- Precipitation Rates Schedule Name
    0.75;                    !- Average Total Annual Precipitation {m/yr}

!-   ===========  ALL OBJECTS IN CLASS: ROOFIRRIGATION ===========

  RoofIrrigation,
    Schedule,                !- Irrigation Model Type
    Roof Irrigation Schedule;!- Irrigation Rate Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULETYPELIMITS ===========
! Not limited

  ScheduleTypeLimits,
    Any Number;              !- Name

  ScheduleTypeLimits,
    Fraction,                !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

  ScheduleTypeLimits,
    Temperature,             !- Name
    -60,                     !- Lower Limit Value
    200,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

  ScheduleTypeLimits,
    Control Type,            !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    On/Off,                  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:DAY:HOURLY ===========
! off heating day

  Schedule:Day:Hourly,
    0,                       !- Name
    Any Number,              !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

! off cooling day

  Schedule:Day:Hourly,
    50,                      !- Name
    Any Number,              !- Schedule Type Limits Name
    50,                      !- Hour 1
    50,                      !- Hour 2
    50,                      !- Hour 3
    50,                      !- Hour 4
    50,                      !- Hour 5
    50,                      !- Hour 6
    50,                      !- Hour 7
    50,                      !- Hour 8
    50,                      !- Hour 9
    50,                      !- Hour 10
    50,                      !- Hour 11
    50,                      !- Hour 12
    50,                      !- Hour 13
    50,                      !- Hour 14
    50,                      !- Hour 15
    50,                      !- Hour 16
    50,                      !- Hour 17
    50,                      !- Hour 18
    50,                      !- Hour 19
    50,                      !- Hour 20
    50,                      !- Hour 21
    50,                      !- Hour 22
    50,                      !- Hour 23
    50;                      !- Hour 24

! used in seasonal schedules

  Schedule:Day:Hourly,
    Off,                     !- Name
    Fraction,                !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

! -------------------- Control type schedules (for heating & cooling) ----------------------

  Schedule:Day:Hourly,
    Summer Control Type Day Sch,  !- Name
    Control Type,            !- Schedule Type Limits Name
    4,                       !- Hour 1
    4,                       !- Hour 2
    4,                       !- Hour 3
    4,                       !- Hour 4
    4,                       !- Hour 5
    4,                       !- Hour 6
    4,                       !- Hour 7
    4,                       !- Hour 8
    4,                       !- Hour 9
    4,                       !- Hour 10
    4,                       !- Hour 11
    4,                       !- Hour 12
    4,                       !- Hour 13
    4,                       !- Hour 14
    4,                       !- Hour 15
    4,                       !- Hour 16
    4,                       !- Hour 17
    4,                       !- Hour 18
    4,                       !- Hour 19
    4,                       !- Hour 20
    4,                       !- Hour 21
    4,                       !- Hour 22
    4,                       !- Hour 23
    4;                       !- Hour 24

  Schedule:Day:Hourly,
    Winter Control Type Day Sch,  !- Name
    Control Type,            !- Schedule Type Limits Name
    4,                       !- Hour 1
    4,                       !- Hour 2
    4,                       !- Hour 3
    4,                       !- Hour 4
    4,                       !- Hour 5
    4,                       !- Hour 6
    4,                       !- Hour 7
    4,                       !- Hour 8
    4,                       !- Hour 9
    4,                       !- Hour 10
    4,                       !- Hour 11
    4,                       !- Hour 12
    4,                       !- Hour 13
    4,                       !- Hour 14
    4,                       !- Hour 15
    4,                       !- Hour 16
    4,                       !- Hour 17
    4,                       !- Hour 18
    4,                       !- Hour 19
    4,                       !- Hour 20
    4,                       !- Hour 21
    4,                       !- Hour 22
    4,                       !- Hour 23
    4;                       !- Hour 24

  Schedule:Day:Hourly,
    Summer Control Type Day Sch - cool,  !- Name
    Control Type,            !- Schedule Type Limits Name
    2,                       !- Hour 1
    2,                       !- Hour 2
    2,                       !- Hour 3
    2,                       !- Hour 4
    2,                       !- Hour 5
    2,                       !- Hour 6
    2,                       !- Hour 7
    2,                       !- Hour 8
    2,                       !- Hour 9
    2,                       !- Hour 10
    2,                       !- Hour 11
    2,                       !- Hour 12
    2,                       !- Hour 13
    2,                       !- Hour 14
    2,                       !- Hour 15
    2,                       !- Hour 16
    2,                       !- Hour 17
    2,                       !- Hour 18
    2,                       !- Hour 19
    2,                       !- Hour 20
    2,                       !- Hour 21
    2,                       !- Hour 22
    2,                       !- Hour 23
    2;                       !- Hour 24

  Schedule:Day:Hourly,
    Winter Control Type Day Sch - heat,  !- Name
    Control Type,            !- Schedule Type Limits Name
    1,                       !- Hour 1
    1,                       !- Hour 2
    1,                       !- Hour 3
    1,                       !- Hour 4
    1,                       !- Hour 5
    1,                       !- Hour 6
    1,                       !- Hour 7
    1,                       !- Hour 8
    1,                       !- Hour 9
    1,                       !- Hour 10
    1,                       !- Hour 11
    1,                       !- Hour 12
    1,                       !- Hour 13
    1,                       !- Hour 14
    1,                       !- Hour 15
    1,                       !- Hour 16
    1,                       !- Hour 17
    1,                       !- Hour 18
    1,                       !- Hour 19
    1,                       !- Hour 20
    1,                       !- Hour 21
    1,                       !- Hour 22
    1,                       !- Hour 23
    1;                       !- Hour 24

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:WEEK:DAILY ===========

  Schedule:Week:Daily,
    Off,                     !- Name
    Off,                     !- Sunday Schedule:Day Name
    Off,                     !- Monday Schedule:Day Name
    Off,                     !- Tuesday Schedule:Day Name
    Off,                     !- Wednesday Schedule:Day Name
    Off,                     !- Thursday Schedule:Day Name
    Off,                     !- Friday Schedule:Day Name
    Off,                     !- Saturday Schedule:Day Name
    Off,                     !- Holiday Schedule:Day Name
    Off,                     !- SummerDesignDay Schedule:Day Name
    Off,                     !- WinterDesignDay Schedule:Day Name
    Off,                     !- CustomDay1 Schedule:Day Name
    Off;                     !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Summer Control Type Week Sch,  !- Name
    Summer Control Type Day Sch,  !- Sunday Schedule:Day Name
    Summer Control Type Day Sch,  !- Monday Schedule:Day Name
    Summer Control Type Day Sch,  !- Tuesday Schedule:Day Name
    Summer Control Type Day Sch,  !- Wednesday Schedule:Day Name
    Summer Control Type Day Sch,  !- Thursday Schedule:Day Name
    Summer Control Type Day Sch,  !- Friday Schedule:Day Name
    Summer Control Type Day Sch,  !- Saturday Schedule:Day Name
    Summer Control Type Day Sch,  !- Holiday Schedule:Day Name
    Summer Control Type Day Sch,  !- SummerDesignDay Schedule:Day Name
    Summer Control Type Day Sch,  !- WinterDesignDay Schedule:Day Name
    Summer Control Type Day Sch,  !- CustomDay1 Schedule:Day Name
    Summer Control Type Day Sch;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Winter Control Type Week Sch,  !- Name
    Winter Control Type Day Sch,  !- Sunday Schedule:Day Name
    Winter Control Type Day Sch,  !- Monday Schedule:Day Name
    Winter Control Type Day Sch,  !- Tuesday Schedule:Day Name
    Winter Control Type Day Sch,  !- Wednesday Schedule:Day Name
    Winter Control Type Day Sch,  !- Thursday Schedule:Day Name
    Winter Control Type Day Sch,  !- Friday Schedule:Day Name
    Winter Control Type Day Sch,  !- Saturday Schedule:Day Name
    Winter Control Type Day Sch,  !- Holiday Schedule:Day Name
    Winter Control Type Day Sch,  !- SummerDesignDay Schedule:Day Name
    Winter Control Type Day Sch,  !- WinterDesignDay Schedule:Day Name
    Winter Control Type Day Sch,  !- CustomDay1 Schedule:Day Name
    Winter Control Type Day Sch;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Summer Control Type Week Sch - cool,  !- Name
    Summer Control Type Day Sch - cool,  !- Sunday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Monday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Tuesday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Wednesday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Thursday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Friday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Saturday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Holiday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- SummerDesignDay Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- WinterDesignDay Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- CustomDay1 Schedule:Day Name
    Summer Control Type Day Sch - cool;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Winter Control Type Week Sch - heat,  !- Name
    Winter Control Type Day Sch - heat,  !- Sunday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Monday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Tuesday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Wednesday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Thursday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Friday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Saturday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Holiday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- SummerDesignDay Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- WinterDesignDay Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- CustomDay1 Schedule:Day Name
    Winter Control Type Day Sch - heat;  !- CustomDay2 Schedule:Day Name

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========
! Modified schedule: On 24/7

  Schedule:Compact,
    Roof Irrigation Schedule,!- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,.00007;     !- Field 3

! Modified schedule: On 24/7

  Schedule:Compact,
    Site Precipitation Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

! Name
! Type
! Type
! All days in year
! All hours in day

  Schedule:Compact,
    On,                      !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

! Name
! Type
! Type
! All days in year
! All hours in day

  Schedule:Compact,
    Off,                     !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

! Name
! Type
! Type
! All days in year
! All hours in day

  Schedule:Compact,
    Work efficiency,         !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

! Name
! Type
! Type
! All days in year
! All hours in day

  Schedule:Compact,
    OpaqueShade,             !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Schedule:Compact,
    Zone Comfort Control Type Sched,  !- Name
    Control Type,            !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  Schedule:Compact,
    Design Days Only,        !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay WinterDesignDay, !- Field 2
    Until: 24:00,1,          !- Field 3
    For: AllOtherDays,       !- Field 5
    Until: 24:00,0;          !- Field 6

  Schedule:Compact,
    TypOperativeTempControlSch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: SummerDesignDay WinterDesignDay, !- Field 2
    Until: 24:00,0.0,        !- Field 3
    For: AllOtherDays,       !- Field 5
    Until: 24:00,0.5;        !- Field 6

! Name
! All days in year

  Schedule:Compact,
    OnWinterDesignDay,       !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WinterDesignDay,    !- Field 2
    Until: 24:00,1,          !- Field 3
    For: AllOtherDays,       !- Field 5
    Until: 24:00,0;          !- Field 6

! Name
! All days in year

  Schedule:Compact,
    OnSummerDesignDay,       !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,1,          !- Field 3
    For: AllOtherDays,       !- Field 5
    Until: 24:00,0;          !- Field 6

! Schedule: On 24/7

  Schedule:Compact,
    On 24/7,                 !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

! Schedule: Off 24/7

  Schedule:Compact,
    Off 24/7,                !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

! Schedule: Hot Water flow set point temperature: Always 80.0 C

  Schedule:Compact,
    Hot Water flow set point temperature: Always 80.0 C,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,80;         !- Field 3

! Schedule: Air loop cooling set point temperature: Always 14.0 C

  Schedule:Compact,
    Air loop cooling set point temperature: Always 14.0 C,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,14;         !- Field 3

! Schedule: Heating set point schedule

  Schedule:Compact,
    Heating set point schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,20;         !- Field 3

! Schedule: Cooling set point schedule

  Schedule:Compact,
    Cooling set point schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,24;         !- Field 3

! Schedule: Control type schedule: Always 4

  Schedule:Compact,
    Control type schedule: Always 4,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

! Schedule: Heating high water temperature schedule: Always 50.00

  Schedule:Compact,
    Heating high water temperature schedule: Always 50.00,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,50;         !- Field 3

! Schedule: Heating low water temperature schedule: Always 30.00

  Schedule:Compact,
    Heating low water temperature schedule: Always 30.00,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,30;         !- Field 3

! Schedule: Heating low control temperature schedule: Always 15.00

  Schedule:Compact,
    Heating low control temperature schedule: Always 15.00,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,15;         !- Field 3

! Schedule: Heating high control temperature schedule: Always 21.00

  Schedule:Compact,
    Heating high control temperature schedule: Always 21.00,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,21;         !- Field 3

! Schedule: Cooling high water temperature schedule: Always 15.00

  Schedule:Compact,
    Cooling high water temperature schedule: Always 15.00,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,15;         !- Field 3

! Schedule: Cooling low water temperature schedule: Always 10.00

  Schedule:Compact,
    Cooling low water temperature schedule: Always 10.00,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,10;         !- Field 3

! Schedule: Cooling low control temperature schedule: Always 22.00

  Schedule:Compact,
    Cooling low control temperature schedule: Always 22.00,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,22;         !- Field 3

! Schedule: Cooling high control temperature schedule: Always 26.00

  Schedule:Compact,
    Cooling high control temperature schedule: Always 26.00,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,26;         !- Field 3

! Schedule: Cold water supply temperature schedule: Always 10.00

  Schedule:Compact,
    Cold water supply temperature schedule: Always 10.00,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,10;         !- Field 3

! Schedule: Relative humidity setpoint schedule: Always 50.00

  Schedule:Compact,
    Relative humidity setpoint schedule: Always 50.00,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,50;         !- Field 3

! Schedule: Fraction of outdoor air schedule: Always 0.5

  Schedule:Compact,
    Fraction of outdoor air schedule: Always 0.5,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.5;        !- Field 3

! Schedule: Min outdoor air schedule: Always 0.3

  Schedule:Compact,
    Min outdoor air schedule: Always 0.3,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.3;        !- Field 3

! Schedule: Heating Fanger comfort setpoint: Always -0.5

  Schedule:Compact,
    Heating Fanger comfort setpoint: Always -0.5,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,-0.5;       !- Field 3

! Schedule: Cooling Fanger comfort setpoint: Always  0.1

  Schedule:Compact,
    Cooling Fanger comfort setpoint: Always  0.1,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.1;        !- Field 3

! Schedule: Default outdoor CO2 levels 400 ppm (Source: NOAA ESRL)

  Schedule:Compact,
    Default outdoor CO2 levels 400 ppm (Source: NOAA ESRL),  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,400;        !- Field 3

! Schedule: Zone CO2 setpoint: Always 900ppm

  Schedule:Compact,
    Zone CO2 setpoint: Always 900ppm,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,900;        !- Field 3

! Schedule: Min CO2 concentration: Always 600ppm

  Schedule:Compact,
    Min CO2 concentration: Always 600ppm,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,600;        !- Field 3

! Schedule: Generic contaminant setpoint: Always 0.5ppm

  Schedule:Compact,
    Generic contaminant setpoint: Always 0.5ppm,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.5;        !- Field 3

! Schedule: Air distribution effectiveness (always 1)

  Schedule:Compact,
    Air distribution effectiveness (always 1),  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

! Schedule: ASHRAE 90.1 Occupancy - Office

  Schedule:Compact,
    ASHRAE 90.1 Occupancy - Office,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00,0,          !- Field 3
    Until: 07:00,0.10,       !- Field 5
    Until: 08:00,0.20,       !- Field 7
    Until: 17:00,0.95,       !- Field 9
    Until: 18:00,0.30,       !- Field 11
    Until: 22:00,0.10,       !- Field 13
    Until: 24:00,0.05,       !- Field 15
    For: Saturday,           !- Field 17
    Until: 06:00,0,          !- Field 18
    Until: 08:00,0.10,       !- Field 20
    Until: 12:00,0.30,       !- Field 22
    Until: 17:00,0.10,       !- Field 24
    Until: 19:00,0.05,       !- Field 26
    Until: 24:00,0,          !- Field 28
    For: Sunday,             !- Field 30
    Until: 06:00,0,          !- Field 31
    Until: 18:00,0.05,       !- Field 33
    Until: 24:00,0,          !- Field 35
    For: SummerDesignDay,    !- Field 37
    Until: 08:00,0,          !- Field 38
    Until: 23:00,1,          !- Field 40
    Until: 24:00,0,          !- Field 42
    For: AllOtherDays,       !- Field 44
    Until: 24:00,0;          !- Field 45

! Schedule: ASHRAE 90.1 Service Hot Water - Office

  Schedule:Compact,
    ASHRAE 90.1 Service Hot Water - Office,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays,           !- Field 2
    Until: 05:00,0.05,       !- Field 3
    Until: 06:00,0.08,       !- Field 5
    Until: 07:00,0.07,       !- Field 7
    Until: 08:00,0.19,       !- Field 9
    Until: 09:00,0.35,       !- Field 11
    Until: 10:00,0.38,       !- Field 13
    Until: 11:00,0.39,       !- Field 15
    Until: 12:00,0.47,       !- Field 17
    Until: 13:00,0.57,       !- Field 19
    Until: 14:00,0.54,       !- Field 21
    Until: 15:00,0.34,       !- Field 23
    Until: 16:00,0.33,       !- Field 25
    Until: 17:00,0.44,       !- Field 27
    Until: 18:00,0.26,       !- Field 29
    Until: 19:00,0.21,       !- Field 31
    Until: 20:00,0.15,       !- Field 33
    Until: 21:00,0.17,       !- Field 35
    Until: 22:00,0.08,       !- Field 37
    Until: 24:00,0.05,       !- Field 39
    For: Saturday,           !- Field 41
    Until: 05:00,0.05,       !- Field 42
    Until: 06:00,0.08,       !- Field 44
    Until: 07:00,0.07,       !- Field 46
    Until: 08:00,0.11,       !- Field 48
    Until: 09:00,0.15,       !- Field 50
    Until: 10:00,0.21,       !- Field 52
    Until: 11:00,0.19,       !- Field 54
    Until: 12:00,0.23,       !- Field 56
    Until: 13:00,0.20,       !- Field 58
    Until: 14:00,0.19,       !- Field 60
    Until: 15:00,0.15,       !- Field 62
    Until: 16:00,0.12,       !- Field 64
    Until: 17:00,0.14,       !- Field 66
    Until: 21:00,0.07,       !- Field 68
    Until: 22:00,0.09,       !- Field 70
    Until: 24:00,0.05,       !- Field 72
    For: Sunday,             !- Field 74
    Until: 05:00,0.04,       !- Field 75
    Until: 06:00,0.07,       !- Field 77
    Until: 07:00,0.07,       !- Field 79
    Until: 11:00,0.04,       !- Field 81
    Until: 13:00,0.06,       !- Field 83
    Until: 14:00,0.09,       !- Field 85
    Until: 15:00,0.06,       !- Field 87
    Until: 21:00,0.04,       !- Field 89
    Until: 22:00,0.07,       !- Field 91
    Until: 24:00,0.04,       !- Field 93
    For: SummerDesignDay,    !- Field 95
    Until: 24:00,1,          !- Field 96
    For: AllOtherDays,       !- Field 98
    Until: 24:00,0;          !- Field 99

! Schedule: Loop high setpoint temperature: Always 32.00

  Schedule:Compact,
    Loop high setpoint temperature: Always 32.00,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,32;         !- Field 3

! Schedule: Loop low setpoint temperature: Always 15.00

  Schedule:Compact,
    Loop low setpoint temperature: Always 15.00,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,15;         !- Field 3

! Schedule: Max CO2 concentration: Always 900ppm

  Schedule:Compact,
    Max CO2 concentration: Always 900ppm,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,900;        !- Field 3

! Schedule: Default Air Velocity for Comfort Calculations

  Schedule:Compact,
    Default Air Velocity for Comfort Calculations,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.1370;     !- Field 3

! Schedule: Cooling fraction schedule

  Schedule:Compact,
    Cooling fraction schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

! Schedule: Heating fraction schedule

  Schedule:Compact,
    Heating fraction schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

! Schedule: Air loop cooling set point temperature: Always 20.0 C

  Schedule:Compact,
    Air loop cooling set point temperature: Always 20.0 C,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,20;         !- Field 3

! Schedule: 00BCA_7:30 - 18:30 Mon - Fri

  Schedule:Compact,
    00BCA_7:30 - 18:30 Mon - Fri,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay, !- Field 2
    Until: 07:30,0,          !- Field 3
    Until: 18:30,1,          !- Field 5
    Until: 24:00,0,          !- Field 7
    For: Weekends,           !- Field 9
    Until: 24:00,0,          !- Field 10
    For: AllOtherDays,       !- Field 12
    Until: 24:00,0;          !- Field 13

! Schedule: Humidity ratio set point: Always 0.0065

  Schedule:Compact,
    Humidity ratio set point: Always 0.0065,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.0065;     !- Field 3

! Schedule: BCA_SHEX_1_Heat recovery outlet temperature: Always 21.0 C

  Schedule:Compact,
    BCA_SHEX_1_Heat recovery outlet temperature: Always 21.0 C,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,21;         !- Field 3

  Schedule:Compact,
    Activity Schedule 360,   !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,117;        !- Field 3

  Schedule:Compact,
    Clothing Schedule 360,   !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Schedule:Compact,
    Activity Schedule 367,   !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,117;        !- Field 3

  Schedule:Compact,
    Clothing Schedule 367,   !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Schedule:Compact,
    Activity Schedule 376,   !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,117;        !- Field 3

  Schedule:Compact,
    Clothing Schedule 376,   !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Schedule:Compact,
    Activity Schedule 387,   !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,117;        !- Field 3

  Schedule:Compact,
    Clothing Schedule 387,   !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

! Modified schedule: On 24/7

  Schedule:Compact,
    Transmittance schedule for Building 1 - Shading plane 1,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

! Modified schedule: On 24/7

  Schedule:Compact,
    Transmittance schedule for Building 1 - Shading plane 2,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

! Modified schedule: On 24/7

  Schedule:Compact,
    Transmittance schedule for Building 1 - Shading plane 3,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

! Modified schedule: On 24/7

  Schedule:Compact,
    Transmittance schedule for Building 1 - Shading plane 4,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

! Modified schedule: On 24/7

  Schedule:Compact,
    Transmittance schedule for Building 1 - Shading plane 5,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

! Modified schedule: On 24/7

  Schedule:Compact,
    Transmittance schedule for Building 1 - Shading plane 6,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

! Modified schedule: On 24/7

  Schedule:Compact,
    Transmittance schedule for Building 1 - Shading plane 7,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

! Modified schedule: On 24/7

  Schedule:Compact,
    Transmittance schedule for Building 1 - Shading plane 8,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

! Modified schedule: On 24/7

  Schedule:Compact,
    Transmittance schedule for Building 1 - Shading plane 9,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

! Modified schedule: On 24/7

  Schedule:Compact,
    Transmittance schedule for Building 1 - Shading plane 10,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

! Modified schedule: On 24/7

  Schedule:Compact,
    Transmittance schedule for Building 1 - Shading plane 11,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

! Modified schedule: On 24/7

  Schedule:Compact,
    Transmittance schedule for Building 1 - Shading plane 12,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

! Modified schedule: On 24/7

  Schedule:Compact,
    Transmittance schedule for Building 1 - Shading plane 13,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

! Modified schedule: On 24/7

  Schedule:Compact,
    Transmittance schedule for Building 1 - Shading plane 14,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

! Modified schedule: On 24/7

  Schedule:Compact,
    Transmittance schedule for Building 1 - Shading plane 15,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

! Modified schedule: On 24/7

  Schedule:Compact,
    Transmittance schedule for Building 1 - Shading plane 16,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

! Modified schedule: On 24/7

  Schedule:Compact,
    Transmittance schedule for Building 1 - Shading plane 17,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

! Modified schedule: On 24/7

  Schedule:Compact,
    Transmittance schedule for Building 1 - Shading plane 18,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

! Modified schedule: On 24/7

  Schedule:Compact,
    Transmittance schedule for Building 1 - Shading plane 19,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

! Modified schedule: On 24/7

  Schedule:Compact,
    Transmittance schedule for Building 1 - Shading plane 20,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

! Modified schedule: On 24/7

  Schedule:Compact,
    Transmittance schedule for Building 1 - Shading plane 21,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

! Modified schedule: On 24/7

  Schedule:Compact,
    Transmittance schedule for Building 1 - Shading plane 22,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

! Modified schedule: On 24/7

  Schedule:Compact,
    Transmittance schedule for Building 1 - Shading plane 23,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

! Modified schedule: On 24/7

  Schedule:Compact,
    Transmittance schedule for Building 1 - Shading plane 24,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

! Modified schedule: On 24/7

  Schedule:Compact,
    Transmittance schedule for Building 1 - Shading plane 25,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

! Modified schedule: On 24/7

  Schedule:Compact,
    Transmittance schedule for Building 1 - Shading plane 26,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

! Modified schedule: On 24/7

  Schedule:Compact,
    Transmittance schedule for Building 1 - Shading plane 27,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

! Modified schedule: On 24/7

  Schedule:Compact,
    Transmittance schedule for Building 1 - Shading plane 28,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

! Shading data - building component blocks
! Modified schedule: On 24/7

  Schedule:Compact,
    Transmittance schedule for Building 1 - Component block 2,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

! Modified schedule: On 24/7

  Schedule:Compact,
    Transmittance schedule for Building 1 - Component block 1,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

! Modified schedule: On 24/7

  Schedule:Compact,
    Transmittance schedule for Building 1 - Component block 3,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

! Modified schedule: On 24/7

  Schedule:Compact,
    Transmittance schedule for Building 1 - Component block 4,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

! Modified schedule: Off 24/7

  Schedule:Compact,
    BLOCK1:THERMALZONE3 Heating Setpoint Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,-50;        !- Field 3

! Modified schedule: 00BCA_7:30 - 18:30 Mon - Fri

  Schedule:Compact,
    BLOCK1:THERMALZONE3 Cooling Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay, !- Field 2
    Until: 07:30,100,        !- Field 3
    Until: 18:30,26,         !- Field 5
    Until: 24:00,100,        !- Field 7
    For: Weekends,           !- Field 9
    Until: 24:00,100,        !- Field 10
    For: AllOtherDays,       !- Field 12
    Until: 24:00,100;        !- Field 13

! Modified schedule: 00BCA_7:30 - 18:30 Mon - Fri

  Schedule:Compact,
    BLOCK1:THERMALZONE3 Humidifying RH Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay, !- Field 2
    Until: 07:30,0,          !- Field 3
    Until: 18:30,10,         !- Field 5
    Until: 24:00,0,          !- Field 7
    For: Weekends,           !- Field 9
    Until: 24:00,0,          !- Field 10
    For: AllOtherDays,       !- Field 12
    Until: 24:00,0;          !- Field 13

! Modified schedule: 00BCA_7:30 - 18:30 Mon - Fri

  Schedule:Compact,
    BLOCK1:THERMALZONE3 DeHumidifying RH Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay, !- Field 2
    Until: 07:30,100,        !- Field 3
    Until: 18:30,45,         !- Field 5
    Until: 24:00,100,        !- Field 7
    For: Weekends,           !- Field 9
    Until: 24:00,100,        !- Field 10
    For: AllOtherDays,       !- Field 12
    Until: 24:00,100;        !- Field 13

! Modified schedule: Off 24/7

  Schedule:Compact,
    BLOCK1:THERMALZONE2 Heating Setpoint Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,-50;        !- Field 3

! Modified schedule: 00BCA_7:30 - 18:30 Mon - Fri

  Schedule:Compact,
    BLOCK1:THERMALZONE2 Cooling Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay, !- Field 2
    Until: 07:30,100,        !- Field 3
    Until: 18:30,26,         !- Field 5
    Until: 24:00,100,        !- Field 7
    For: Weekends,           !- Field 9
    Until: 24:00,100,        !- Field 10
    For: AllOtherDays,       !- Field 12
    Until: 24:00,100;        !- Field 13

! Modified schedule: 00BCA_7:30 - 18:30 Mon - Fri

  Schedule:Compact,
    BLOCK1:THERMALZONE2 Humidifying RH Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay, !- Field 2
    Until: 07:30,0,          !- Field 3
    Until: 18:30,10,         !- Field 5
    Until: 24:00,0,          !- Field 7
    For: Weekends,           !- Field 9
    Until: 24:00,0,          !- Field 10
    For: AllOtherDays,       !- Field 12
    Until: 24:00,0;          !- Field 13

! Modified schedule: 00BCA_7:30 - 18:30 Mon - Fri

  Schedule:Compact,
    BLOCK1:THERMALZONE2 DeHumidifying RH Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay, !- Field 2
    Until: 07:30,100,        !- Field 3
    Until: 18:30,45,         !- Field 5
    Until: 24:00,100,        !- Field 7
    For: Weekends,           !- Field 9
    Until: 24:00,100,        !- Field 10
    For: AllOtherDays,       !- Field 12
    Until: 24:00,100;        !- Field 13

! Modified schedule: Off 24/7

  Schedule:Compact,
    BLOCK1:THERMALZONE1 Heating Setpoint Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,-50;        !- Field 3

! Modified schedule: 00BCA_7:30 - 18:30 Mon - Fri

  Schedule:Compact,
    BLOCK1:THERMALZONE1 Cooling Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay, !- Field 2
    Until: 07:30,100,        !- Field 3
    Until: 18:30,26,         !- Field 5
    Until: 24:00,100,        !- Field 7
    For: Weekends,           !- Field 9
    Until: 24:00,100,        !- Field 10
    For: AllOtherDays,       !- Field 12
    Until: 24:00,100;        !- Field 13

! Modified schedule: 00BCA_7:30 - 18:30 Mon - Fri

  Schedule:Compact,
    BLOCK1:THERMALZONE1 Humidifying RH Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay, !- Field 2
    Until: 07:30,0,          !- Field 3
    Until: 18:30,10,         !- Field 5
    Until: 24:00,0,          !- Field 7
    For: Weekends,           !- Field 9
    Until: 24:00,0,          !- Field 10
    For: AllOtherDays,       !- Field 12
    Until: 24:00,0;          !- Field 13

! Modified schedule: 00BCA_7:30 - 18:30 Mon - Fri

  Schedule:Compact,
    BLOCK1:THERMALZONE1 DeHumidifying RH Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay, !- Field 2
    Until: 07:30,100,        !- Field 3
    Until: 18:30,45,         !- Field 5
    Until: 24:00,100,        !- Field 7
    For: Weekends,           !- Field 9
    Until: 24:00,100,        !- Field 10
    For: AllOtherDays,       !- Field 12
    Until: 24:00,100;        !- Field 13

! Modified schedule: Off 24/7

  Schedule:Compact,
    BLOCK1:THERMALZONE4 Heating Setpoint Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,-50;        !- Field 3

! Modified schedule: 00BCA_7:30 - 18:30 Mon - Fri

  Schedule:Compact,
    BLOCK1:THERMALZONE4 Cooling Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay, !- Field 2
    Until: 07:30,100,        !- Field 3
    Until: 18:30,26,         !- Field 5
    Until: 24:00,100,        !- Field 7
    For: Weekends,           !- Field 9
    Until: 24:00,100,        !- Field 10
    For: AllOtherDays,       !- Field 12
    Until: 24:00,100;        !- Field 13

! Modified schedule: 00BCA_7:30 - 18:30 Mon - Fri

  Schedule:Compact,
    BLOCK1:THERMALZONE4 Humidifying RH Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay, !- Field 2
    Until: 07:30,0,          !- Field 3
    Until: 18:30,10,         !- Field 5
    Until: 24:00,0,          !- Field 7
    For: Weekends,           !- Field 9
    Until: 24:00,0,          !- Field 10
    For: AllOtherDays,       !- Field 12
    Until: 24:00,0;          !- Field 13

! Modified schedule: 00BCA_7:30 - 18:30 Mon - Fri

  Schedule:Compact,
    BLOCK1:THERMALZONE4 DeHumidifying RH Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay, !- Field 2
    Until: 07:30,100,        !- Field 3
    Until: 18:30,45,         !- Field 5
    Until: 24:00,100,        !- Field 7
    For: Weekends,           !- Field 9
    Until: 24:00,100,        !- Field 10
    For: AllOtherDays,       !- Field 12
    Until: 24:00,100;        !- Field 13

!-   ===========  ALL OBJECTS IN CLASS: MATERIAL ===========
! 8 in. Concrete at R-0.0625/in (NW 145 lb/ft3 solid concrete)- thickness 0.2032

  Material,
    8 in. Concrete at R-0.0625/in (NW 145 lb/ft3 solid concrete)_.2032,  !- Name
    Rough,                   !- Roughness
    0.2032,                  !- Thickness {m}
    2.3,                     !- Conductivity {W/m-K}
    2321.4,                  !- Density {kg/m3}
    837.36,                  !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! 7.5 in. depth Metal framing, R-28.5 Insulation, , Expanded polystyrene, molded beads(Effective Insulation/Framing layers added to Above-Grade Mass walls & Below-Grade walls)- thickness 0.191

  Material,
    7.5 in. depth Metal framing R-28.5 Insulation  Expanded polystyrene molded beads(Effective Insulation/Framing layers added to Above-Grade Mass walls & Below-Grade walls)_.191,  !- Name
    Rough,                   !- Roughness
    0.191,                   !- Thickness {m}
    0.0355,                  !- Conductivity {W/m-K}
    10,                      !- Density {kg/m3}
    1470,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! 0.625 in. gypsum board- thickness 0.0159

  Material,
    0.625 in. gypsum board_.0159,  !- Name
    Rough,                   !- Roughness
    0.0159,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    640,                     !- Density {kg/m3}
    1150,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! 0.625 in. gypsum board- thickness 0.012

  Material,
    0.625 in. gypsum board_.012,  !- Name
    Rough,                   !- Roughness
    0.012,                   !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    640,                     !- Density {kg/m3}
    1150,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! 0.625 in. gypsum board- thickness 0.016

  Material,
    0.625 in. gypsum board_.016,  !- Name
    Rough,                   !- Roughness
    0.016,                   !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    640,                     !- Density {kg/m3}
    1150,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! R-20 board Insulation (Glass fiber board)- thickness 0.1

  Material,
    R-20 board Insulation (Glass fiber board)_.1,  !- Name
    Rough,                   !- Roughness
    0.1,                     !- Thickness {m}
    0.036,                   !- Conductivity {W/m-K}
    160,                     !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! Gypsum Plasterboard- thickness 0.025

  Material,
    Gypsum Plasterboard_.025,!- Name
    Rough,                   !- Roughness
    0.025,                   !- Thickness {m}
    0.25,                    !- Conductivity {W/m-K}
    900,                     !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

! 3.5 in. depth Metal framing, R-13 Insulation, , Expanded polystyrene, molded beads (Effective Insulation/Framing layers added to Above-Grade Mass walls & Below-Grade walls)- thickness 0.09

  Material,
    3.5 in. depth Metal framing R-13 Insulation  Expanded polystyrene molded beads (Effective Insulation/Framing layers added to Above-Grade Mass walls & Below-Grade walls)_.09,  !- Name
    Rough,                   !- Roughness
    0.09,                    !- Thickness {m}
    0.0355,                  !- Conductivity {W/m-K}
    10,                      !- Density {kg/m3}
    1470,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:NOMASS ===========
!Material:InfraredTransparent,
!IRTMaterial; !- Name
!Construction,
!IRTSurface,  !- Name
!IRTMaterial; !- Outside Layer
! Material Name
! Roughness
! Resistance {M**2K/W} will give Total Resistance 1
! Thermal Absorptance
! Solar Absorptance
! Visible Absorptance

  Material:NoMass,
    LinearBridgingLayer,     !- Name
    Rough,                   !- Roughness
    0.6267,                  !- Thermal Resistance {m2-K/W}
    0.0000100,               !- Thermal Absorptance
    0.0000000,               !- Solar Absorptance
    0.0000000;               !- Visible Absorptance

! Special material to represent an R-value for the next construction

  Material:NoMass,
    3_RVAL_4,                !- Name
    Rough,                   !- Roughness
    0.18,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! Special material to represent an R-value for the next construction

  Material:NoMass,
    4_RVAL_2,                !- Name
    Rough,                   !- Roughness
    0.18,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! Special material to represent an R-value for the next construction

  Material:NoMass,
    5_RVAL_3,                !- Name
    Rough,                   !- Roughness
    0.19,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! Special material to represent an R-value for the next construction

  Material:NoMass,
    6_RVAL_2,                !- Name
    Rough,                   !- Roughness
    0.19,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! Special material to represent an R-value for the next construction

  Material:NoMass,
    7_RVAL_2,                !- Name
    Rough,                   !- Roughness
    0.15,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! Special material to represent an R-value for the next construction

  Material:NoMass,
    8_RVAL_2,                !- Name
    Rough,                   !- Roughness
    0.15,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! Special material to represent an R-value for the next construction

  Material:NoMass,
    9_RVAL_3,                !- Name
    Rough,                   !- Roughness
    0.18,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! Special material to represent an R-value for the next construction

  Material:NoMass,
    10_RVAL_2,               !- Name
    Rough,                   !- Roughness
    0.18,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:INFRAREDTRANSPARENT ===========

  Material:InfraredTransparent,
    IRTMaterial;             !- Name

!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:GLAZING ===========

  WindowMaterial:Glazing,
    1229,                    !- Name
    Spectral,                !- Optical Data Type
    Guardian Clear laminate (6mm+.030"PVB+6mm) <C_Lam66.1.grd>,  !- Window Glass Spectral Data Set Name
    0.0119888,               !- Thickness {m}
    ,                        !- Solar Transmittance at Normal Incidence
    ,                        !- Front Side Solar Reflectance at Normal Incidence
    ,                        !- Back Side Solar Reflectance at Normal Incidence
    ,                        !- Visible Transmittance at Normal Incidence
    ,                        !- Front Side Visible Reflectance at Normal Incidence
    ,                        !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.8082,                  !- Conductivity {W/m-K}
    1;                       !- Dirt Correction Factor for Solar and Visible Transmittance

  WindowMaterial:Glazing,
    3,                       !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.775,                   !- Solar Transmittance at Normal Incidence
    0.071,                   !- Front Side Solar Reflectance at Normal Incidence
    0.071,                   !- Back Side Solar Reflectance at Normal Incidence
    0.881,                   !- Visible Transmittance at Normal Incidence
    0.080,                   !- Front Side Visible Reflectance at Normal Incidence
    0.080,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9,                     !- Conductivity {W/m-K}
    1;                       !- Dirt Correction Factor for Solar and Visible Transmittance

  WindowMaterial:Glazing,
    39,                      !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.680,                   !- Solar Transmittance at Normal Incidence
    0.090,                   !- Front Side Solar Reflectance at Normal Incidence
    0.100,                   !- Back Side Solar Reflectance at Normal Incidence
    0.810,                   !- Visible Transmittance at Normal Incidence
    0.110,                   !- Front Side Visible Reflectance at Normal Incidence
    0.120,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.20,                    !- Back Side Infrared Hemispherical Emissivity
    0.9,                     !- Conductivity {W/m-K}
    1;                       !- Dirt Correction Factor for Solar and Visible Transmittance

!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:GAS ===========

  WindowMaterial:Gas,
    1041,                    !- Name
    Air,                     !- Gas Type
    0.01;                    !- Thickness {m}

  WindowMaterial:Gas,
    Half thickness 1041,     !- Name
    Air,                     !- Gas Type
    0.005;                   !- Thickness {m}

  WindowMaterial:Gas,
    1042,                    !- Name
    Argon,                   !- Gas Type
    0.008;                   !- Thickness {m}

  WindowMaterial:Gas,
    Half thickness 1042,     !- Name
    Argon,                   !- Gas Type
    0.004;                   !- Thickness {m}

!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:BLIND ===========

  WindowMaterial:Blind,
    20001,                   !- Name
    Horizontal,              !- Slat Orientation
    0.025,                   !- Slat Width {m}
    0.01875,                 !- Slat Separation {m}
    0.001,                   !- Slat Thickness {m}
    45,                      !- Slat Angle {deg}
    0.9,                     !- Slat Conductivity {W/m-K}
    0,                       !- Slat Beam Solar Transmittance
    0.8,                     !- Front Side Slat Beam Solar Reflectance
    0.8,                     !- Back Side Slat Beam Solar Reflectance
    0,                       !- Slat Diffuse Solar Transmittance
    0.8,                     !- Front Side Slat Diffuse Solar Reflectance
    0.8,                     !- Back Side Slat Diffuse Solar Reflectance
    0,                       !- Slat Beam Visible Transmittance
    0.8,                     !- Front Side Slat Beam Visible Reflectance
    0.8,                     !- Back Side Slat Beam Visible Reflectance
    0,                       !- Slat Diffuse Visible Transmittance
    0.8,                     !- Front Side Slat Diffuse Visible Reflectance
    0.8,                     !- Back Side Slat Diffuse Visible Reflectance
    0,                       !- Slat Infrared Hemispherical Transmittance
    0.9,                     !- Front Side Slat Infrared Hemispherical Emissivity
    0.9,                     !- Back Side Slat Infrared Hemispherical Emissivity
    0.015,                   !- Blind to Glass Distance {m}
    0.5,                     !- Blind Top Opening Multiplier
    0.5,                     !- Blind Bottom Opening Multiplier
    0.5,                     !- Blind Left Side Opening Multiplier
    0.5,                     !- Blind Right Side Opening Multiplier
    0,                       !- Minimum Slat Angle {deg}
    180;                     !- Maximum Slat Angle {deg}

!-   ===========  ALL OBJECTS IN CLASS: MATERIALPROPERTY:GLAZINGSPECTRALDATA ===========

  MaterialProperty:GlazingSpectralData,
    Guardian Clear laminate (6mm+.030"PVB+6mm) <C_Lam66.1.grd>,  !- Name
    0.3,0,0.053,0.047,
    0.305,0,0.053,0.046,
    0.31,0,0.053,0.046,
    0.315,0,0.053,0.046,
    0.32,0,0.052,0.046,
    0.325,0,0.052,0.046,
    0.33,0,0.052,0.046,
    0.335,0,0.052,0.046,
    0.34,0,0.052,0.045,
    0.345,0,0.051,0.045,
    0.35,0,0.051,0.045,
    0.355,0,0.051,0.045,
    0.36,0,0.051,0.045,
    0.365,0,0.051,0.045,
    0.37,0,0.051,0.045,
    0.375,0,0.05,0.045,
    0.38,0.004,0.05,0.044,
    0.385,0.042,0.05,0.044,
    0.39,0.18,0.052,0.046,
    0.395,0.406,0.058,0.053,
    0.4,0.591,0.067,0.063,
    0.405,0.722,0.075,0.073,
    0.41,0.794,0.08,0.078,
    0.415,0.827,0.082,0.081,
    0.42,0.841,0.083,0.082,
    0.425,0.849,0.083,0.083,
    0.43,0.852,0.084,0.083,
    0.435,0.853,0.083,0.083,
    0.44,0.854,0.083,0.083,
    0.445,0.857,0.083,0.083,
    0.45,0.862,0.084,0.083,
    0.455,0.868,0.084,0.084,
    0.46,0.872,0.084,0.084,
    0.465,0.876,0.084,0.084,
    0.47,0.878,0.084,0.084,
    0.475,0.88,0.084,0.084,
    0.48,0.881,0.084,0.084,
    0.485,0.882,0.084,0.084,
    0.49,0.883,0.084,0.084,
    0.495,0.883,0.084,0.084,
    0.5,0.884,0.084,0.084,
    0.505,0.885,0.084,0.084,
    0.51,0.885,0.084,0.084,
    0.515,0.886,0.084,0.084,
    0.52,0.885,0.084,0.083,
    0.525,0.885,0.084,0.083,
    0.53,0.884,0.084,0.083,
    0.535,0.883,0.083,0.083,
    0.54,0.882,0.083,0.083,
    0.545,0.881,0.083,0.083,
    0.55,0.88,0.083,0.082,
    0.555,0.878,0.083,0.082,
    0.56,0.876,0.082,0.082,
    0.565,0.874,0.082,0.082,
    0.57,0.871,0.082,0.081,
    0.575,0.869,0.081,0.081,
    0.58,0.866,0.081,0.081,
    0.585,0.863,0.081,0.08,
    0.59,0.86,0.081,0.08,
    0.595,0.857,0.08,0.08,
    0.6,0.853,0.08,0.079,
    0.605,0.85,0.08,0.079,
    0.61,0.846,0.079,0.079,
    0.615,0.842,0.079,0.078,
    0.62,0.838,0.079,0.078,
    0.625,0.834,0.078,0.077,
    0.63,0.83,0.078,0.077,
    0.635,0.826,0.077,0.077,
    0.64,0.821,0.077,0.076,
    0.645,0.818,0.077,0.076,
    0.65,0.813,0.076,0.075,
    0.655,0.809,0.076,0.075,
    0.66,0.805,0.076,0.074,
    0.665,0.8,0.075,0.074,
    0.67,0.795,0.075,0.074,
    0.675,0.791,0.074,0.073,
    0.68,0.786,0.074,0.073,
    0.685,0.781,0.074,0.072,
    0.69,0.776,0.073,0.072,
    0.695,0.771,0.073,0.071,
    0.7,0.766,0.072,0.071,
    0.705,0.76,0.072,0.071,
    0.71,0.755,0.072,0.07,
    0.715,0.75,0.071,0.07,
    0.72,0.745,0.071,0.069,
    0.725,0.74,0.071,0.069,
    0.73,0.735,0.07,0.069,
    0.735,0.73,0.07,0.068,
    0.74,0.724,0.069,0.068,
    0.745,0.719,0.069,0.067,
    0.75,0.714,0.069,0.067,
    0.755,0.709,0.068,0.066,
    0.76,0.703,0.068,0.066,
    0.765,0.699,0.068,0.066,
    0.77,0.695,0.067,0.065,
    0.775,0.69,0.067,0.065,
    0.78,0.685,0.067,0.065,
    0.785,0.68,0.066,0.064,
    0.79,0.676,0.066,0.064,
    0.795,0.672,0.066,0.064,
    0.8,0.667,0.065,0.063,
    0.805,0.663,0.065,0.063,
    0.81,0.658,0.065,0.063,
    0.815,0.653,0.065,0.062,
    0.82,0.648,0.064,0.062,
    0.825,0.645,0.064,0.062,
    0.83,0.641,0.064,0.062,
    0.835,0.638,0.064,0.061,
    0.84,0.634,0.063,0.061,
    0.845,0.631,0.063,0.061,
    0.85,0.628,0.063,0.061,
    0.855,0.625,0.063,0.06,
    0.86,0.623,0.063,0.06,
    0.865,0.621,0.062,0.06,
    0.87,0.618,0.062,0.06,
    0.875,0.615,0.062,0.06,
    0.88,0.613,0.062,0.06,
    0.885,0.61,0.062,0.059,
    0.89,0.607,0.062,0.059,
    0.895,0.605,0.061,0.059,
    0.9,0.602,0.061,0.059,
    0.905,0.599,0.061,0.059,
    0.91,0.596,0.061,0.058,
    0.915,0.594,0.061,0.058,
    0.92,0.592,0.061,0.058,
    0.925,0.591,0.061,0.058,
    0.93,0.591,0.061,0.058,
    0.935,0.59,0.06,0.058,
    0.94,0.589,0.06,0.058,
    0.945,0.587,0.06,0.058,
    0.95,0.586,0.06,0.058,
    0.955,0.585,0.06,0.058,
    0.96,0.584,0.06,0.058,
    0.965,0.582,0.06,0.057,
    0.97,0.581,0.06,0.057,
    0.975,0.58,0.06,0.057,
    0.98,0.579,0.06,0.057,
    0.985,0.578,0.06,0.057,
    0.99,0.577,0.06,0.057,
    0.995,0.576,0.059,0.057,
    1,0.575,0.059,0.057,
    1.005,0.575,0.059,0.057,
    1.01,0.574,0.059,0.057,
    1.015,0.573,0.059,0.057,
    1.02,0.573,0.059,0.057,
    1.025,0.572,0.059,0.057,
    1.03,0.572,0.059,0.057,
    1.035,0.572,0.059,0.057,
    1.04,0.571,0.059,0.057,
    1.045,0.571,0.059,0.057,
    1.05,0.571,0.059,0.057,
    1.055,0.571,0.059,0.057,
    1.06,0.571,0.059,0.057,
    1.065,0.571,0.059,0.057,
    1.07,0.571,0.059,0.057,
    1.075,0.571,0.059,0.057,
    1.08,0.571,0.059,0.056,
    1.085,0.571,0.059,0.056,
    1.09,0.571,0.059,0.056,
    1.095,0.571,0.059,0.056,
    1.1,0.571,0.059,0.056,
    1.105,0.571,0.059,0.056,
    1.11,0.571,0.059,0.056,
    1.115,0.572,0.059,0.056,
    1.12,0.572,0.059,0.056,
    1.125,0.572,0.059,0.056,
    1.13,0.571,0.059,0.056,
    1.135,0.57,0.059,0.056,
    1.14,0.569,0.059,0.056,
    1.145,0.566,0.058,0.056,
    1.15,0.563,0.058,0.056,
    1.155,0.562,0.058,0.056,
    1.16,0.561,0.058,0.056,
    1.165,0.558,0.058,0.056,
    1.17,0.554,0.058,0.055,
    1.175,0.549,0.058,0.055,
    1.18,0.542,0.057,0.055,
    1.185,0.532,0.057,0.054,
    1.19,0.523,0.056,0.054,
    1.195,0.523,0.056,0.054,
    1.2,0.528,0.056,0.054,
    1.205,0.534,0.057,0.054,
    1.21,0.541,0.057,0.055,
    1.215,0.548,0.057,0.055,
    1.22,0.554,0.058,0.055,
    1.225,0.559,0.058,0.056,
    1.23,0.563,0.058,0.056,
    1.235,0.566,0.058,0.056,
    1.24,0.568,0.058,0.056,
    1.245,0.571,0.058,0.056,
    1.25,0.573,0.059,0.056,
    1.255,0.575,0.059,0.056,
    1.26,0.577,0.059,0.056,
    1.265,0.579,0.059,0.057,
    1.27,0.582,0.059,0.057,
    1.275,0.584,0.059,0.057,
    1.28,0.587,0.059,0.057,
    1.285,0.59,0.059,0.057,
    1.29,0.592,0.059,0.057,
    1.295,0.594,0.059,0.057,
    1.3,0.597,0.06,0.057,
    1.305,0.599,0.06,0.058,
    1.31,0.601,0.06,0.058,
    1.315,0.603,0.06,0.058,
    1.32,0.604,0.06,0.058,
    1.325,0.606,0.06,0.058,
    1.33,0.608,0.06,0.058,
    1.335,0.609,0.06,0.058,
    1.34,0.61,0.06,0.058,
    1.345,0.61,0.06,0.058,
    1.35,0.609,0.06,0.058,
    1.355,0.607,0.06,0.058,
    1.36,0.605,0.06,0.058,
    1.365,0.603,0.06,0.058,
    1.37,0.598,0.059,0.057,
    1.375,0.592,0.059,0.057,
    1.38,0.589,0.059,0.057,
    1.385,0.588,0.059,0.057,
    1.39,0.586,0.059,0.057,
    1.395,0.586,0.059,0.057,
    1.4,0.586,0.059,0.057,
    1.405,0.582,0.059,0.056,
    1.41,0.576,0.058,0.056,
    1.415,0.575,0.058,0.056,
    1.42,0.575,0.058,0.056,
    1.425,0.573,0.058,0.056,
    1.43,0.571,0.058,0.056,
    1.435,0.571,0.058,0.056,
    1.44,0.572,0.058,0.056,
    1.445,0.573,0.058,0.056,
    1.45,0.576,0.058,0.056,
    1.455,0.58,0.058,0.056,
    1.46,0.586,0.059,0.056,
    1.465,0.593,0.059,0.057,
    1.47,0.6,0.059,0.057,
    1.475,0.606,0.06,0.058,
    1.48,0.613,0.06,0.058,
    1.485,0.619,0.06,0.058,
    1.49,0.624,0.06,0.059,
    1.495,0.629,0.061,0.059,
    1.5,0.634,0.061,0.059,
    1.505,0.639,0.061,0.059,
    1.51,0.644,0.061,0.06,
    1.515,0.648,0.062,0.06,
    1.52,0.651,0.062,0.06,
    1.525,0.654,0.062,0.06,
    1.53,0.657,0.062,0.061,
    1.535,0.659,0.062,0.061,
    1.54,0.661,0.062,0.061,
    1.545,0.662,0.062,0.061,
    1.55,0.663,0.062,0.061,
    1.555,0.664,0.063,0.061,
    1.56,0.666,0.063,0.061,
    1.565,0.667,0.063,0.061,
    1.57,0.67,0.063,0.061,
    1.575,0.672,0.063,0.061,
    1.58,0.675,0.063,0.061,
    1.585,0.677,0.063,0.062,
    1.59,0.68,0.063,0.062,
    1.595,0.682,0.063,0.062,
    1.6,0.683,0.064,0.062,
    1.605,0.685,0.064,0.062,
    1.61,0.687,0.064,0.062,
    1.615,0.688,0.064,0.062,
    1.62,0.688,0.064,0.062,
    1.625,0.689,0.064,0.062,
    1.63,0.689,0.064,0.062,
    1.635,0.69,0.064,0.062,
    1.64,0.69,0.064,0.062,
    1.645,0.691,0.064,0.062,
    1.65,0.691,0.064,0.062,
    1.655,0.69,0.064,0.062,
    1.66,0.687,0.064,0.062,
    1.665,0.683,0.063,0.062,
    1.67,0.677,0.063,0.061,
    1.675,0.665,0.062,0.061,
    1.68,0.645,0.061,0.059,
    1.685,0.607,0.059,0.057,
    1.69,0.556,0.056,0.054,
    1.695,0.508,0.054,0.052,
    1.7,0.462,0.052,0.05,
    1.705,0.432,0.051,0.049,
    1.71,0.433,0.051,0.049,
    1.715,0.442,0.051,0.049,
    1.72,0.45,0.052,0.049,
    1.725,0.463,0.052,0.05,
    1.73,0.472,0.053,0.05,
    1.735,0.467,0.052,0.05,
    1.74,0.456,0.052,0.05,
    1.745,0.446,0.052,0.049,
    1.75,0.445,0.051,0.049,
    1.755,0.457,0.052,0.05,
    1.76,0.478,0.053,0.05,
    1.765,0.498,0.054,0.051,
    1.77,0.517,0.054,0.052,
    1.775,0.534,0.055,0.053,
    1.78,0.545,0.056,0.054,
    1.785,0.551,0.056,0.054,
    1.79,0.555,0.056,0.054,
    1.795,0.558,0.056,0.054,
    1.8,0.561,0.056,0.054,
    1.805,0.562,0.056,0.054,
    1.81,0.561,0.056,0.054,
    1.815,0.56,0.056,0.054,
    1.82,0.559,0.056,0.054,
    1.825,0.56,0.056,0.054,
    1.83,0.563,0.056,0.054,
    1.835,0.567,0.057,0.055,
    1.84,0.572,0.057,0.055,
    1.845,0.579,0.057,0.055,
    1.85,0.585,0.057,0.056,
    1.855,0.592,0.058,0.056,
    1.86,0.597,0.058,0.056,
    1.865,0.601,0.058,0.056,
    1.87,0.603,0.058,0.056,
    1.875,0.603,0.058,0.056,
    1.88,0.602,0.058,0.056,
    1.885,0.597,0.058,0.056,
    1.89,0.59,0.058,0.056,
    1.895,0.583,0.057,0.055,
    1.9,0.577,0.057,0.055,
    1.905,0.571,0.057,0.055,
    1.91,0.565,0.056,0.054,
    1.915,0.56,0.056,0.054,
    1.92,0.557,0.056,0.054,
    1.925,0.556,0.056,0.054,
    1.93,0.556,0.056,0.054,
    1.935,0.556,0.056,0.054,
    1.94,0.558,0.056,0.054,
    1.945,0.561,0.056,0.054,
    1.95,0.566,0.056,0.054,
    1.955,0.572,0.056,0.055,
    1.96,0.577,0.057,0.055,
    1.965,0.58,0.057,0.055,
    1.97,0.583,0.057,0.055,
    1.975,0.586,0.057,0.055,
    1.98,0.587,0.057,0.055,
    1.985,0.589,0.057,0.055,
    1.99,0.589,0.057,0.055,
    1.995,0.588,0.057,0.055,
    2,0.585,0.057,0.055,
    2.005,0.58,0.057,0.055,
    2.01,0.571,0.056,0.054,
    2.015,0.562,0.056,0.054,
    2.02,0.552,0.055,0.053,
    2.025,0.544,0.055,0.053,
    2.03,0.536,0.055,0.053,
    2.035,0.528,0.054,0.052,
    2.04,0.521,0.054,0.052,
    2.045,0.514,0.054,0.051,
    2.05,0.506,0.053,0.051,
    2.055,0.498,0.053,0.051,
    2.06,0.491,0.053,0.05,
    2.065,0.484,0.052,0.05,
    2.07,0.481,0.052,0.05,
    2.075,0.48,0.052,0.05,
    2.08,0.481,0.052,0.05,
    2.085,0.484,0.052,0.05,
    2.09,0.487,0.052,0.05,
    2.095,0.491,0.052,0.05,
    2.1,0.496,0.053,0.051,
    2.105,0.501,0.053,0.051,
    2.11,0.505,0.053,0.051,
    2.115,0.508,0.053,0.051,
    2.12,0.511,0.053,0.051,
    2.125,0.512,0.053,0.051,
    2.13,0.513,0.053,0.051,
    2.135,0.513,0.053,0.051,
    2.14,0.514,0.053,0.051,
    2.145,0.515,0.053,0.051,
    2.15,0.516,0.053,0.051,
    2.155,0.516,0.053,0.051,
    2.16,0.516,0.053,0.051,
    2.165,0.516,0.053,0.051,
    2.17,0.515,0.053,0.051,
    2.175,0.512,0.053,0.051,
    2.18,0.509,0.053,0.051,
    2.185,0.504,0.053,0.051,
    2.19,0.499,0.053,0.05,
    2.195,0.494,0.052,0.05,
    2.2,0.488,0.052,0.05,
    2.205,0.483,0.052,0.05,
    2.21,0.478,0.052,0.05,
    2.215,0.473,0.051,0.049,
    2.22,0.466,0.051,0.049,
    2.225,0.459,0.051,0.049,
    2.23,0.449,0.05,0.048,
    2.235,0.435,0.05,0.048,
    2.24,0.416,0.049,0.047,
    2.245,0.381,0.048,0.046,
    2.25,0.34,0.047,0.044,
    2.255,0.291,0.045,0.043,
    2.26,0.238,0.044,0.042,
    2.265,0.189,0.043,0.041,
    2.27,0.148,0.043,0.04,
    2.275,0.116,0.042,0.04,
    2.28,0.091,0.042,0.039,
    2.285,0.071,0.042,0.039,
    2.29,0.055,0.042,0.039,
    2.295,0.043,0.042,0.039,
    2.3,0.037,0.042,0.039,
    2.305,0.035,0.042,0.039,
    2.31,0.039,0.042,0.039,
    2.315,0.046,0.042,0.039,
    2.32,0.054,0.042,0.039,
    2.325,0.061,0.042,0.039,
    2.33,0.065,0.042,0.039,
    2.335,0.067,0.042,0.039,
    2.34,0.068,0.042,0.039,
    2.345,0.069,0.042,0.039,
    2.35,0.071,0.042,0.039,
    2.355,0.074,0.042,0.039,
    2.36,0.078,0.042,0.039,
    2.365,0.081,0.042,0.039,
    2.37,0.082,0.042,0.039,
    2.375,0.083,0.042,0.039,
    2.38,0.083,0.042,0.039,
    2.385,0.084,0.042,0.039,
    2.39,0.086,0.042,0.039,
    2.395,0.09,0.042,0.039,
    2.4,0.094,0.042,0.039,
    2.405,0.097,0.042,0.039,
    2.41,0.099,0.042,0.039,
    2.415,0.098,0.042,0.039,
    2.42,0.095,0.042,0.039,
    2.425,0.09,0.042,0.039,
    2.43,0.084,0.042,0.039,
    2.435,0.078,0.042,0.039,
    2.44,0.072,0.042,0.039,
    2.445,0.068,0.042,0.039,
    2.45,0.063,0.042,0.039,
    2.455,0.06,0.042,0.039,
    2.46,0.059,0.042,0.039,
    2.465,0.059,0.042,0.039,
    2.47,0.06,0.042,0.039,
    2.475,0.062,0.042,0.039,
    2.48,0.063,0.042,0.039,
    2.485,0.066,0.042,0.039,
    2.49,0.07,0.042,0.039,
    2.495,0.074,0.042,0.039,
    2.5,0.074,0.042,0.039;

!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========

  Construction,
    LinearBridgingConstruction,  !- Name
    LinearBridgingLayer;     !- Outside Layer

  Construction,
    IRTSurface,              !- Name
    IRTMaterial;             !- Outside Layer

! BCA_floor_construction

  Construction,
    BCA_floor_construction,  !- Name
    8 in. Concrete at R-0.0625/in (NW 145 lb/ft3 solid concrete)_.2032,  !- Outside Layer
    7.5 in. depth Metal framing R-28.5 Insulation  Expanded polystyrene molded beads(Effective Insulation/Framing layers added to Above-Grade Mass walls & Below-Grade walls)_.191,  !- Layer 2
    0.625 in. gypsum board_.0159;  !- Layer 3

! <Previous reversed>

  Construction,
    BCA_floor_construction_Rev,  !- Name
    0.625 in. gypsum board_.0159,  !- Outside Layer
    7.5 in. depth Metal framing R-28.5 Insulation  Expanded polystyrene molded beads(Effective Insulation/Framing layers added to Above-Grade Mass walls & Below-Grade walls)_.191,  !- Layer 2
    8 in. Concrete at R-0.0625/in (NW 145 lb/ft3 solid concrete)_.2032;  !- Layer 3

! <Previous reversed>

  Construction,
    BCA_roof_construction_Rev,  !- Name
    0.625 in. gypsum board_.012,  !- Outside Layer
    4_RVAL_2,                !- Layer 2
    0.625 in. gypsum board_.0159,  !- Layer 3
    7.5 in. depth Metal framing R-28.5 Insulation  Expanded polystyrene molded beads(Effective Insulation/Framing layers added to Above-Grade Mass walls & Below-Grade walls)_.191,  !- Layer 4
    8 in. Concrete at R-0.0625/in (NW 145 lb/ft3 solid concrete)_.2032;  !- Layer 5

! BCA_Wall02, STC57, 157mm

  Construction,
    BCA_Wall02 STC57 157mm,  !- Name
    0.625 in. gypsum board_.016,  !- Outside Layer
    R-20 board Insulation (Glass fiber board)_.1,  !- Layer 2
    5_RVAL_3,                !- Layer 3
    0.625 in. gypsum board_.016;  !- Layer 4

! <Previous reversed>

  Construction,
    BCA_Wall02 STC57 157mm_Rev,  !- Name
    0.625 in. gypsum board_.016,  !- Outside Layer
    6_RVAL_2,                !- Layer 2
    R-20 board Insulation (Glass fiber board)_.1,  !- Layer 3
    0.625 in. gypsum board_.016;  !- Layer 4

! Project partition

  Construction,
    Project partition,       !- Name
    Gypsum Plasterboard_.025,!- Outside Layer
    7_RVAL_2,                !- Layer 2
    Gypsum Plasterboard_.025;!- Layer 3

! <Previous reversed>

  Construction,
    Project partition_Rev,   !- Name
    Gypsum Plasterboard_.025,!- Outside Layer
    8_RVAL_2,                !- Layer 2
    Gypsum Plasterboard_.025;!- Layer 3

! BCA_Wall01, STC45, 138mm

  Construction,
    BCA_Wall01 STC45 138mm,  !- Name
    0.625 in. gypsum board_.016,  !- Outside Layer
    3.5 in. depth Metal framing R-13 Insulation  Expanded polystyrene molded beads (Effective Insulation/Framing layers added to Above-Grade Mass walls & Below-Grade walls)_.09,  !- Layer 2
    9_RVAL_3,                !- Layer 3
    0.625 in. gypsum board_.016;  !- Layer 4

! <Previous reversed>

  Construction,
    BCA_Wall01 STC45 138mm_Rev,  !- Name
    0.625 in. gypsum board_.016,  !- Outside Layer
    10_RVAL_2,               !- Layer 2
    3.5 in. depth Metal framing R-13 Insulation  Expanded polystyrene molded beads (Effective Insulation/Framing layers added to Above-Grade Mass walls & Below-Grade walls)_.09,  !- Layer 3
    0.625 in. gypsum board_.016;  !- Layer 4

  Construction,
    BCA_Dbl LoE (e2=.2) Clr 8mm/24mm Arg - 1001,  !- Name
    39,                      !- Outside Layer
    1042,                    !- Layer 2
    3,                       !- Layer 3
    1041,                    !- Layer 4
    1229;                    !- Layer 5

  Construction,
    BCA_Dbl LoE (e2=.2) Clr 8mm/24mm Arg - 2001,  !- Name
    39,                      !- Outside Layer
    1042,                    !- Layer 2
    3,                       !- Layer 3
    1041,                    !- Layer 4
    1229,                    !- Layer 5
    20001;                   !- Layer 6

  Construction,
    BCA_Sgl tempered laminated Clr 12mm - 1002,  !- Name
    1229;                    !- Outside Layer

!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION:INTERNALSOURCE ===========
! BCA_roof_construction

  ConstructionProperty:InternalHeatSource,
    BCA_roof_construction Heat Source,  !- Name
    BCA_roof_construction,   !- Construction Name
    4,                       !- Thermal Source Present After Layer Number
    4,                       !- Temperature Calculation Requested After Layer Number
    2,                       !- Dimensions for the CTF Calculation
    0.116,                   !- Tube Spacing {m}
    0.0;                     !- Two-Dimensional Temperature Calculation Position {dimensionless}

  Construction,
    BCA_roof_construction,   !- Name
    8 in. Concrete at R-0.0625/in (NW 145 lb/ft3 solid concrete)_.2032,  !- Outside Layer
    7.5 in. depth Metal framing R-28.5 Insulation  Expanded polystyrene molded beads(Effective Insulation/Framing layers added to Above-Grade Mass walls & Below-Grade walls)_.191,  !- Layer 2
    0.625 in. gypsum board_.0159,  !- Layer 3
    3_RVAL_4,                !- Layer 4
    0.625 in. gypsum board_.012;  !- Layer 5

!-   ===========  ALL OBJECTS IN CLASS: GLOBALGEOMETRYRULES ===========

  GlobalGeometryRules,
    LowerLeftCorner,         !- Starting Vertex Position
    CounterClockWise,        !- Vertex Entry Direction
    Relative;                !- Coordinate System

!-   ===========  ALL OBJECTS IN CLASS: ZONE ===========
! Block 1 - Thermal Zone 3

  Zone,
    BLOCK1:THERMALZONE3,     !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    134.9178,                !- Volume {m3}
    42.2953,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! Block 1 - Thermal Zone 2

  Zone,
    BLOCK1:THERMALZONE2,     !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    127.0762,                !- Volume {m3}
    39.8371,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! Block 1 - Thermal Zone 1

  Zone,
    BLOCK1:THERMALZONE1,     !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    132.8423,                !- Volume {m3}
    41.6447,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! Block 1 - Thermal Zone 4

  Zone,
    BLOCK1:THERMALZONE4,     !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    141.5444,                !- Volume {m3}
    44.3727,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

!-   ===========  ALL OBJECTS IN CLASS: BUILDINGSURFACE:DETAILED ===========
! Block 1, Thermal Zone 3, External floor - 42.915 m2, Surface Area: 42.915m2

  BuildingSurface:Detailed,
    BLOCK1:THERMALZONE3_ExtFloor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    BCA_floor_construction,  !- Construction Name
    BLOCK1:THERMALZONE3,     !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -9.9950000021,9.5999999979,0.3,  !- X,Y,Z ==> Vertex 1 {m}
    -14.6549999991,9.0199999989,0.3,  !- X,Y,Z ==> Vertex 2 {m}
    -15.7899999973,18.0999999994,0.3,  !- X,Y,Z ==> Vertex 3 {m}
    -11.1025781305,18.6204999723,0.3;  !- X,Y,Z ==> Vertex 4 {m}

! Block 1, Thermal Zone 3, Roof - 42.915 m2, Surface Area: 42.915m2

  BuildingSurface:Detailed,
    BLOCK1:THERMALZONE3_Roof_1_0_0,  !- Name
    Roof,                    !- Surface Type
    BCA_roof_construction,   !- Construction Name
    BLOCK1:THERMALZONE3,     !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -14.6549999991,9.0199999989,3.9,  !- X,Y,Z ==> Vertex 1 {m}
    -9.9950000021,9.5999999979,3.9,  !- X,Y,Z ==> Vertex 2 {m}
    -11.1025781305,18.6204999723,3.9,  !- X,Y,Z ==> Vertex 3 {m}
    -15.7899999973,18.0999999994,3.9;  !- X,Y,Z ==> Vertex 4 {m}

! Block 1, Thermal Zone 3, Wall - 32.942 m2 - 262.9‹, Surface Area: 32.942m2

  BuildingSurface:Detailed,
    BLOCK1:THERMALZONE3_Wall_3_0_0,  !- Name
    Wall,                    !- Surface Type
    BCA_Wall02 STC57 157mm,  !- Construction Name
    BLOCK1:THERMALZONE3,     !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -15.7899999973,18.0999999994,0.3,  !- X,Y,Z ==> Vertex 1 {m}
    -14.6549999991,9.0199999989,0.3,  !- X,Y,Z ==> Vertex 2 {m}
    -14.6549999991,9.0199999989,3.9,  !- X,Y,Z ==> Vertex 3 {m}
    -15.7899999973,18.0999999994,3.9;  !- X,Y,Z ==> Vertex 4 {m}

! Block 1, Thermal Zone 3, Partition - 16.905 m2  (Adiabatic), Surface Area: 16.905m2

  BuildingSurface:Detailed,
    BLOCK1:THERMALZONE3_Partition_4_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    BLOCK1:THERMALZONE3,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK1:THERMALZONE3_Partition_4_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -14.6549999998,9.0199999988,0.3,  !- X,Y,Z ==> Vertex 1 {m}
    -9.9950000064,9.5999999974,0.3,  !- X,Y,Z ==> Vertex 2 {m}
    -9.9950000064,9.5999999974,3.9,  !- X,Y,Z ==> Vertex 3 {m}
    -14.6549999998,9.0199999988,3.9;  !- X,Y,Z ==> Vertex 4 {m}

! Block 1, Thermal Zone 2, External floor - 40.481 m2, Surface Area: 8.212m2

  BuildingSurface:Detailed,
    BLOCK1:THERMALZONE2_ExtFloor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    BCA_floor_construction,  !- Construction Name
    BLOCK1:THERMALZONE2,     !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -13.1649999992,25.2800000042,0.3,  !- X,Y,Z ==> Vertex 1 {m}
    -16.6334898086,24.84791851,0.3,  !- X,Y,Z ==> Vertex 2 {m}
    -16.9249999947,27.1799999996,0.3,  !- X,Y,Z ==> Vertex 3 {m}
    -13.4549999968,27.6099999948,0.3;  !- X,Y,Z ==> Vertex 4 {m}

! Block 1, Thermal Zone 2, External floor - 40.481 m2, Surface Area: 32.269m2

  BuildingSurface:Detailed,
    BLOCK1:THERMALZONE2_ExtFloor_0_0_1,  !- Name
    Floor,                   !- Surface Type
    BCA_floor_construction,  !- Construction Name
    BLOCK1:THERMALZONE2,     !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -11.1025781285,18.6204999758,0.3,  !- X,Y,Z ==> Vertex 1 {m}
    -15.7899999947,18.0999999965,0.3,  !- X,Y,Z ==> Vertex 2 {m}
    -16.6334898086,24.84791851,0.3,  !- X,Y,Z ==> Vertex 3 {m}
    -11.9390142134,25.4327251957,0.3;  !- X,Y,Z ==> Vertex 4 {m}

! Block 1, Thermal Zone 2, Roof - 40.481 m2, Surface Area: 8.430m2

  BuildingSurface:Detailed,
    BLOCK1:THERMALZONE2_Roof_1_0_0,  !- Name
    Roof,                    !- Surface Type
    BCA_roof_construction,   !- Construction Name
    BLOCK1:THERMALZONE2,     !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -12.3193190341,18.4853908183,3.9,  !- X,Y,Z ==> Vertex 1 {m}
    -11.1025781309,18.6204999753,3.9,  !- X,Y,Z ==> Vertex 2 {m}
    -11.9390142092,25.432725198,3.9,  !- X,Y,Z ==> Vertex 3 {m}
    -13.1650000016,25.280000001,3.9;  !- X,Y,Z ==> Vertex 4 {m}

! Block 1, Thermal Zone 2, Roof - 40.481 m2, Surface Area: 32.051m2

  BuildingSurface:Detailed,
    BLOCK1:THERMALZONE2_Roof_1_0_1,  !- Name
    Roof,                    !- Surface Type
    BCA_roof_construction,   !- Construction Name
    BLOCK1:THERMALZONE2,     !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -15.7899999954,18.0999999948,3.9,  !- X,Y,Z ==> Vertex 1 {m}
    -12.3193190341,18.4853908183,3.9,  !- X,Y,Z ==> Vertex 2 {m}
    -13.4549999999,27.6099999978,3.9,  !- X,Y,Z ==> Vertex 3 {m}
    -16.9249999939,27.1799999975,3.9;  !- X,Y,Z ==> Vertex 4 {m}

! Block 1, Thermal Zone 2, Partition - 4.448 m2  (Adiabatic), Surface Area: 4.448m2

  BuildingSurface:Detailed,
    BLOCK1:THERMALZONE2_Partition_3_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    BLOCK1:THERMALZONE2,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK1:THERMALZONE2_Partition_3_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -11.9390142118,25.4327251959,0.3,  !- X,Y,Z ==> Vertex 1 {m}
    -13.1649999976,25.2800000044,0.3,  !- X,Y,Z ==> Vertex 2 {m}
    -13.1649999976,25.2800000044,3.9,  !- X,Y,Z ==> Vertex 3 {m}
    -11.9390142118,25.4327251959,3.9;  !- X,Y,Z ==> Vertex 4 {m}

! Block 1, Thermal Zone 2, Partition - 8.453 m2  (Adiabatic), Surface Area: 8.453m2

  BuildingSurface:Detailed,
    BLOCK1:THERMALZONE2_Partition_4_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    BLOCK1:THERMALZONE2,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK1:THERMALZONE2_Partition_4_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -13.1650000042,25.2800000217,0.3,  !- X,Y,Z ==> Vertex 1 {m}
    -13.4549999983,27.609999985,0.3,  !- X,Y,Z ==> Vertex 2 {m}
    -13.4549999983,27.609999985,3.9,  !- X,Y,Z ==> Vertex 3 {m}
    -13.1650000042,25.2800000217,3.9;  !- X,Y,Z ==> Vertex 4 {m}

! Block 1, Thermal Zone 2, Partition - 12.588 m2  (Adiabatic), Surface Area: 6.294m2

  BuildingSurface:Detailed,
    BLOCK1:THERMALZONE2_Partition_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    BLOCK1:THERMALZONE2,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK1:THERMALZONE2_Partition_5_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -13.4550004297,27.6099999445,0.3,  !- X,Y,Z ==> Vertex 1 {m}
    -15.1899999932,27.3949999995,0.3,  !- X,Y,Z ==> Vertex 2 {m}
    -15.1899999932,27.3949999995,3.9,  !- X,Y,Z ==> Vertex 3 {m}
    -13.4550004297,27.6099999445,3.9;  !- X,Y,Z ==> Vertex 4 {m}

! Block 1, Thermal Zone 2, Partition - 12.588 m2  (Adiabatic), Surface Area: 6.294m2

  BuildingSurface:Detailed,
    BLOCK1:THERMALZONE2_Wall_5_1_0,  !- Name
    Wall,                    !- Surface Type
    BCA_Wall02 STC57 157mm,  !- Construction Name
    BLOCK1:THERMALZONE2,     !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -15.1899999968,27.394999999,0.3,  !- X,Y,Z ==> Vertex 1 {m}
    -16.9249999929,27.1800000004,0.3,  !- X,Y,Z ==> Vertex 2 {m}
    -16.9249999929,27.1800000004,3.9,  !- X,Y,Z ==> Vertex 3 {m}
    -15.1899999968,27.394999999,3.9;  !- X,Y,Z ==> Vertex 4 {m}

! Block 1, Thermal Zone 2, Wall - 32.942 m2 - 262.9‹, Surface Area: 32.942m2

  BuildingSurface:Detailed,
    BLOCK1:THERMALZONE2_Wall_6_0_0,  !- Name
    Wall,                    !- Surface Type
    BCA_Wall02 STC57 157mm,  !- Construction Name
    BLOCK1:THERMALZONE2,     !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -16.9249999955,27.18,0.3,  !- X,Y,Z ==> Vertex 1 {m}
    -15.7899999973,18.0999999994,0.3,  !- X,Y,Z ==> Vertex 2 {m}
    -15.7899999973,18.0999999994,3.9,  !- X,Y,Z ==> Vertex 3 {m}
    -16.9249999955,27.18,3.9;  !- X,Y,Z ==> Vertex 4 {m}

! Block 1, Thermal Zone 1, External floor - 42.260 m2, Surface Area: 4.462m2

  BuildingSurface:Detailed,
    BLOCK1:THERMALZONE1_ExtFloor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    BCA_floor_construction,  !- Construction Name
    BLOCK1:THERMALZONE1,     !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.2749999998,21.0299999945,0.3,  !- X,Y,Z ==> Vertex 1 {m}
    -5.5050000011,20.0900000034,0.3,  !- X,Y,Z ==> Vertex 2 {m}
    -6.0173081,24.1884647546,0.3,  !- X,Y,Z ==> Vertex 3 {m}
    -4.6050000082,23.5800000055,0.3;  !- X,Y,Z ==> Vertex 4 {m}

! Block 1, Thermal Zone 1, External floor - 42.260 m2, Surface Area: 1.552m2

  BuildingSurface:Detailed,
    BLOCK1:THERMALZONE1_ExtFloor_0_0_1,  !- Name
    Floor,                   !- Surface Type
    BCA_floor_construction,  !- Construction Name
    BLOCK1:THERMALZONE1,     !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    3,                       !- Number of Vertices
    -7.1349999977,24.6699999976,0.3,  !- X,Y,Z ==> Vertex 1 {m}
    -9.5857906134,25.7258742122,0.3,  !- X,Y,Z ==> Vertex 2 {m}
    -7.305,26.0100000056,0.3;  !- X,Y,Z ==> Vertex 3 {m}

! Block 1, Thermal Zone 1, External floor - 42.260 m2, Surface Area: 36.246m2

  BuildingSurface:Detailed,
    BLOCK1:THERMALZONE1_ExtFloor_0_0_2,  !- Name
    Floor,                   !- Surface Type
    BCA_floor_construction,  !- Construction Name
    BLOCK1:THERMALZONE1,     !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    5,                       !- Number of Vertices
    -5.4004592261,19.2536737785,0.3,  !- X,Y,Z ==> Vertex 1 {m}
    -11.1025781371,18.6204999654,0.3,  !- X,Y,Z ==> Vertex 2 {m}
    -11.9390142135,25.4327251969,0.3,  !- X,Y,Z ==> Vertex 3 {m}
    -9.5857906134,25.7258742122,0.3,  !- X,Y,Z ==> Vertex 4 {m}
    -6.0173081,24.1884647546,0.3;  !- X,Y,Z ==> Vertex 5 {m}

! Block 1, Thermal Zone 1, Roof - 42.260 m2, Surface Area: 0.553m2

  BuildingSurface:Detailed,
    BLOCK1:THERMALZONE1_Roof_1_0_0,  !- Name
    Roof,                    !- Surface Type
    BCA_roof_construction,   !- Construction Name
    BLOCK1:THERMALZONE1,     !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -6.4333040381,19.1389847854,3.9,  !- X,Y,Z ==> Vertex 1 {m}
    -5.4004592172,19.2536737724,3.9,  !- X,Y,Z ==> Vertex 2 {m}
    -5.5049999949,20.0900000089,3.9,  !- X,Y,Z ==> Vertex 3 {m}
    -6.4612433625,19.3592124018,3.9;  !- X,Y,Z ==> Vertex 4 {m}

! Block 1, Thermal Zone 1, Roof - 42.260 m2, Surface Area: 9.414m2

  BuildingSurface:Detailed,
    BLOCK1:THERMALZONE1_Roof_1_0_1,  !- Name
    Roof,                    !- Surface Type
    BCA_roof_construction,   !- Construction Name
    BLOCK1:THERMALZONE1,     !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -6.4612433625,19.3592124018,3.9,  !- X,Y,Z ==> Vertex 1 {m}
    -4.2750000033,21.0299999932,3.9,  !- X,Y,Z ==> Vertex 2 {m}
    -4.6050000007,23.5800000058,3.9,  !- X,Y,Z ==> Vertex 3 {m}
    -7.1349999967,24.6700000068,3.9;  !- X,Y,Z ==> Vertex 4 {m}

! Block 1, Thermal Zone 1, Roof - 42.260 m2, Surface Area: 32.293m2

  BuildingSurface:Detailed,
    BLOCK1:THERMALZONE1_Roof_1_0_2,  !- Name
    Roof,                    !- Surface Type
    BCA_roof_construction,   !- Construction Name
    BLOCK1:THERMALZONE1,     !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -11.1025781256,18.6204999711,3.9,  !- X,Y,Z ==> Vertex 1 {m}
    -6.4333040379,19.1389847833,3.9,  !- X,Y,Z ==> Vertex 2 {m}
    -7.3049999975,26.0100000031,3.9,  !- X,Y,Z ==> Vertex 3 {m}
    -11.939014217,25.4327251934,3.9;  !- X,Y,Z ==> Vertex 4 {m}

! Block 1, Thermal Zone 1, Wall - 3.034 m2 - 82.9‹, Surface Area: 3.034m2

  BuildingSurface:Detailed,
    BLOCK1:THERMALZONE1_Wall_2_0_0,  !- Name
    Wall,                    !- Surface Type
    BCA_Wall02 STC57 157mm,  !- Construction Name
    BLOCK1:THERMALZONE1,     !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.4004592218,19.253673777,0.3,  !- X,Y,Z ==> Vertex 1 {m}
    -5.505000001,20.0900000024,0.3,  !- X,Y,Z ==> Vertex 2 {m}
    -5.505000001,20.0900000024,3.9,  !- X,Y,Z ==> Vertex 3 {m}
    -5.4004592218,19.253673777,3.9;  !- X,Y,Z ==> Vertex 4 {m}

! Block 1, Thermal Zone 1, Wall - 5.573 m2 - 142.6‹, Surface Area: 5.573m2

  BuildingSurface:Detailed,
    BLOCK1:THERMALZONE1_Wall_3_0_0,  !- Name
    Wall,                    !- Surface Type
    BCA_Wall01 STC45 138mm,  !- Construction Name
    BLOCK1:THERMALZONE1,     !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.505000001,20.0900000024,0.3,  !- X,Y,Z ==> Vertex 1 {m}
    -4.2750000007,21.0299999969,0.3,  !- X,Y,Z ==> Vertex 2 {m}
    -4.2750000007,21.0299999969,3.9,  !- X,Y,Z ==> Vertex 3 {m}
    -5.505000001,20.0900000024,3.9;  !- X,Y,Z ==> Vertex 4 {m}

! Block 1, Thermal Zone 1, Wall - 9.257 m2 - 82.6‹, Surface Area: 9.257m2

  BuildingSurface:Detailed,
    BLOCK1:THERMALZONE1_Wall_4_0_0,  !- Name
    Wall,                    !- Surface Type
    BCA_Wall01 STC45 138mm,  !- Construction Name
    BLOCK1:THERMALZONE1,     !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.2750000007,21.0299999969,0.3,  !- X,Y,Z ==> Vertex 1 {m}
    -4.6050000046,23.5800000021,0.3,  !- X,Y,Z ==> Vertex 2 {m}
    -4.6050000046,23.5800000021,3.9,  !- X,Y,Z ==> Vertex 3 {m}
    -4.2750000007,21.0299999969,3.9;  !- X,Y,Z ==> Vertex 4 {m}

! Block 1, Thermal Zone 1, Wall - 9.917 m2 - 23.3‹, Surface Area: 9.917m2

  BuildingSurface:Detailed,
    BLOCK1:THERMALZONE1_Wall_5_0_0,  !- Name
    Wall,                    !- Surface Type
    BCA_Wall01 STC45 138mm,  !- Construction Name
    BLOCK1:THERMALZONE1,     !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.6050000046,23.5800000021,0.3,  !- X,Y,Z ==> Vertex 1 {m}
    -7.1349999971,24.6699999978,0.3,  !- X,Y,Z ==> Vertex 2 {m}
    -7.1349999971,24.6699999978,3.9,  !- X,Y,Z ==> Vertex 3 {m}
    -4.6050000046,23.5800000021,3.9;  !- X,Y,Z ==> Vertex 4 {m}

! Block 1, Thermal Zone 1, Wall - 4.863 m2 - 82.8‹, Surface Area: 4.863m2

  BuildingSurface:Detailed,
    BLOCK1:THERMALZONE1_Wall_6_0_0,  !- Name
    Wall,                    !- Surface Type
    BCA_Wall01 STC45 138mm,  !- Construction Name
    BLOCK1:THERMALZONE1,     !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -7.1349999971,24.6699999978,0.3,  !- X,Y,Z ==> Vertex 1 {m}
    -7.3049999975,26.0100000031,0.3,  !- X,Y,Z ==> Vertex 2 {m}
    -7.3049999975,26.0100000031,3.9,  !- X,Y,Z ==> Vertex 3 {m}
    -7.1349999971,24.6699999978,3.9;  !- X,Y,Z ==> Vertex 4 {m}

! Block 1, Thermal Zone 1, Partition - 16.811 m2  (Adiabatic), Surface Area: 16.811m2

  BuildingSurface:Detailed,
    BLOCK1:THERMALZONE1_Partition_7_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    BLOCK1:THERMALZONE1,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK1:THERMALZONE1_Partition_7_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -7.3050000022,26.0100000025,0.3,  !- X,Y,Z ==> Vertex 1 {m}
    -11.9390142118,25.4327251959,0.3,  !- X,Y,Z ==> Vertex 2 {m}
    -11.9390142118,25.4327251959,3.9,  !- X,Y,Z ==> Vertex 3 {m}
    -7.3050000022,26.0100000025,3.9;  !- X,Y,Z ==> Vertex 4 {m}

! Block 1, Thermal Zone 4, External floor - 45.277 m2, Surface Area: 2.767m2

  BuildingSurface:Detailed,
    BLOCK1:THERMALZONE4_ExtFloor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    BCA_floor_construction,  !- Construction Name
    BLOCK1:THERMALZONE4,     !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.114999992,16.9699999987,0.3,  !- X,Y,Z ==> Vertex 1 {m}
    -6.0750000047,16.1799999998,0.3,  !- X,Y,Z ==> Vertex 2 {m}
    -6.4398517886,19.1382577098,0.3,  !- X,Y,Z ==> Vertex 3 {m}
    -5.400459223,19.2536737794,0.3;  !- X,Y,Z ==> Vertex 4 {m}

! Block 1, Thermal Zone 4, External floor - 45.277 m2, Surface Area: 42.510m2

  BuildingSurface:Detailed,
    BLOCK1:THERMALZONE4_ExtFloor_0_0_1,  !- Name
    Floor,                   !- Surface Type
    BCA_floor_construction,  !- Construction Name
    BLOCK1:THERMALZONE4,     !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.335000005,10.179999997,0.3,  !- X,Y,Z ==> Vertex 1 {m}
    -9.9949999977,9.6000000004,0.3,  !- X,Y,Z ==> Vertex 2 {m}
    -11.1025781311,18.6204999674,0.3,  !- X,Y,Z ==> Vertex 3 {m}
    -6.4398517886,19.1382577098,0.3;  !- X,Y,Z ==> Vertex 4 {m}

! Block 1, Thermal Zone 4, Roof - 45.277 m2, Surface Area: 21.396m2

  BuildingSurface:Detailed,
    BLOCK1:THERMALZONE4_Roof_1_0_0,  !- Name
    Roof,                    !- Surface Type
    BCA_roof_construction,   !- Construction Name
    BLOCK1:THERMALZONE4,     !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -9.9949999994,9.6000000014,3.9,  !- X,Y,Z ==> Vertex 1 {m}
    -5.3350000061,10.1799999909,3.9,  !- X,Y,Z ==> Vertex 2 {m}
    -6.0750000076,16.1799999957,3.9,  !- X,Y,Z ==> Vertex 3 {m}
    -10.3690457534,12.6463582022,3.9;  !- X,Y,Z ==> Vertex 4 {m}

! Block 1, Thermal Zone 4, Roof - 45.277 m2, Surface Area: 23.881m2

  BuildingSurface:Detailed,
    BLOCK1:THERMALZONE4_Roof_1_0_1,  !- Name
    Roof,                    !- Surface Type
    BCA_roof_construction,   !- Construction Name
    BLOCK1:THERMALZONE4,     !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -10.3690457534,12.6463582022,3.9,  !- X,Y,Z ==> Vertex 1 {m}
    -5.114999997,16.9700000004,3.9,  !- X,Y,Z ==> Vertex 2 {m}
    -5.4004592213,19.2536737756,3.9,  !- X,Y,Z ==> Vertex 3 {m}
    -11.1025781274,18.6204999719,3.9;  !- X,Y,Z ==> Vertex 4 {m}

! Block 1, Thermal Zone 4, Partition - 16.905 m2  (Adiabatic), Surface Area: 16.905m2

  BuildingSurface:Detailed,
    BLOCK1:THERMALZONE4_Partition_4_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    BLOCK1:THERMALZONE4,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK1:THERMALZONE4_Partition_4_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -9.9950000064,9.5999999974,0.3,  !- X,Y,Z ==> Vertex 1 {m}
    -5.3350000032,10.1799999972,0.3,  !- X,Y,Z ==> Vertex 2 {m}
    -5.3350000032,10.1799999972,3.9,  !- X,Y,Z ==> Vertex 3 {m}
    -9.9950000064,9.5999999974,3.9;  !- X,Y,Z ==> Vertex 4 {m}

! Block 1, Thermal Zone 4, Partition - 21.764 m2  (Adiabatic), Surface Area: 21.764m2

  BuildingSurface:Detailed,
    BLOCK1:THERMALZONE4_Partition_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    BLOCK1:THERMALZONE4,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BLOCK1:THERMALZONE4_Partition_5_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.3350000051,10.1799999983,0.3,  !- X,Y,Z ==> Vertex 1 {m}
    -6.0750000048,16.180000001,0.3,  !- X,Y,Z ==> Vertex 2 {m}
    -6.0750000048,16.180000001,3.9,  !- X,Y,Z ==> Vertex 3 {m}
    -5.3350000051,10.1799999983,3.9;  !- X,Y,Z ==> Vertex 4 {m}

! Block 1, Thermal Zone 4, Wall - 4.476 m2 - 140.5‹, Surface Area: 4.476m2

  BuildingSurface:Detailed,
    BLOCK1:THERMALZONE4_Wall_6_0_0,  !- Name
    Wall,                    !- Surface Type
    BCA_Wall02 STC57 157mm,  !- Construction Name
    BLOCK1:THERMALZONE4,     !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -6.0750000045,16.1799999983,0.3,  !- X,Y,Z ==> Vertex 1 {m}
    -5.114999997,16.9700000004,0.3,  !- X,Y,Z ==> Vertex 2 {m}
    -5.114999997,16.9700000004,3.9,  !- X,Y,Z ==> Vertex 3 {m}
    -6.0750000045,16.1799999983,3.9;  !- X,Y,Z ==> Vertex 4 {m}

! Block 1, Thermal Zone 4, Wall - 8.285 m2 - 82.9‹, Surface Area: 8.285m2

  BuildingSurface:Detailed,
    BLOCK1:THERMALZONE4_Wall_7_0_0,  !- Name
    Wall,                    !- Surface Type
    BCA_Wall01 STC45 138mm,  !- Construction Name
    BLOCK1:THERMALZONE4,     !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.114999997,16.9700000004,0.3,  !- X,Y,Z ==> Vertex 1 {m}
    -5.4004592218,19.253673777,0.3,  !- X,Y,Z ==> Vertex 2 {m}
    -5.4004592218,19.253673777,3.9,  !- X,Y,Z ==> Vertex 3 {m}
    -5.114999997,16.9700000004,3.9;  !- X,Y,Z ==> Vertex 4 {m}

!-   ===========  ALL OBJECTS IN CLASS: FENESTRATIONSURFACE:DETAILED ===========
! Window, 19.434m2

  FenestrationSurface:Detailed,
    BLOCK1:THERMALZONE3_Wall_3_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    BCA_Dbl LoE (e2=.2) Clr 8mm/24mm Arg - 1001,  !- Construction Name
    BLOCK1:THERMALZONE3_Wall_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -15.7227538437,17.5620307695,0.7101,  !- X,Y,Z ==> Vertex 1 {m}
    -14.8839999983,10.8519999952,0.7101,  !- X,Y,Z ==> Vertex 2 {m}
    -14.8839999983,10.8519999952,3.584,  !- X,Y,Z ==> Vertex 3 {m}
    -15.7227538437,17.5620307695,3.584;  !- X,Y,Z ==> Vertex 4 {m}

! Window, 19.448m2

  FenestrationSurface:Detailed,
    BLOCK1:THERMALZONE2_Wall_6_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    BCA_Dbl LoE (e2=.2) Clr 8mm/24mm Arg - 1001,  !- Construction Name
    BLOCK1:THERMALZONE2_Wall_6_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -16.6709999959,25.1479999993,0.7101,  !- X,Y,Z ==> Vertex 1 {m}
    -15.8322461517,18.4379692349,0.7101,  !- X,Y,Z ==> Vertex 2 {m}
    -15.8322461517,18.4379692349,3.586,  !- X,Y,Z ==> Vertex 3 {m}
    -16.6709999959,25.1479999993,3.586;  !- X,Y,Z ==> Vertex 4 {m}

! Window, 0.435m2

  FenestrationSurface:Detailed,
    BLOCK1:THERMALZONE1_Wall_2_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    BCA_Sgl tempered laminated Clr 12mm - 1002,  !- Construction Name
    BLOCK1:THERMALZONE1_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -5.400757665,19.2560613225,1.152,  !- X,Y,Z ==> Vertex 1 {m}
    -5.4292442378,19.4839539026,1.152,  !- X,Y,Z ==> Vertex 2 {m}
    -5.4292442378,19.4839539026,3.048,  !- X,Y,Z ==> Vertex 3 {m}
    -5.400757665,19.2560613225,3.048;  !- X,Y,Z ==> Vertex 4 {m}

! Window, 3.429m2

  FenestrationSurface:Detailed,
    BLOCK1:THERMALZONE1_Wall_4_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    BCA_Sgl tempered laminated Clr 12mm - 1002,  !- Construction Name
    BLOCK1:THERMALZONE1_Wall_4_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -4.3576991583,21.6690389357,1.15,  !- X,Y,Z ==> Vertex 1 {m}
    -4.5893355605,23.4589565712,1.15,  !- X,Y,Z ==> Vertex 2 {m}
    -4.5893355605,23.4589565712,3.05,  !- X,Y,Z ==> Vertex 3 {m}
    -4.3576991583,21.6690389357,3.05;  !- X,Y,Z ==> Vertex 4 {m}

! Window, 1.744m2

  FenestrationSurface:Detailed,
    BLOCK1:THERMALZONE1_Wall_5_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    BCA_Sgl tempered laminated Clr 12mm - 1002,  !- Construction Name
    BLOCK1:THERMALZONE1_Wall_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -4.8641508062,23.6916499521,1.15,  !- X,Y,Z ==> Vertex 1 {m}
    -5.7070818721,24.0548099762,1.15,  !- X,Y,Z ==> Vertex 2 {m}
    -5.7070818721,24.0548099762,3.05,  !- X,Y,Z ==> Vertex 3 {m}
    -4.8641508062,23.6916499521,3.05;  !- X,Y,Z ==> Vertex 4 {m}

! Window, 3.519m2

  FenestrationSurface:Detailed,
    BLOCK1:THERMALZONE4_Wall_7_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    BCA_Sgl tempered laminated Clr 12mm - 1002,  !- Construction Name
    BLOCK1:THERMALZONE4_Wall_7_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -5.1700019133,17.4100153261,1.152,  !- X,Y,Z ==> Vertex 1 {m}
    -5.4002111519,19.2516892171,1.152,  !- X,Y,Z ==> Vertex 2 {m}
    -5.4002111519,19.2516892171,3.048,  !- X,Y,Z ==> Vertex 3 {m}
    -5.1700019133,17.4100153261,3.048;  !- X,Y,Z ==> Vertex 4 {m}

!-   ===========  ALL OBJECTS IN CLASS: WINDOWSHADINGCONTROL ===========

  WindowShadingControl,
    11001,                   !- Name
    BLOCK1:THERMALZONE3,     !- Zone Name
    ,                        !- Shading Control Sequence Number
    InteriorBlind,           !- Shading Type
    BCA_Dbl LoE (e2=.2) Clr 8mm/24mm Arg - 2001,  !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    ,                        !- Schedule Name
    ,                        !- Setpoint {W/m2, W or deg C}
    No,                      !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    0,                       !- Setpoint 2 {W/m2, deg C or cd/m2}
    ,                        !- Daylighting Control Object Name
    Group,                   !- Multiple Surface Control Type
    BLOCK1:THERMALZONE3_Wall_3_0_0_0_0_0_Win;  !- Fenestration Surface 1 Name

  WindowShadingControl,
    21001,                   !- Name
    BLOCK1:THERMALZONE2,     !- Zone Name
    ,                        !- Shading Control Sequence Number
    InteriorBlind,           !- Shading Type
    BCA_Dbl LoE (e2=.2) Clr 8mm/24mm Arg - 2001,  !- Construction with Shading Name
    AlwaysOn,                !- Shading Control Type
    ,                        !- Schedule Name
    ,                        !- Setpoint {W/m2, W or deg C}
    No,                      !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    0,                       !- Setpoint 2 {W/m2, deg C or cd/m2}
    ,                        !- Daylighting Control Object Name
    Group,                   !- Multiple Surface Control Type
    BLOCK1:THERMALZONE2_Wall_6_0_0_0_0_0_Win;  !- Fenestration Surface 1 Name

!-   ===========  ALL OBJECTS IN CLASS: SHADING:BUILDING:DETAILED ===========
! Shading plane data

  Shading:Building:Detailed,
    Polygon 1 of Building 1 - Shading plane 1,  !- Name
    Transmittance schedule for Building 1 - Shading plane 1,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -14.835,8.79,0,  !- X,Y,Z ==> Vertex 1 {m}
    -10.075,-30.52,0,  !- X,Y,Z ==> Vertex 2 {m}
    -10.075,-30.52,0.3,  !- X,Y,Z ==> Vertex 3 {m}
    -14.835,8.79,0.3;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Polygon 1 of Building 1 - Shading plane 2,  !- Name
    Transmittance schedule for Building 1 - Shading plane 2,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -14.835,8.79,3.9,  !- X,Y,Z ==> Vertex 1 {m}
    -10.075,-30.52,3.9,  !- X,Y,Z ==> Vertex 2 {m}
    -10.075,-30.52,4.2,  !- X,Y,Z ==> Vertex 3 {m}
    -14.835,8.79,4.2;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Polygon 1 of Building 1 - Shading plane 3,  !- Name
    Transmittance schedule for Building 1 - Shading plane 3,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    9.935,30.52,0,  !- X,Y,Z ==> Vertex 1 {m}
    -7.505,28.42,0,  !- X,Y,Z ==> Vertex 2 {m}
    -7.505,28.42,0.3,  !- X,Y,Z ==> Vertex 3 {m}
    9.935,30.52,0.3;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Polygon 1 of Building 1 - Shading plane 4,  !- Name
    Transmittance schedule for Building 1 - Shading plane 4,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    9.935,30.52,3.9,  !- X,Y,Z ==> Vertex 1 {m}
    -7.505,28.42,3.9,  !- X,Y,Z ==> Vertex 2 {m}
    -7.505,28.42,4.2,  !- X,Y,Z ==> Vertex 3 {m}
    9.935,30.52,4.2;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Polygon 1 of Building 1 - Shading plane 5,  !- Name
    Transmittance schedule for Building 1 - Shading plane 5,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -7.045,24.73,0.3,  !- X,Y,Z ==> Vertex 1 {m}
    -7.505,28.42,0.3,  !- X,Y,Z ==> Vertex 2 {m}
    -7.505,28.42,0,  !- X,Y,Z ==> Vertex 3 {m}
    -7.045,24.73,0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Polygon 1 of Building 1 - Shading plane 6,  !- Name
    Transmittance schedule for Building 1 - Shading plane 6,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -7.045,24.73,4.2,  !- X,Y,Z ==> Vertex 1 {m}
    -7.505,28.42,4.2,  !- X,Y,Z ==> Vertex 2 {m}
    -7.505,28.42,3.9,  !- X,Y,Z ==> Vertex 3 {m}
    -7.045,24.73,3.9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Polygon 1 of Building 1 - Shading plane 7,  !- Name
    Transmittance schedule for Building 1 - Shading plane 7,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -5.975,16.14,0,  !- X,Y,Z ==> Vertex 1 {m}
    -5.205,9.99,0,  !- X,Y,Z ==> Vertex 2 {m}
    -5.205,9.99,0.3,  !- X,Y,Z ==> Vertex 3 {m}
    -5.975,16.14,0.3;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Polygon 1 of Building 1 - Shading plane 8,  !- Name
    Transmittance schedule for Building 1 - Shading plane 8,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -5.975,16.14,3.9,  !- X,Y,Z ==> Vertex 1 {m}
    -5.205,9.99,3.9,  !- X,Y,Z ==> Vertex 2 {m}
    -5.205,9.99,4.2,  !- X,Y,Z ==> Vertex 3 {m}
    -5.975,16.14,4.2;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Polygon 1 of Building 1 - Shading plane 9,  !- Name
    Transmittance schedule for Building 1 - Shading plane 9,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -10.075,-30.52,0,  !- X,Y,Z ==> Vertex 1 {m}
    16.925,-27.25,0,  !- X,Y,Z ==> Vertex 2 {m}
    16.925,-27.25,0.3,  !- X,Y,Z ==> Vertex 3 {m}
    -10.075,-30.52,0.3;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Polygon 1 of Building 1 - Shading plane 10,  !- Name
    Transmittance schedule for Building 1 - Shading plane 10,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -10.075,-30.52,3.9,  !- X,Y,Z ==> Vertex 1 {m}
    16.925,-27.25,3.9,  !- X,Y,Z ==> Vertex 2 {m}
    16.925,-27.25,4.2,  !- X,Y,Z ==> Vertex 3 {m}
    -10.075,-30.52,4.2;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Polygon 1 of Building 1 - Shading plane 11,  !- Name
    Transmittance schedule for Building 1 - Shading plane 11,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    16.925,-27.25,0,  !- X,Y,Z ==> Vertex 1 {m}
    9.935,30.52,0,  !- X,Y,Z ==> Vertex 2 {m}
    9.935,30.52,0.3,  !- X,Y,Z ==> Vertex 3 {m}
    16.925,-27.25,0.3;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Polygon 1 of Building 1 - Shading plane 12,  !- Name
    Transmittance schedule for Building 1 - Shading plane 12,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    16.925,-27.25,3.9,  !- X,Y,Z ==> Vertex 1 {m}
    9.935,30.52,3.9,  !- X,Y,Z ==> Vertex 2 {m}
    9.935,30.52,4.2,  !- X,Y,Z ==> Vertex 3 {m}
    16.925,-27.25,4.2;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Polygon 1 of Building 1 - Shading plane 13,  !- Name
    Transmittance schedule for Building 1 - Shading plane 13,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -5.015,16.93,4.2,  !- X,Y,Z ==> Vertex 1 {m}
    -5.405,20.04,4.2,  !- X,Y,Z ==> Vertex 2 {m}
    -5.405,20.04,3.9,  !- X,Y,Z ==> Vertex 3 {m}
    -5.015,16.93,3.9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Polygon 1 of Building 1 - Shading plane 14,  !- Name
    Transmittance schedule for Building 1 - Shading plane 14,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -5.015,16.93,0.3,  !- X,Y,Z ==> Vertex 1 {m}
    -5.405,20.04,0.3,  !- X,Y,Z ==> Vertex 2 {m}
    -5.405,20.04,0,  !- X,Y,Z ==> Vertex 3 {m}
    -5.015,16.93,0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Polygon 1 of Building 1 - Shading plane 15,  !- Name
    Transmittance schedule for Building 1 - Shading plane 15,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -4.165,20.98,4.2,  !- X,Y,Z ==> Vertex 1 {m}
    -4.515,23.65,4.2,  !- X,Y,Z ==> Vertex 2 {m}
    -4.515,23.65,3.9,  !- X,Y,Z ==> Vertex 3 {m}
    -4.165,20.98,3.9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Polygon 1 of Building 1 - Shading plane 16,  !- Name
    Transmittance schedule for Building 1 - Shading plane 16,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -4.165,20.98,0.3,  !- X,Y,Z ==> Vertex 1 {m}
    -4.515,23.65,0.3,  !- X,Y,Z ==> Vertex 2 {m}
    -4.515,23.65,0,  !- X,Y,Z ==> Vertex 3 {m}
    -4.165,20.98,0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Polygon 1 of Building 1 - Shading plane 17,  !- Name
    Transmittance schedule for Building 1 - Shading plane 17,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -5.015,16.93,3.9,  !- X,Y,Z ==> Vertex 1 {m}
    -5.975,16.14,3.9,  !- X,Y,Z ==> Vertex 2 {m}
    -5.975,16.14,4.2,  !- X,Y,Z ==> Vertex 3 {m}
    -5.015,16.93,4.2;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Polygon 1 of Building 1 - Shading plane 18,  !- Name
    Transmittance schedule for Building 1 - Shading plane 18,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -5.015,16.93,0,  !- X,Y,Z ==> Vertex 1 {m}
    -5.975,16.14,0,  !- X,Y,Z ==> Vertex 2 {m}
    -5.975,16.14,0.3,  !- X,Y,Z ==> Vertex 3 {m}
    -5.015,16.93,0.3;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Polygon 1 of Building 1 - Shading plane 19,  !- Name
    Transmittance schedule for Building 1 - Shading plane 19,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -5.405,20.04,4.2,  !- X,Y,Z ==> Vertex 1 {m}
    -4.165,20.98,4.2,  !- X,Y,Z ==> Vertex 2 {m}
    -4.165,20.98,3.9,  !- X,Y,Z ==> Vertex 3 {m}
    -5.405,20.04,3.9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Polygon 1 of Building 1 - Shading plane 20,  !- Name
    Transmittance schedule for Building 1 - Shading plane 20,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -5.405,20.04,0.3,  !- X,Y,Z ==> Vertex 1 {m}
    -4.165,20.98,0.3,  !- X,Y,Z ==> Vertex 2 {m}
    -4.165,20.98,0,  !- X,Y,Z ==> Vertex 3 {m}
    -5.405,20.04,0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Polygon 1 of Building 1 - Shading plane 21,  !- Name
    Transmittance schedule for Building 1 - Shading plane 21,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -4.515,23.65,4.2,  !- X,Y,Z ==> Vertex 1 {m}
    -7.045,24.73,4.2,  !- X,Y,Z ==> Vertex 2 {m}
    -7.045,24.73,3.9,  !- X,Y,Z ==> Vertex 3 {m}
    -4.515,23.65,3.9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Polygon 1 of Building 1 - Shading plane 22,  !- Name
    Transmittance schedule for Building 1 - Shading plane 22,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -4.515,23.65,0.3,  !- X,Y,Z ==> Vertex 1 {m}
    -7.045,24.73,0.3,  !- X,Y,Z ==> Vertex 2 {m}
    -7.045,24.73,0,  !- X,Y,Z ==> Vertex 3 {m}
    -4.515,23.65,0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Polygon 1 of Building 1 - Shading plane 23,  !- Name
    Transmittance schedule for Building 1 - Shading plane 23,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -14.835,8.79,4.2,  !- X,Y,Z ==> Vertex 1 {m}
    -5.205,9.99,4.2,  !- X,Y,Z ==> Vertex 2 {m}
    -5.205,9.99,3.9,  !- X,Y,Z ==> Vertex 3 {m}
    -14.835,8.79,3.9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Polygon 1 of Building 1 - Shading plane 24,  !- Name
    Transmittance schedule for Building 1 - Shading plane 24,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -14.835,8.79,0.3,  !- X,Y,Z ==> Vertex 1 {m}
    -5.205,9.99,0.3,  !- X,Y,Z ==> Vertex 2 {m}
    -5.205,9.99,0,  !- X,Y,Z ==> Vertex 3 {m}
    -14.835,8.79,0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Polygon 1 of Building 1 - Shading plane 25,  !- Name
    Transmittance schedule for Building 1 - Shading plane 25,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -7.5049999942,28.4199999998,0,  !- X,Y,Z ==> Vertex 1 {m}
    -7.0449999977,24.7299999998,0,  !- X,Y,Z ==> Vertex 2 {m}
    -4.5150000089,23.6500000062,0,  !- X,Y,Z ==> Vertex 3 {m}
    -5.1770267058,28.7003178854,0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Polygon 2 of Building 1 - Shading plane 25,  !- Name
    Transmittance schedule for Building 1 - Shading plane 25,  !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    -5.1770267058,28.7003178854,0,  !- X,Y,Z ==> Vertex 1 {m}
    -4.1650000037,20.9800000014,0,  !- X,Y,Z ==> Vertex 2 {m}
    8.1335309825,30.3030799991,0;  !- X,Y,Z ==> Vertex 3 {m}

  Shading:Building:Detailed,
    Polygon 3 of Building 1 - Shading plane 25,  !- Name
    Transmittance schedule for Building 1 - Shading plane 25,  !- Transmittance Schedule Name
    5,                       !- Number of Vertices
    10.0766654273,29.3491828661,0,  !- X,Y,Z ==> Vertex 1 {m}
    9.9349999936,30.5200000087,0,  !- X,Y,Z ==> Vertex 2 {m}
    8.1335309809,30.3030800004,0,  !- X,Y,Z ==> Vertex 3 {m}
    -5.4049999965,20.0400000008,0,  !- X,Y,Z ==> Vertex 4 {m}
    -5.0149999927,16.930000001,0;  !- X,Y,Z ==> Vertex 5 {m}

  Shading:Building:Detailed,
    Polygon 4 of Building 1 - Shading plane 25,  !- Name
    Transmittance schedule for Building 1 - Shading plane 25,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    10.0766654254,29.3491828631,0,  !- X,Y,Z ==> Vertex 1 {m}
    -5.9750000013,16.1400000037,0,  !- X,Y,Z ==> Vertex 2 {m}
    -5.2049999979,9.9900000042,0,  !- X,Y,Z ==> Vertex 3 {m}
    12.1572894088,12.1535251594,0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Polygon 5 of Building 1 - Shading plane 25,  !- Name
    Transmittance schedule for Building 1 - Shading plane 25,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    12.1572894048,12.1535251595,0,  !- X,Y,Z ==> Vertex 1 {m}
    -14.835,8.79,0,  !- X,Y,Z ==> Vertex 2 {m}
    -10.074999997,-30.5200000022,0,  !- X,Y,Z ==> Vertex 3 {m}
    16.9249999984,-27.2499999971,0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Polygon 1 of Building 1 - Shading plane 26,  !- Name
    Transmittance schedule for Building 1 - Shading plane 26,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -10.0750000101,-30.5199999938,0.3,  !- X,Y,Z ==> Vertex 1 {m}
    -14.8349999911,8.7900000018,0.3,  !- X,Y,Z ==> Vertex 2 {m}
    -5.2050000065,9.9900000021,0.3,  !- X,Y,Z ==> Vertex 3 {m}
    -.2815197953,-29.3339007315,0.3;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Polygon 2 of Building 1 - Shading plane 26,  !- Name
    Transmittance schedule for Building 1 - Shading plane 26,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -.2815197953,-29.3339007315,0.3,  !- X,Y,Z ==> Vertex 1 {m}
    -5.9749999997,16.1400000014,0.3,  !- X,Y,Z ==> Vertex 2 {m}
    -5.0149999957,16.9300000077,0.3,  !- X,Y,Z ==> Vertex 3 {m}
    0.7706031768,-29.2064769502,0.3;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Polygon 3 of Building 1 - Shading plane 26,  !- Name
    Transmittance schedule for Building 1 - Shading plane 26,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    0.7706031745,-29.2064769513,0.3,  !- X,Y,Z ==> Vertex 1 {m}
    -5.4049999941,20.0399999968,0.3,  !- X,Y,Z ==> Vertex 2 {m}
    -4.1650000024,20.9800000022,0.3,  !- X,Y,Z ==> Vertex 3 {m}
    2.3880727189,-29.0105834185,0.3;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Polygon 4 of Building 1 - Shading plane 26,  !- Name
    Transmittance schedule for Building 1 - Shading plane 26,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    16.9250000035,-27.2500000021,0.3,  !- X,Y,Z ==> Vertex 1 {m}
    2.3880727208,-29.0105834158,0.3,  !- X,Y,Z ==> Vertex 2 {m}
    -4.5149999989,23.6499999995,0.3,  !- X,Y,Z ==> Vertex 3 {m}
    11.5985283111,16.7714977998,0.3;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Polygon 5 of Building 1 - Shading plane 26,  !- Name
    Transmittance schedule for Building 1 - Shading plane 26,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    11.5985283109,16.7714977961,0.3,  !- X,Y,Z ==> Vertex 1 {m}
    -7.045,24.73,0.3,  !- X,Y,Z ==> Vertex 2 {m}
    -7.5049999973,28.419999995,0.3,  !- X,Y,Z ==> Vertex 3 {m}
    9.9350000023,30.520000003,0.3;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Polygon 1 of Building 1 - Shading plane 27,  !- Name
    Transmittance schedule for Building 1 - Shading plane 27,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -7.5049999942,28.4199999998,3.9,  !- X,Y,Z ==> Vertex 1 {m}
    -7.0449999977,24.7299999998,3.9,  !- X,Y,Z ==> Vertex 2 {m}
    -4.5150000089,23.6500000062,3.9,  !- X,Y,Z ==> Vertex 3 {m}
    -5.1770267058,28.7003178854,3.9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Polygon 2 of Building 1 - Shading plane 27,  !- Name
    Transmittance schedule for Building 1 - Shading plane 27,  !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    -5.1770267058,28.7003178854,3.9,  !- X,Y,Z ==> Vertex 1 {m}
    -4.1650000037,20.9800000014,3.9,  !- X,Y,Z ==> Vertex 2 {m}
    8.1335309825,30.3030799991,3.9;  !- X,Y,Z ==> Vertex 3 {m}

  Shading:Building:Detailed,
    Polygon 3 of Building 1 - Shading plane 27,  !- Name
    Transmittance schedule for Building 1 - Shading plane 27,  !- Transmittance Schedule Name
    5,                       !- Number of Vertices
    10.0766654273,29.3491828661,3.9,  !- X,Y,Z ==> Vertex 1 {m}
    9.9349999936,30.5200000087,3.9,  !- X,Y,Z ==> Vertex 2 {m}
    8.1335309809,30.3030800004,3.9,  !- X,Y,Z ==> Vertex 3 {m}
    -5.4049999965,20.0400000008,3.9,  !- X,Y,Z ==> Vertex 4 {m}
    -5.0149999927,16.930000001,3.9;  !- X,Y,Z ==> Vertex 5 {m}

  Shading:Building:Detailed,
    Polygon 4 of Building 1 - Shading plane 27,  !- Name
    Transmittance schedule for Building 1 - Shading plane 27,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    10.0766654254,29.3491828631,3.9,  !- X,Y,Z ==> Vertex 1 {m}
    -5.9750000013,16.1400000037,3.9,  !- X,Y,Z ==> Vertex 2 {m}
    -5.2049999979,9.9900000042,3.9,  !- X,Y,Z ==> Vertex 3 {m}
    12.1572894088,12.1535251594,3.9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Polygon 5 of Building 1 - Shading plane 27,  !- Name
    Transmittance schedule for Building 1 - Shading plane 27,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    12.1572894048,12.1535251595,3.9,  !- X,Y,Z ==> Vertex 1 {m}
    -14.835,8.79,3.9,  !- X,Y,Z ==> Vertex 2 {m}
    -10.074999997,-30.5200000022,3.9,  !- X,Y,Z ==> Vertex 3 {m}
    16.9249999984,-27.2499999971,3.9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Polygon 1 of Building 1 - Shading plane 28,  !- Name
    Transmittance schedule for Building 1 - Shading plane 28,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -10.0750000101,-30.5199999938,4.2,  !- X,Y,Z ==> Vertex 1 {m}
    -14.8349999911,8.7900000018,4.2,  !- X,Y,Z ==> Vertex 2 {m}
    -5.2050000065,9.9900000021,4.2,  !- X,Y,Z ==> Vertex 3 {m}
    -.2815197953,-29.3339007315,4.2;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Polygon 2 of Building 1 - Shading plane 28,  !- Name
    Transmittance schedule for Building 1 - Shading plane 28,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -.2815197953,-29.3339007315,4.2,  !- X,Y,Z ==> Vertex 1 {m}
    -5.9749999997,16.1400000014,4.2,  !- X,Y,Z ==> Vertex 2 {m}
    -5.0149999957,16.9300000077,4.2,  !- X,Y,Z ==> Vertex 3 {m}
    0.7706031768,-29.2064769502,4.2;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Polygon 3 of Building 1 - Shading plane 28,  !- Name
    Transmittance schedule for Building 1 - Shading plane 28,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    0.7706031745,-29.2064769513,4.2,  !- X,Y,Z ==> Vertex 1 {m}
    -5.4049999941,20.0399999968,4.2,  !- X,Y,Z ==> Vertex 2 {m}
    -4.1650000024,20.9800000022,4.2,  !- X,Y,Z ==> Vertex 3 {m}
    2.3880727189,-29.0105834185,4.2;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Polygon 4 of Building 1 - Shading plane 28,  !- Name
    Transmittance schedule for Building 1 - Shading plane 28,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    16.9250000035,-27.2500000021,4.2,  !- X,Y,Z ==> Vertex 1 {m}
    2.3880727208,-29.0105834158,4.2,  !- X,Y,Z ==> Vertex 2 {m}
    -4.5149999989,23.6499999995,4.2,  !- X,Y,Z ==> Vertex 3 {m}
    11.5985283111,16.7714977998,4.2;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Polygon 5 of Building 1 - Shading plane 28,  !- Name
    Transmittance schedule for Building 1 - Shading plane 28,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    11.5985283109,16.7714977961,4.2,  !- X,Y,Z ==> Vertex 1 {m}
    -7.045,24.73,4.2,  !- X,Y,Z ==> Vertex 2 {m}
    -7.5049999973,28.419999995,4.2,  !- X,Y,Z ==> Vertex 3 {m}
    9.9350000023,30.520000003,4.2;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Building 1 - Component block 2 - Surface 1 (45),  !- Name
    Transmittance schedule for Building 1 - Component block 2,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -5.335000005,10.179999997,0.3,  !- X,Y,Z ==> Vertex 1 {m}
    -14.6549999991,9.0199999989,0.3,  !- X,Y,Z ==> Vertex 2 {m}
    -14.6549999991,9.0199999989,3.9,  !- X,Y,Z ==> Vertex 3 {m}
    -5.335000005,10.179999997,3.9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Building 1 - Component block 2 - Surface 2 (46),  !- Name
    Transmittance schedule for Building 1 - Component block 2,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -14.0621494334,4.2567523456,0.3,  !- X,Y,Z ==> Vertex 1 {m}
    -4.7421494393,5.4167523437,0.3,  !- X,Y,Z ==> Vertex 2 {m}
    -4.7421494393,5.4167523437,3.9,  !- X,Y,Z ==> Vertex 3 {m}
    -14.0621494334,4.2567523456,3.9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Building 1 - Component block 2 - Surface 3 (47),  !- Name
    Transmittance schedule for Building 1 - Component block 2,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -14.0621494334,4.2567523456,3.9,  !- X,Y,Z ==> Vertex 1 {m}
    -4.7421494393,5.4167523437,3.9,  !- X,Y,Z ==> Vertex 2 {m}
    -5.335000005,10.179999997,3.9,  !- X,Y,Z ==> Vertex 3 {m}
    -14.6549999991,9.0199999989,3.9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Building 1 - Component block 2 - Surface 4 (48),  !- Name
    Transmittance schedule for Building 1 - Component block 2,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -4.7421494393,5.4167523437,0.3,  !- X,Y,Z ==> Vertex 1 {m}
    -5.335000005,10.179999997,0.3,  !- X,Y,Z ==> Vertex 2 {m}
    -5.335000005,10.179999997,3.9,  !- X,Y,Z ==> Vertex 3 {m}
    -4.7421494393,5.4167523437,3.9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Building 1 - Component block 2 - Surface 5 (49),  !- Name
    Transmittance schedule for Building 1 - Component block 2,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -4.7421494393,5.4167523437,0.3,  !- X,Y,Z ==> Vertex 1 {m}
    -14.0621494334,4.2567523456,0.3,  !- X,Y,Z ==> Vertex 2 {m}
    -14.6549999991,9.0199999989,0.3,  !- X,Y,Z ==> Vertex 3 {m}
    -5.335000005,10.179999997,0.3;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Building 1 - Component block 2 - Surface 6 (50),  !- Name
    Transmittance schedule for Building 1 - Component block 2,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -14.6549999991,9.0199999989,0.3,  !- X,Y,Z ==> Vertex 1 {m}
    -14.0621494334,4.2567523456,0.3,  !- X,Y,Z ==> Vertex 2 {m}
    -14.0621494334,4.2567523456,3.9,  !- X,Y,Z ==> Vertex 3 {m}
    -14.6549999991,9.0199999989,3.9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Building 1 - Component block 1 - Surface 1 (51),  !- Name
    Transmittance schedule for Building 1 - Component block 1,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -13.1650000019,25.2800000039,0.3,  !- X,Y,Z ==> Vertex 1 {m}
    -7.3049999975,26.0100000031,0.3,  !- X,Y,Z ==> Vertex 2 {m}
    -7.3049999975,26.0100000031,3.9,  !- X,Y,Z ==> Vertex 3 {m}
    -13.1650000019,25.2800000039,3.9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Building 1 - Component block 1 - Surface 2 (52),  !- Name
    Transmittance schedule for Building 1 - Component block 1,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -7.5952520573,28.3399685968,0.3,  !- X,Y,Z ==> Vertex 1 {m}
    -13.4552520617,27.6099685976,0.3,  !- X,Y,Z ==> Vertex 2 {m}
    -13.4552520617,27.6099685976,3.9,  !- X,Y,Z ==> Vertex 3 {m}
    -7.5952520573,28.3399685968,3.9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Building 1 - Component block 1 - Surface 3 (53),  !- Name
    Transmittance schedule for Building 1 - Component block 1,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -13.4552520617,27.6099685976,0.3,  !- X,Y,Z ==> Vertex 1 {m}
    -13.1650000019,25.2800000039,0.3,  !- X,Y,Z ==> Vertex 2 {m}
    -13.1650000019,25.2800000039,3.9,  !- X,Y,Z ==> Vertex 3 {m}
    -13.4552520617,27.6099685976,3.9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Building 1 - Component block 1 - Surface 4 (54),  !- Name
    Transmittance schedule for Building 1 - Component block 1,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -7.3049999975,26.0100000031,0.3,  !- X,Y,Z ==> Vertex 1 {m}
    -13.1650000019,25.2800000039,0.3,  !- X,Y,Z ==> Vertex 2 {m}
    -13.4552520617,27.6099685976,0.3,  !- X,Y,Z ==> Vertex 3 {m}
    -7.5952520573,28.3399685968,0.3;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Building 1 - Component block 1 - Surface 5 (55),  !- Name
    Transmittance schedule for Building 1 - Component block 1,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -7.3049999975,26.0100000031,0.3,  !- X,Y,Z ==> Vertex 1 {m}
    -7.5952520573,28.3399685968,0.3,  !- X,Y,Z ==> Vertex 2 {m}
    -7.5952520573,28.3399685968,3.9,  !- X,Y,Z ==> Vertex 3 {m}
    -7.3049999975,26.0100000031,3.9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Building 1 - Component block 1 - Surface 6 (56),  !- Name
    Transmittance schedule for Building 1 - Component block 1,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -13.1650000019,25.2800000039,3.9,  !- X,Y,Z ==> Vertex 1 {m}
    -7.3049999975,26.0100000031,3.9,  !- X,Y,Z ==> Vertex 2 {m}
    -7.5952520573,28.3399685968,3.9,  !- X,Y,Z ==> Vertex 3 {m}
    -13.4552520617,27.6099685976,3.9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Building 1 - Component block 3 - Surface 1 (57),  !- Name
    Transmittance schedule for Building 1 - Component block 3,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -8.2002642435,33.20247415,0.3,  !- X,Y,Z ==> Vertex 1 {m}
    -15.7950121839,32.2575055521,0.3,  !- X,Y,Z ==> Vertex 2 {m}
    -15.7950121839,32.2575055521,3.9,  !- X,Y,Z ==> Vertex 3 {m}
    -8.2002642435,33.20247415,3.9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Building 1 - Component block 3 - Surface 2 (58),  !- Name
    Transmittance schedule for Building 1 - Component block 3,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -15.1899999977,27.3949999989,0.3,  !- X,Y,Z ==> Vertex 1 {m}
    -7.5952520573,28.3399685968,0.3,  !- X,Y,Z ==> Vertex 2 {m}
    -7.5952520573,28.3399685968,3.9,  !- X,Y,Z ==> Vertex 3 {m}
    -15.1899999977,27.3949999989,3.9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Building 1 - Component block 3 - Surface 3 (59),  !- Name
    Transmittance schedule for Building 1 - Component block 3,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -7.5952520573,28.3399685968,0.3,  !- X,Y,Z ==> Vertex 1 {m}
    -8.2002642435,33.20247415,0.3,  !- X,Y,Z ==> Vertex 2 {m}
    -8.2002642435,33.20247415,3.9,  !- X,Y,Z ==> Vertex 3 {m}
    -7.5952520573,28.3399685968,3.9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Building 1 - Component block 3 - Surface 4 (60),  !- Name
    Transmittance schedule for Building 1 - Component block 3,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -7.5952520573,28.3399685968,0.3,  !- X,Y,Z ==> Vertex 1 {m}
    -15.1899999977,27.3949999989,0.3,  !- X,Y,Z ==> Vertex 2 {m}
    -15.7950121839,32.2575055521,0.3,  !- X,Y,Z ==> Vertex 3 {m}
    -8.2002642435,33.20247415,0.3;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Building 1 - Component block 3 - Surface 5 (61),  !- Name
    Transmittance schedule for Building 1 - Component block 3,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -15.7950121839,32.2575055521,0.3,  !- X,Y,Z ==> Vertex 1 {m}
    -15.1899999977,27.3949999989,0.3,  !- X,Y,Z ==> Vertex 2 {m}
    -15.1899999977,27.3949999989,3.9,  !- X,Y,Z ==> Vertex 3 {m}
    -15.7950121839,32.2575055521,3.9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Building 1 - Component block 3 - Surface 6 (62),  !- Name
    Transmittance schedule for Building 1 - Component block 3,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -15.1899999977,27.3949999989,3.9,  !- X,Y,Z ==> Vertex 1 {m}
    -7.5952520573,28.3399685968,3.9,  !- X,Y,Z ==> Vertex 2 {m}
    -8.2002642435,33.20247415,3.9,  !- X,Y,Z ==> Vertex 3 {m}
    -15.7950121839,32.2575055521,3.9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Building 1 - Component block 4 - Surface 1 (63),  !- Name
    Transmittance schedule for Building 1 - Component block 4,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -6.0750000045,16.1799999983,0.3,  !- X,Y,Z ==> Vertex 1 {m}
    -5.335000005,10.179999997,0.3,  !- X,Y,Z ==> Vertex 2 {m}
    -5.335000005,10.179999997,3.9,  !- X,Y,Z ==> Vertex 3 {m}
    -6.0750000045,16.1799999983,3.9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Building 1 - Component block 4 - Surface 2 (64),  !- Name
    Transmittance schedule for Building 1 - Component block 4,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    0.1236406867,10.8532323484,0.3,  !- X,Y,Z ==> Vertex 1 {m}
    -.6163593128,16.8532323497,0.3,  !- X,Y,Z ==> Vertex 2 {m}
    -.6163593128,16.8532323497,3.9,  !- X,Y,Z ==> Vertex 3 {m}
    0.1236406867,10.8532323484,3.9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Building 1 - Component block 4 - Surface 3 (65),  !- Name
    Transmittance schedule for Building 1 - Component block 4,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -5.335000005,10.179999997,3.9,  !- X,Y,Z ==> Vertex 1 {m}
    0.1236406867,10.8532323484,3.9,  !- X,Y,Z ==> Vertex 2 {m}
    -.6163593128,16.8532323497,3.9,  !- X,Y,Z ==> Vertex 3 {m}
    -6.0750000045,16.1799999983,3.9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Building 1 - Component block 4 - Surface 4 (66),  !- Name
    Transmittance schedule for Building 1 - Component block 4,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -.6163593128,16.8532323497,0.3,  !- X,Y,Z ==> Vertex 1 {m}
    -6.0750000045,16.1799999983,0.3,  !- X,Y,Z ==> Vertex 2 {m}
    -6.0750000045,16.1799999983,3.9,  !- X,Y,Z ==> Vertex 3 {m}
    -.6163593128,16.8532323497,3.9;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Building 1 - Component block 4 - Surface 5 (67),  !- Name
    Transmittance schedule for Building 1 - Component block 4,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    0.1236406867,10.8532323484,0.3,  !- X,Y,Z ==> Vertex 1 {m}
    -5.335000005,10.179999997,0.3,  !- X,Y,Z ==> Vertex 2 {m}
    -6.0750000045,16.1799999983,0.3,  !- X,Y,Z ==> Vertex 3 {m}
    -.6163593128,16.8532323497,0.3;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    Building 1 - Component block 4 - Surface 6 (68),  !- Name
    Transmittance schedule for Building 1 - Component block 4,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -5.335000005,10.179999997,0.3,  !- X,Y,Z ==> Vertex 1 {m}
    0.1236406867,10.8532323484,0.3,  !- X,Y,Z ==> Vertex 2 {m}
    0.1236406867,10.8532323484,3.9,  !- X,Y,Z ==> Vertex 3 {m}
    -5.335000005,10.179999997,3.9;  !- X,Y,Z ==> Vertex 4 {m}

!-   ===========  ALL OBJECTS IN CLASS: PEOPLE ===========

  People,
    People BLOCK1:THERMALZONE3,  !- Name
    BLOCK1:THERMALZONE3,     !- Zone or ZoneList or Space or SpaceList Name
    ASHRAE 90.1 Occupancy - Office,  !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Floor Area {person/m2}
    165,                     !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 360,   !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    Yes,                     !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 360,   !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations,  !- Air Velocity Schedule Name
    Fanger;                  !- Thermal Comfort Model 1 Type

  People,
    People BLOCK1:THERMALZONE2,  !- Name
    BLOCK1:THERMALZONE2,     !- Zone or ZoneList or Space or SpaceList Name
    ASHRAE 90.1 Occupancy - Office,  !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Floor Area {person/m2}
    165,                     !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 367,   !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    Yes,                     !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 367,   !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations,  !- Air Velocity Schedule Name
    Fanger;                  !- Thermal Comfort Model 1 Type

  People,
    People BLOCK1:THERMALZONE1,  !- Name
    BLOCK1:THERMALZONE1,     !- Zone or ZoneList or Space or SpaceList Name
    ASHRAE 90.1 Occupancy - Office,  !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Floor Area {person/m2}
    165,                     !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 376,   !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    Yes,                     !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 376,   !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations,  !- Air Velocity Schedule Name
    Fanger;                  !- Thermal Comfort Model 1 Type

  People,
    People BLOCK1:THERMALZONE4,  !- Name
    BLOCK1:THERMALZONE4,     !- Zone or ZoneList or Space or SpaceList Name
    ASHRAE 90.1 Occupancy - Office,  !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Floor Area {person/m2}
    165,                     !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 387,   !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    Yes,                     !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 387,   !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations,  !- Air Velocity Schedule Name
    Fanger;                  !- Thermal Comfort Model 1 Type

!-   ===========  ALL OBJECTS IN CLASS: LIGHTS ===========

  Lights,
    BLOCK1:THERMALZONE3 General lighting,  !- Name
    BLOCK1:THERMALZONE3,     !- Zone or ZoneList or Space or SpaceList Name
    00BCA_7:30 - 18:30 Mon - Fri,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    8.7188,                  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.72,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    General;                 !- End-Use Subcategory

  Lights,
    BLOCK1:THERMALZONE2 General lighting,  !- Name
    BLOCK1:THERMALZONE2,     !- Zone or ZoneList or Space or SpaceList Name
    00BCA_7:30 - 18:30 Mon - Fri,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    8.7188,                  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.72,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    General;                 !- End-Use Subcategory

  Lights,
    BLOCK1:THERMALZONE1 General lighting,  !- Name
    BLOCK1:THERMALZONE1,     !- Zone or ZoneList or Space or SpaceList Name
    00BCA_7:30 - 18:30 Mon - Fri,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    8.7188,                  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.72,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    General;                 !- End-Use Subcategory

  Lights,
    BLOCK1:THERMALZONE4 General lighting,  !- Name
    BLOCK1:THERMALZONE4,     !- Zone or ZoneList or Space or SpaceList Name
    00BCA_7:30 - 18:30 Mon - Fri,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    8.7188,                  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.72,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    General;                 !- End-Use Subcategory

!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:ILLUMINANCEMAP:STYLE ===========

  OutputControl:IlluminanceMap:Style,
    Comma;                   !- Column Separator

!-   ===========  ALL OBJECTS IN CLASS: ZONEINFILTRATION:DESIGNFLOWRATE ===========

  ZoneInfiltration:DesignFlowRate,
    BLOCK1:THERMALZONE3 Infiltration,  !- Name
    BLOCK1:THERMALZONE3,     !- Zone or ZoneList or Space or SpaceList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.026234,                !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    BLOCK1:THERMALZONE2 Infiltration,  !- Name
    BLOCK1:THERMALZONE2,     !- Zone or ZoneList or Space or SpaceList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.024709,                !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    BLOCK1:THERMALZONE1 Infiltration,  !- Name
    BLOCK1:THERMALZONE1,     !- Zone or ZoneList or Space or SpaceList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.02583,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    BLOCK1:THERMALZONE4 Infiltration,  !- Name
    BLOCK1:THERMALZONE4,     !- Zone or ZoneList or Space or SpaceList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.027523,                !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

!-   ===========  ALL OBJECTS IN CLASS: DESIGNSPECIFICATION:OUTDOORAIR ===========
! - Name
! - Outside air method
! - Outside air flow per person (m3/s)
! - Outside air flow per zone floor area (m3/s-m2)
! - Outside air flow per zone (m3/s)
! - Outdoor air flow air changes per hour
! - Outdoor air flow rate fraction schedule

  DesignSpecification:OutdoorAir,
    BLOCK1:THERMALZONE3 Design Specification Outdoor Air Object,  !- Name
    Sum,                     !- Outdoor Air Method
    0.002360,                !- Outdoor Air Flow per Person {m3/s-person}
    0.000305,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Outdoor Air Flow per Zone {m3/s}
    0.000000,                !- Outdoor Air Flow Air Changes per Hour {1/hr}
    On 24/7;                 !- Outdoor Air Schedule Name

! - Name
! - Outside air method
! - Outside air flow per person (m3/s)
! - Outside air flow per zone floor area (m3/s-m2)
! - Outside air flow per zone (m3/s)
! - Outdoor air flow air changes per hour
! - Outdoor air flow rate fraction schedule

  DesignSpecification:OutdoorAir,
    BLOCK1:THERMALZONE2 Design Specification Outdoor Air Object,  !- Name
    Sum,                     !- Outdoor Air Method
    0.002360,                !- Outdoor Air Flow per Person {m3/s-person}
    0.000305,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Outdoor Air Flow per Zone {m3/s}
    0.000000,                !- Outdoor Air Flow Air Changes per Hour {1/hr}
    On 24/7;                 !- Outdoor Air Schedule Name

! - Name
! - Outside air method
! - Outside air flow per person (m3/s)
! - Outside air flow per zone floor area (m3/s-m2)
! - Outside air flow per zone (m3/s)
! - Outdoor air flow air changes per hour
! - Outdoor air flow rate fraction schedule

  DesignSpecification:OutdoorAir,
    BLOCK1:THERMALZONE1 Design Specification Outdoor Air Object,  !- Name
    Sum,                     !- Outdoor Air Method
    0.002360,                !- Outdoor Air Flow per Person {m3/s-person}
    0.000305,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Outdoor Air Flow per Zone {m3/s}
    0.000000,                !- Outdoor Air Flow Air Changes per Hour {1/hr}
    On 24/7;                 !- Outdoor Air Schedule Name

! - Name
! - Outside air method
! - Outside air flow per person (m3/s)
! - Outside air flow per zone floor area (m3/s-m2)
! - Outside air flow per zone (m3/s)
! - Outdoor air flow air changes per hour
! - Outdoor air flow rate fraction schedule

  DesignSpecification:OutdoorAir,
    BLOCK1:THERMALZONE4 Design Specification Outdoor Air Object,  !- Name
    Sum,                     !- Outdoor Air Method
    0.002360,                !- Outdoor Air Flow per Person {m3/s-person}
    0.000305,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Outdoor Air Flow per Zone {m3/s}
    0.000000,                !- Outdoor Air Flow Air Changes per Hour {1/hr}
    On 24/7;                 !- Outdoor Air Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: DESIGNSPECIFICATION:ZONEAIRDISTRIBUTION ===========
! - Name
! - Zone air aistribution effectiveness in cooling mode
! - Zone air aistribution effectiveness in heating mode
! - Zone air distribution effectiveness schedule
! - Zone secondary recirculation fraction

  DesignSpecification:ZoneAirDistribution,
    BLOCK1:THERMALZONE3 Design Specification Zone Air Distribution Object,  !- Name
    1.0000,                  !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0000,                  !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    0.0000;                  !- Zone Secondary Recirculation Fraction {dimensionless}

! - Name
! - Zone air aistribution effectiveness in cooling mode
! - Zone air aistribution effectiveness in heating mode
! - Zone air distribution effectiveness schedule
! - Zone secondary recirculation fraction

  DesignSpecification:ZoneAirDistribution,
    BLOCK1:THERMALZONE2 Design Specification Zone Air Distribution Object,  !- Name
    1.0000,                  !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0000,                  !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    0.0000;                  !- Zone Secondary Recirculation Fraction {dimensionless}

! - Name
! - Zone air aistribution effectiveness in cooling mode
! - Zone air aistribution effectiveness in heating mode
! - Zone air distribution effectiveness schedule
! - Zone secondary recirculation fraction

  DesignSpecification:ZoneAirDistribution,
    BLOCK1:THERMALZONE1 Design Specification Zone Air Distribution Object,  !- Name
    1.0000,                  !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0000,                  !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    0.0000;                  !- Zone Secondary Recirculation Fraction {dimensionless}

! - Name
! - Zone air aistribution effectiveness in cooling mode
! - Zone air aistribution effectiveness in heating mode
! - Zone air distribution effectiveness schedule
! - Zone secondary recirculation fraction

  DesignSpecification:ZoneAirDistribution,
    BLOCK1:THERMALZONE4 Design Specification Zone Air Distribution Object,  !- Name
    1.0000,                  !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0000,                  !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    0.0000;                  !- Zone Secondary Recirculation Fraction {dimensionless}

!-   ===========  ALL OBJECTS IN CLASS: SIZING:PARAMETERS ===========
! Default heating and cooling sizing parameters - only used when the Sizing:Zone sizing parameters are left blank.

  Sizing:Parameters,
    1.25,                    !- Heating Sizing Factor
    1.15,                    !- Cooling Sizing Factor
    6;                       !- Timesteps in Averaging Window

!-   ===========  ALL OBJECTS IN CLASS: SIZING:ZONE ===========
! - Zone group name
! - Zone cooling design supply air temperature input method
! - Zone cooling design supply air temperature (C)
! - Zone cooling design supply air temperature difference (deltaC)
! - Zone heating design supply air temperature input method
! - Zone heating design supply air temperature (C)
! - Zone heating design supply air temperature difference (deltaC)
! - Zone cooling design supply air humidity ratio (kg-H2O/kg-air)
! - Zone heating design supply air humidity ratio (kg-H2O/kg-air)
! - Design specification outdoor air object name
! - Zone heating sizing factor
! - Zone cooling sizing factor
! - Cooling design air flow method
! - Cooling design air flow rate (m3/s)
! - Cooling min air flow per zone floor area (m3/s-m2)
! - Cooling min air flow (m3/s)
! - Cooling min air flow fraction
! - Heating design air flow method
! - Heating design air flow rate (m3/s)
! - Heating max air flow per zone area (m3/s-m2)
! - Heating max air flow (m3/s)
! - Heating max air flow fraction
! - Design specification zone air distribution object name
! - Account for dedicated outdoor air system
! - Dedicated outdoor air system control strategy
! - Dedicated outdoor air low temperature setpoint for design
! - Dedicated outdoor air high temperature setpoint for design

  Sizing:Zone,
    BLOCK1:THERMALZONE3,     !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.00,                   !- Zone Cooling Design Supply Air Temperature {C}
    5.00,                    !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.00,                   !- Zone Heating Design Supply Air Temperature {C}
    15.00,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0090,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0040,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    BLOCK1:THERMALZONE3 Design Specification Outdoor Air Object,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.000000,                !- Cooling Design Air Flow Rate {m3/s}
    0.000760,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Cooling Minimum Air Flow {m3/s}
    0.00,                    !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.000000,                !- Heating Design Air Flow Rate {m3/s}
    0.002030,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.141580,                !- Heating Maximum Air Flow {m3/s}
    0.30,                    !- Heating Maximum Air Flow Fraction
    BLOCK1:THERMALZONE3 Design Specification Zone Air Distribution Object,  !- Design Specification Zone Air Distribution Object Name
    Yes,                     !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

! - Zone group name
! - Zone cooling design supply air temperature input method
! - Zone cooling design supply air temperature (C)
! - Zone cooling design supply air temperature difference (deltaC)
! - Zone heating design supply air temperature input method
! - Zone heating design supply air temperature (C)
! - Zone heating design supply air temperature difference (deltaC)
! - Zone cooling design supply air humidity ratio (kg-H2O/kg-air)
! - Zone heating design supply air humidity ratio (kg-H2O/kg-air)
! - Design specification outdoor air object name
! - Zone heating sizing factor
! - Zone cooling sizing factor
! - Cooling design air flow method
! - Cooling design air flow rate (m3/s)
! - Cooling min air flow per zone floor area (m3/s-m2)
! - Cooling min air flow (m3/s)
! - Cooling min air flow fraction
! - Heating design air flow method
! - Heating design air flow rate (m3/s)
! - Heating max air flow per zone area (m3/s-m2)
! - Heating max air flow (m3/s)
! - Heating max air flow fraction
! - Design specification zone air distribution object name
! - Account for dedicated outdoor air system
! - Dedicated outdoor air system control strategy
! - Dedicated outdoor air low temperature setpoint for design
! - Dedicated outdoor air high temperature setpoint for design

  Sizing:Zone,
    BLOCK1:THERMALZONE2,     !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.00,                   !- Zone Cooling Design Supply Air Temperature {C}
    5.00,                    !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.00,                   !- Zone Heating Design Supply Air Temperature {C}
    15.00,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0090,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0040,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    BLOCK1:THERMALZONE2 Design Specification Outdoor Air Object,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.000000,                !- Cooling Design Air Flow Rate {m3/s}
    0.000760,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Cooling Minimum Air Flow {m3/s}
    0.00,                    !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.000000,                !- Heating Design Air Flow Rate {m3/s}
    0.002030,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.141580,                !- Heating Maximum Air Flow {m3/s}
    0.30,                    !- Heating Maximum Air Flow Fraction
    BLOCK1:THERMALZONE2 Design Specification Zone Air Distribution Object,  !- Design Specification Zone Air Distribution Object Name
    Yes,                     !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

! - Zone group name
! - Zone cooling design supply air temperature input method
! - Zone cooling design supply air temperature (C)
! - Zone cooling design supply air temperature difference (deltaC)
! - Zone heating design supply air temperature input method
! - Zone heating design supply air temperature (C)
! - Zone heating design supply air temperature difference (deltaC)
! - Zone cooling design supply air humidity ratio (kg-H2O/kg-air)
! - Zone heating design supply air humidity ratio (kg-H2O/kg-air)
! - Design specification outdoor air object name
! - Zone heating sizing factor
! - Zone cooling sizing factor
! - Cooling design air flow method
! - Cooling design air flow rate (m3/s)
! - Cooling min air flow per zone floor area (m3/s-m2)
! - Cooling min air flow (m3/s)
! - Cooling min air flow fraction
! - Heating design air flow method
! - Heating design air flow rate (m3/s)
! - Heating max air flow per zone area (m3/s-m2)
! - Heating max air flow (m3/s)
! - Heating max air flow fraction
! - Design specification zone air distribution object name
! - Account for dedicated outdoor air system
! - Dedicated outdoor air system control strategy
! - Dedicated outdoor air low temperature setpoint for design
! - Dedicated outdoor air high temperature setpoint for design

  Sizing:Zone,
    BLOCK1:THERMALZONE1,     !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.00,                   !- Zone Cooling Design Supply Air Temperature {C}
    5.00,                    !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.00,                   !- Zone Heating Design Supply Air Temperature {C}
    15.00,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0090,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0040,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    BLOCK1:THERMALZONE1 Design Specification Outdoor Air Object,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.000000,                !- Cooling Design Air Flow Rate {m3/s}
    0.000760,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Cooling Minimum Air Flow {m3/s}
    0.00,                    !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.000000,                !- Heating Design Air Flow Rate {m3/s}
    0.002030,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.141580,                !- Heating Maximum Air Flow {m3/s}
    0.30,                    !- Heating Maximum Air Flow Fraction
    BLOCK1:THERMALZONE1 Design Specification Zone Air Distribution Object,  !- Design Specification Zone Air Distribution Object Name
    Yes,                     !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

! - Zone group name
! - Zone cooling design supply air temperature input method
! - Zone cooling design supply air temperature (C)
! - Zone cooling design supply air temperature difference (deltaC)
! - Zone heating design supply air temperature input method
! - Zone heating design supply air temperature (C)
! - Zone heating design supply air temperature difference (deltaC)
! - Zone cooling design supply air humidity ratio (kg-H2O/kg-air)
! - Zone heating design supply air humidity ratio (kg-H2O/kg-air)
! - Design specification outdoor air object name
! - Zone heating sizing factor
! - Zone cooling sizing factor
! - Cooling design air flow method
! - Cooling design air flow rate (m3/s)
! - Cooling min air flow per zone floor area (m3/s-m2)
! - Cooling min air flow (m3/s)
! - Cooling min air flow fraction
! - Heating design air flow method
! - Heating design air flow rate (m3/s)
! - Heating max air flow per zone area (m3/s-m2)
! - Heating max air flow (m3/s)
! - Heating max air flow fraction
! - Design specification zone air distribution object name
! - Account for dedicated outdoor air system
! - Dedicated outdoor air system control strategy
! - Dedicated outdoor air low temperature setpoint for design
! - Dedicated outdoor air high temperature setpoint for design

  Sizing:Zone,
    BLOCK1:THERMALZONE4,     !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.00,                   !- Zone Cooling Design Supply Air Temperature {C}
    5.00,                    !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.00,                   !- Zone Heating Design Supply Air Temperature {C}
    15.00,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0090,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0040,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    BLOCK1:THERMALZONE4 Design Specification Outdoor Air Object,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.000000,                !- Cooling Design Air Flow Rate {m3/s}
    0.000760,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Cooling Minimum Air Flow {m3/s}
    0.00,                    !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.000000,                !- Heating Design Air Flow Rate {m3/s}
    0.002030,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.141580,                !- Heating Maximum Air Flow {m3/s}
    0.30,                    !- Heating Maximum Air Flow Fraction
    BLOCK1:THERMALZONE4 Design Specification Zone Air Distribution Object,  !- Design Specification Zone Air Distribution Object Name
    Yes,                     !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

!-   ===========  ALL OBJECTS IN CLASS: SIZING:SYSTEM ===========
! Start detailed HVAC data definition
! - Name of loop
! - Type of load to size on
! - Design outdoor air flow rate (m3/s)
! - Minimum sytem air flow ratio
! - Preheat design temperature (C)
! - Preheat design humidity ratio (kg-H20/kg-air)
! - Precool design temperature (C)
! - Precool design humidity ratio (kg-H20/kg-air)
! - Central cooling design supply air temperature (C)
! - Central heating design supply air temperature (C)
! - Sizing option
! - 100% outdoor air in cooling
! - 100% outdoor air in heating
! - Central cooling design supply air humidity ratio (kg-H20/kg-air)
! - Central heating design supply air humidity ratio (kg-H20/kg-air)
! - Cooling design air flow method
! - Cooling design air flow rate (m3/s)
! - Supply air flow rate per floor area during cooling operation (m3/s-m2)
! - Fraction of auto-sized design cooling supply air flow rate
! - Design supply air flow rate per unit cooling capacity (m3/s-W)
! - Heating design air flow method
! - Heating design air flow rate (m3/s)
! - Supply air flow rate per floor area during heating operation (m3/s-m2)
! - Fraction of auto-sized design heating supply air flow rate
! - Fraction of auto-sized design cooling supply air flow rate
! - Design supply air flow rate per unit heating capacity (m3/s-W)
! - System outdoor air method
! - Zone maximum outdoor air fraction
! - Cooling design capacity method
! - Cooling design capacity (W)
! - Cooling design capacity per floor area (W/m2)
! - Fraction of auto-sized cooling capacity
! - Heating design capacity method
! - Heating design capacity (W)
! - Heating design capacity per floor area (W/m2)
! - Fraction of auto-sized heating capacity
! - Central cooling capacity control method

  Sizing:System,
    DCU-1L,                  !- AirLoop Name
    Total,                   !- Type of Load to Size On
    0.138900,                !- Design Outdoor Air Flow Rate {m3/s}
    autosize,                !- Central Heating Maximum System Air Flow Ratio
    5.00,                    !- Preheat Design Temperature {C}
    0.00800,                 !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    36.00,                   !- Precool Design Temperature {C}
    0.00800,                 !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    25.00,                   !- Central Cooling Design Supply Air Temperature {C}
    16.00,                   !- Central Heating Design Supply Air Temperature {C}
    Noncoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.00800,                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.00800,                 !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Designday,               !- Cooling Supply Air Flow Rate Method
    ,                        !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    Designday,               !- Heating Supply Air Flow Rate Method
    ,                        !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0000,                  !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

!-   ===========  ALL OBJECTS IN CLASS: SIZING:PLANT ===========
! - Name of loop
! - Type of loop
! - Design loop exit temperature (C)
! - Loop design temperature difference (C)

  Sizing:Plant,
    CHW Loop,                !- Plant or Condenser Loop Name
    Cooling,                 !- Loop Type
    7.00,                    !- Design Loop Exit Temperature {C}
    5.00;                    !- Loop Design Temperature Difference {deltaC}

!-   ===========  ALL OBJECTS IN CLASS: ZONECONTROL:HUMIDISTAT ===========
! - Name
! - Zone name
! - Humidifying RH setpoint schedule
! - De-humidifying RH setpoint schedule

  ZoneControl:Humidistat,
    BLOCK1:THERMALZONE3 Humidistat,  !- Name
    BLOCK1:THERMALZONE3,     !- Zone Name
    BLOCK1:THERMALZONE3 Humidifying RH Setpoint Schedule,  !- Humidifying Relative Humidity Setpoint Schedule Name
    BLOCK1:THERMALZONE3 DeHumidifying RH Setpoint Schedule;  !- Dehumidifying Relative Humidity Setpoint Schedule Name

! - Name
! - Zone name
! - Humidifying RH setpoint schedule
! - De-humidifying RH setpoint schedule

  ZoneControl:Humidistat,
    BLOCK1:THERMALZONE2 Humidistat,  !- Name
    BLOCK1:THERMALZONE2,     !- Zone Name
    BLOCK1:THERMALZONE2 Humidifying RH Setpoint Schedule,  !- Humidifying Relative Humidity Setpoint Schedule Name
    BLOCK1:THERMALZONE2 DeHumidifying RH Setpoint Schedule;  !- Dehumidifying Relative Humidity Setpoint Schedule Name

! - Name
! - Zone name
! - Humidifying RH setpoint schedule
! - De-humidifying RH setpoint schedule

  ZoneControl:Humidistat,
    BLOCK1:THERMALZONE1 Humidistat,  !- Name
    BLOCK1:THERMALZONE1,     !- Zone Name
    BLOCK1:THERMALZONE1 Humidifying RH Setpoint Schedule,  !- Humidifying Relative Humidity Setpoint Schedule Name
    BLOCK1:THERMALZONE1 DeHumidifying RH Setpoint Schedule;  !- Dehumidifying Relative Humidity Setpoint Schedule Name

! - Name
! - Zone name
! - Humidifying RH setpoint schedule
! - De-humidifying RH setpoint schedule

  ZoneControl:Humidistat,
    BLOCK1:THERMALZONE4 Humidistat,  !- Name
    BLOCK1:THERMALZONE4,     !- Zone Name
    BLOCK1:THERMALZONE4 Humidifying RH Setpoint Schedule,  !- Humidifying Relative Humidity Setpoint Schedule Name
    BLOCK1:THERMALZONE4 DeHumidifying RH Setpoint Schedule;  !- Dehumidifying Relative Humidity Setpoint Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: ZONECONTROL:THERMOSTAT ===========
! - Name
! - Zone name
! - Control type schedule name
! - Dual SP control object type
! - Dual SP control object name

  ZoneControl:Thermostat,
    BLOCK1:THERMALZONE3 Thermostat,  !- Name
    BLOCK1:THERMALZONE3,     !- Zone or ZoneList Name
    Control type schedule: Always 4,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    BLOCK1:THERMALZONE3 Dual SP;  !- Control 1 Name

! - Name
! - Zone name
! - Control type schedule name
! - Dual SP control object type
! - Dual SP control object name

  ZoneControl:Thermostat,
    BLOCK1:THERMALZONE2 Thermostat,  !- Name
    BLOCK1:THERMALZONE2,     !- Zone or ZoneList Name
    Control type schedule: Always 4,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    BLOCK1:THERMALZONE2 Dual SP;  !- Control 1 Name

! - Name
! - Zone name
! - Control type schedule name
! - Dual SP control object type
! - Dual SP control object name

  ZoneControl:Thermostat,
    BLOCK1:THERMALZONE1 Thermostat,  !- Name
    BLOCK1:THERMALZONE1,     !- Zone or ZoneList Name
    Control type schedule: Always 4,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    BLOCK1:THERMALZONE1 Dual SP;  !- Control 1 Name

! - Name
! - Zone name
! - Control type schedule name
! - Dual SP control object type
! - Dual SP control object name

  ZoneControl:Thermostat,
    BLOCK1:THERMALZONE4 Thermostat,  !- Name
    BLOCK1:THERMALZONE4,     !- Zone or ZoneList Name
    Control type schedule: Always 4,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    BLOCK1:THERMALZONE4 Dual SP;  !- Control 1 Name

!-   ===========  ALL OBJECTS IN CLASS: ZONECONTROL:THERMOSTAT:OPERATIVETEMPERATURE ===========

  ZoneControl:Thermostat:OperativeTemperature,
    BLOCK1:THERMALZONE3 Thermostat,  !- Thermostat Name
    Constant,                !- Radiative Fraction Input Mode
    0.50;                    !- Fixed Radiative Fraction

  ZoneControl:Thermostat:OperativeTemperature,
    BLOCK1:THERMALZONE2 Thermostat,  !- Thermostat Name
    Constant,                !- Radiative Fraction Input Mode
    0.50;                    !- Fixed Radiative Fraction

  ZoneControl:Thermostat:OperativeTemperature,
    BLOCK1:THERMALZONE1 Thermostat,  !- Thermostat Name
    Constant,                !- Radiative Fraction Input Mode
    0.50;                    !- Fixed Radiative Fraction

  ZoneControl:Thermostat:OperativeTemperature,
    BLOCK1:THERMALZONE4 Thermostat,  !- Thermostat Name
    Constant,                !- Radiative Fraction Input Mode
    0.50;                    !- Fixed Radiative Fraction

!-   ===========  ALL OBJECTS IN CLASS: THERMOSTATSETPOINT:DUALSETPOINT ===========
! - Name
! - Heating setpoint temperature schedule name
! - Cooling setpoint temperature schedule name

  ThermostatSetpoint:DualSetpoint,
    BLOCK1:THERMALZONE3 Dual SP,  !- Name
    BLOCK1:THERMALZONE3 Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    BLOCK1:THERMALZONE3 Cooling Setpoint Schedule;  !- Cooling Setpoint Temperature Schedule Name

! - Name
! - Heating setpoint temperature schedule name
! - Cooling setpoint temperature schedule name

  ThermostatSetpoint:DualSetpoint,
    BLOCK1:THERMALZONE2 Dual SP,  !- Name
    BLOCK1:THERMALZONE2 Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    BLOCK1:THERMALZONE2 Cooling Setpoint Schedule;  !- Cooling Setpoint Temperature Schedule Name

! - Name
! - Heating setpoint temperature schedule name
! - Cooling setpoint temperature schedule name

  ThermostatSetpoint:DualSetpoint,
    BLOCK1:THERMALZONE1 Dual SP,  !- Name
    BLOCK1:THERMALZONE1 Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    BLOCK1:THERMALZONE1 Cooling Setpoint Schedule;  !- Cooling Setpoint Temperature Schedule Name

! - Name
! - Heating setpoint temperature schedule name
! - Cooling setpoint temperature schedule name

  ThermostatSetpoint:DualSetpoint,
    BLOCK1:THERMALZONE4 Dual SP,  !- Name
    BLOCK1:THERMALZONE4 Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    BLOCK1:THERMALZONE4 Cooling Setpoint Schedule;  !- Cooling Setpoint Temperature Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:LOWTEMPERATURERADIANT:VARIABLEFLOW ===========
! - Component name
! - Availability schedule
! - Zone name
! - Radiant surface group name
! - Fluid to radiant surface heat transfer model
! - Hydronic tubing inside diameter (m)
! - Hydronic tubing outside diameter (m)
! - Hydronic tubing length (m)
! - Hydronic tubing conductivity (W/m-K)
! - Temperature control type
! - Setpoint control type
! - Heating design capacity method
! - Heating design capacity (W)
! - Heating design capacity per floor area (W/m2)
! - Fraction of auto-sized heating design capacity
! - Maximum hot water flow (m3/s)
! - Heating water inlet node
! - Heating water outlet node
! - Heating control throttling range (C)
! - Heating control temperature schedule
! - Cooling design capacity method
! - Cooling design capacity (W)
! - Cooling design capacity per floor area (W/m2)
! - Fraction of auto-sized cooling design capacity
! - Maximum cold water flow (m3/s)
! - Cooling water inlet node
! - Cooling water outlet node
! - Cooling control throttling range (C)
! - Cooling control temperature schedule
! - Condensation control type
! - Condensation control dewpoint offset
! - Number of circuits
! - Circuit length (m)

  ZoneHVAC:LowTemperatureRadiant:VariableFlow:Design,
    BLOCK1:THERMALZONE3 Chilled Ceiling Design Object,  !- Name
    ConvectionOnly,          !- Fluid to Radiant Surface Heat Transfer Model
    0.0130,                  !- Hydronic Tubing Inside Diameter {m}
    0.0160,                  !- Hydronic Tubing Outside Diameter {m}
    0.350000,                !- Hydronic Tubing Conductivity {W/m-K}
    OperativeTemperature,    !- Temperature Control Type
    HalfFlowPower,           !- Setpoint Control Type
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    2.00,                    !- Heating Control Throttling Range {deltaC}
    BLOCK1:THERMALZONE3 Heating Setpoint Schedule,  !- Heating Control Temperature Schedule Name
    CapacityPerFloorArea,    !- Cooling Design Capacity Method
    117.000,                 !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    2.00,                    !- Cooling Control Throttling Range {deltaC}
    BLOCK1:THERMALZONE3 Cooling Setpoint Schedule,  !- Cooling Control Temperature Schedule Name
    Off,                     !- Condensation Control Type
    0.00;                    !- Condensation Control Dewpoint Offset {C}

  ZoneHVAC:LowTemperatureRadiant:VariableFlow,
    BLOCK1:THERMALZONE3 Chilled Ceiling,  !- Name
    BLOCK1:THERMALZONE3 Chilled Ceiling Design Object,  !- Design Object
    00BCA_7:30 - 18:30 Mon - Fri,  !- Availability Schedule Name
    BLOCK1:THERMALZONE3,     !- Zone Name
    BLOCK1:THERMALZONE3 Chilled Ceiling Radiant Surface List,  !- Surface Name or Radiant Surface Group Name
    autosize,                !- Hydronic Tubing Length {m}
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Maximum Hot Water Flow {m3/s}
    ,                        !- Heating Water Inlet Node Name
    ,                        !- Heating Water Outlet Node Name
    ,                        !- Cooling Design Capacity {W}
    autosize,                !- Maximum Cold Water Flow {m3/s}
    BLOCK1:THERMALZONE3 Chilled Ceiling CHW Water Inlet Node,  !- Cooling Water Inlet Node Name
    BLOCK1:THERMALZONE3 Chilled Ceiling CHW Water Outlet Node,  !- Cooling Water Outlet Node Name
    OnePerSurface,           !- Number of Circuits
    106.700;                 !- Circuit Length {m}

! - Component name
! - Availability schedule
! - Zone name
! - Radiant surface group name
! - Fluid to radiant surface heat transfer model
! - Hydronic tubing inside diameter (m)
! - Hydronic tubing outside diameter (m)
! - Hydronic tubing length (m)
! - Hydronic tubing conductivity (W/m-K)
! - Temperature control type
! - Setpoint control type
! - Heating design capacity method
! - Heating design capacity (W)
! - Heating design capacity per floor area (W/m2)
! - Fraction of auto-sized heating design capacity
! - Maximum hot water flow (m3/s)
! - Heating water inlet node
! - Heating water outlet node
! - Heating control throttling range (C)
! - Heating control temperature schedule
! - Cooling design capacity method
! - Cooling design capacity (W)
! - Cooling design capacity per floor area (W/m2)
! - Fraction of auto-sized cooling design capacity
! - Maximum cold water flow (m3/s)
! - Cooling water inlet node
! - Cooling water outlet node
! - Cooling control throttling range (C)
! - Cooling control temperature schedule
! - Condensation control type
! - Condensation control dewpoint offset
! - Number of circuits
! - Circuit length (m)

  ZoneHVAC:LowTemperatureRadiant:VariableFlow:Design,
    BLOCK1:THERMALZONE2 Chilled Ceiling Design Object,  !- Name
    ConvectionOnly,          !- Fluid to Radiant Surface Heat Transfer Model
    0.0130,                  !- Hydronic Tubing Inside Diameter {m}
    0.0160,                  !- Hydronic Tubing Outside Diameter {m}
    0.350000,                !- Hydronic Tubing Conductivity {W/m-K}
    OperativeTemperature,    !- Temperature Control Type
    HalfFlowPower,           !- Setpoint Control Type
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    2.00,                    !- Heating Control Throttling Range {deltaC}
    BLOCK1:THERMALZONE2 Heating Setpoint Schedule,  !- Heating Control Temperature Schedule Name
    CapacityPerFloorArea,    !- Cooling Design Capacity Method
    117.000,                 !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    2.00,                    !- Cooling Control Throttling Range {deltaC}
    BLOCK1:THERMALZONE2 Cooling Setpoint Schedule,  !- Cooling Control Temperature Schedule Name
    Off,                     !- Condensation Control Type
    0.00;                    !- Condensation Control Dewpoint Offset {C}

  ZoneHVAC:LowTemperatureRadiant:VariableFlow,
    BLOCK1:THERMALZONE2 Chilled Ceiling,  !- Name
    BLOCK1:THERMALZONE2 Chilled Ceiling Design Object,  !- Design Object
    00BCA_7:30 - 18:30 Mon - Fri,  !- Availability Schedule Name
    BLOCK1:THERMALZONE2,     !- Zone Name
    BLOCK1:THERMALZONE2 Chilled Ceiling Radiant Surface List,  !- Surface Name or Radiant Surface Group Name
    autosize,                !- Hydronic Tubing Length {m}
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Maximum Hot Water Flow {m3/s}
    ,                        !- Heating Water Inlet Node Name
    ,                        !- Heating Water Outlet Node Name
    ,                        !- Cooling Design Capacity {W}
    autosize,                !- Maximum Cold Water Flow {m3/s}
    BLOCK1:THERMALZONE2 Chilled Ceiling CHW Water Inlet Node,  !- Cooling Water Inlet Node Name
    BLOCK1:THERMALZONE2 Chilled Ceiling CHW Water Outlet Node,  !- Cooling Water Outlet Node Name
    OnePerSurface,           !- Number of Circuits
    106.700;                 !- Circuit Length {m}

! - Component name
! - Availability schedule
! - Zone name
! - Radiant surface group name
! - Fluid to radiant surface heat transfer model
! - Hydronic tubing inside diameter (m)
! - Hydronic tubing outside diameter (m)
! - Hydronic tubing length (m)
! - Hydronic tubing conductivity (W/m-K)
! - Temperature control type
! - Setpoint control type
! - Heating design capacity method
! - Heating design capacity (W)
! - Heating design capacity per floor area (W/m2)
! - Fraction of auto-sized heating design capacity
! - Maximum hot water flow (m3/s)
! - Heating water inlet node
! - Heating water outlet node
! - Heating control throttling range (C)
! - Heating control temperature schedule
! - Cooling design capacity method
! - Cooling design capacity (W)
! - Cooling design capacity per floor area (W/m2)
! - Fraction of auto-sized cooling design capacity
! - Maximum cold water flow (m3/s)
! - Cooling water inlet node
! - Cooling water outlet node
! - Cooling control throttling range (C)
! - Cooling control temperature schedule
! - Condensation control type
! - Condensation control dewpoint offset
! - Number of circuits
! - Circuit length (m)

  ZoneHVAC:LowTemperatureRadiant:VariableFlow:Design,
    BLOCK1:THERMALZONE1 Chilled Ceiling Design Object,  !- Name
    ConvectionOnly,          !- Fluid to Radiant Surface Heat Transfer Model
    0.0130,                  !- Hydronic Tubing Inside Diameter {m}
    0.0160,                  !- Hydronic Tubing Outside Diameter {m}
    0.350000,                !- Hydronic Tubing Conductivity {W/m-K}
    OperativeTemperature,    !- Temperature Control Type
    HalfFlowPower,           !- Setpoint Control Type
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    2.00,                    !- Heating Control Throttling Range {deltaC}
    BLOCK1:THERMALZONE1 Heating Setpoint Schedule,  !- Heating Control Temperature Schedule Name
    CapacityPerFloorArea,    !- Cooling Design Capacity Method
    117.000,                 !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    2.00,                    !- Cooling Control Throttling Range {deltaC}
    BLOCK1:THERMALZONE1 Cooling Setpoint Schedule,  !- Cooling Control Temperature Schedule Name
    Off,                     !- Condensation Control Type
    0.00;                    !- Condensation Control Dewpoint Offset {C}

  ZoneHVAC:LowTemperatureRadiant:VariableFlow,
    BLOCK1:THERMALZONE1 Chilled Ceiling,  !- Name
    BLOCK1:THERMALZONE1 Chilled Ceiling Design Object,  !- Design Object
    00BCA_7:30 - 18:30 Mon - Fri,  !- Availability Schedule Name
    BLOCK1:THERMALZONE1,     !- Zone Name
    BLOCK1:THERMALZONE1 Chilled Ceiling Radiant Surface List,  !- Surface Name or Radiant Surface Group Name
    autosize,                !- Hydronic Tubing Length {m}
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Maximum Hot Water Flow {m3/s}
    ,                        !- Heating Water Inlet Node Name
    ,                        !- Heating Water Outlet Node Name
    ,                        !- Cooling Design Capacity {W}
    autosize,                !- Maximum Cold Water Flow {m3/s}
    BLOCK1:THERMALZONE1 Chilled Ceiling CHW Water Inlet Node,  !- Cooling Water Inlet Node Name
    BLOCK1:THERMALZONE1 Chilled Ceiling CHW Water Outlet Node,  !- Cooling Water Outlet Node Name
    OnePerSurface,           !- Number of Circuits
    106.700;                 !- Circuit Length {m}

! - Component name
! - Availability schedule
! - Zone name
! - Radiant surface group name
! - Fluid to radiant surface heat transfer model
! - Hydronic tubing inside diameter (m)
! - Hydronic tubing outside diameter (m)
! - Hydronic tubing length (m)
! - Hydronic tubing conductivity (W/m-K)
! - Temperature control type
! - Setpoint control type
! - Heating design capacity method
! - Heating design capacity (W)
! - Heating design capacity per floor area (W/m2)
! - Fraction of auto-sized heating design capacity
! - Maximum hot water flow (m3/s)
! - Heating water inlet node
! - Heating water outlet node
! - Heating control throttling range (C)
! - Heating control temperature schedule
! - Cooling design capacity method
! - Cooling design capacity (W)
! - Cooling design capacity per floor area (W/m2)
! - Fraction of auto-sized cooling design capacity
! - Maximum cold water flow (m3/s)
! - Cooling water inlet node
! - Cooling water outlet node
! - Cooling control throttling range (C)
! - Cooling control temperature schedule
! - Condensation control type
! - Condensation control dewpoint offset
! - Number of circuits
! - Circuit length (m)

  ZoneHVAC:LowTemperatureRadiant:VariableFlow:Design,
    BLOCK1:THERMALZONE4 Chilled Ceiling Design Object,  !- Name
    ConvectionOnly,          !- Fluid to Radiant Surface Heat Transfer Model
    0.0130,                  !- Hydronic Tubing Inside Diameter {m}
    0.0160,                  !- Hydronic Tubing Outside Diameter {m}
    0.350000,                !- Hydronic Tubing Conductivity {W/m-K}
    OperativeTemperature,    !- Temperature Control Type
    HalfFlowPower,           !- Setpoint Control Type
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    2.00,                    !- Heating Control Throttling Range {deltaC}
    BLOCK1:THERMALZONE4 Heating Setpoint Schedule,  !- Heating Control Temperature Schedule Name
    CapacityPerFloorArea,    !- Cooling Design Capacity Method
    117.000,                 !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    2.00,                    !- Cooling Control Throttling Range {deltaC}
    BLOCK1:THERMALZONE4 Cooling Setpoint Schedule,  !- Cooling Control Temperature Schedule Name
    Off,                     !- Condensation Control Type
    0.00;                    !- Condensation Control Dewpoint Offset {C}

  ZoneHVAC:LowTemperatureRadiant:VariableFlow,
    BLOCK1:THERMALZONE4 Chilled Ceiling,  !- Name
    BLOCK1:THERMALZONE4 Chilled Ceiling Design Object,  !- Design Object
    00BCA_7:30 - 18:30 Mon - Fri,  !- Availability Schedule Name
    BLOCK1:THERMALZONE4,     !- Zone Name
    BLOCK1:THERMALZONE4 Chilled Ceiling Radiant Surface List,  !- Surface Name or Radiant Surface Group Name
    autosize,                !- Hydronic Tubing Length {m}
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Maximum Hot Water Flow {m3/s}
    ,                        !- Heating Water Inlet Node Name
    ,                        !- Heating Water Outlet Node Name
    ,                        !- Cooling Design Capacity {W}
    autosize,                !- Maximum Cold Water Flow {m3/s}
    BLOCK1:THERMALZONE4 Chilled Ceiling CHW Water Inlet Node,  !- Cooling Water Inlet Node Name
    BLOCK1:THERMALZONE4 Chilled Ceiling CHW Water Outlet Node,  !- Cooling Water Outlet Node Name
    OnePerSurface,           !- Number of Circuits
    106.700;                 !- Circuit Length {m}

!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:LOWTEMPERATURERADIANT:SURFACEGROUP ===========
! - Radiant surface group name
! - Name of surface 1
! - Flow fraction for surface 1

  ZoneHVAC:LowTemperatureRadiant:SurfaceGroup,
    BLOCK1:THERMALZONE3 Chilled Ceiling Radiant Surface List,  !- Name
    BLOCK1:THERMALZONE3_Roof_1_0_0,  !- Surface 1 Name
    1;                       !- Flow Fraction for Surface 1

! - Radiant surface group name
! - Name of surface 1
! - Flow fraction for surface 1
! - Name of surface 2
! - Flow fraction for surface 2

  ZoneHVAC:LowTemperatureRadiant:SurfaceGroup,
    BLOCK1:THERMALZONE2 Chilled Ceiling Radiant Surface List,  !- Name
    BLOCK1:THERMALZONE2_Roof_1_0_0,  !- Surface 1 Name
    0.208256,                !- Flow Fraction for Surface 1
    BLOCK1:THERMALZONE2_Roof_1_0_1,  !- Surface 2 Name
    0.791744;                !- Flow Fraction for Surface 2

! - Radiant surface group name
! - Name of surface 1
! - Flow fraction for surface 1
! - Name of surface 2
! - Flow fraction for surface 2
! - Name of surface 3
! - Flow fraction for surface 3

  ZoneHVAC:LowTemperatureRadiant:SurfaceGroup,
    BLOCK1:THERMALZONE1 Chilled Ceiling Radiant Surface List,  !- Name
    BLOCK1:THERMALZONE1_Roof_1_0_0,  !- Surface 1 Name
    0.013095,                !- Flow Fraction for Surface 1
    BLOCK1:THERMALZONE1_Roof_1_0_1,  !- Surface 2 Name
    0.222765,                !- Flow Fraction for Surface 2
    BLOCK1:THERMALZONE1_Roof_1_0_2,  !- Surface 3 Name
    0.76414;                 !- Flow Fraction for Surface 3

! - Radiant surface group name
! - Name of surface 1
! - Flow fraction for surface 1
! - Name of surface 2
! - Flow fraction for surface 2

  ZoneHVAC:LowTemperatureRadiant:SurfaceGroup,
    BLOCK1:THERMALZONE4 Chilled Ceiling Radiant Surface List,  !- Name
    BLOCK1:THERMALZONE4_Roof_1_0_0,  !- Surface 1 Name
    0.472556,                !- Flow Fraction for Surface 1
    BLOCK1:THERMALZONE4_Roof_1_0_1,  !- Surface 2 Name
    0.527444;                !- Flow Fraction for Surface 2

!-   ===========  ALL OBJECTS IN CLASS: AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT ===========
! - Component name
! - Availability schedule
! - Air inlet node name
! - Air outlet node name
! - Maximum air flow rate (m3/s)

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    BLOCK1:THERMALZONE3 Single Duct CAV No Reheat,  !- Name
    00BCA_7:30 - 18:30 Mon - Fri,  !- Availability Schedule Name
    DCU-1L Zone Splitter Outlet Node 1,  !- Air Inlet Node Name
    BLOCK1:THERMALZONE3 Single Duct CAV No Reheat Supply Outlet,  !- Air Outlet Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}

! - Component name
! - Availability schedule
! - Air inlet node name
! - Air outlet node name
! - Maximum air flow rate (m3/s)

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    BLOCK1:THERMALZONE2 Single Duct CAV No Reheat,  !- Name
    00BCA_7:30 - 18:30 Mon - Fri,  !- Availability Schedule Name
    DCU-1L Zone Splitter Outlet Node 2,  !- Air Inlet Node Name
    BLOCK1:THERMALZONE2 Single Duct CAV No Reheat Supply Outlet,  !- Air Outlet Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}

! - Component name
! - Availability schedule
! - Air inlet node name
! - Air outlet node name
! - Maximum air flow rate (m3/s)

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    BLOCK1:THERMALZONE1 Single Duct CAV No Reheat,  !- Name
    00BCA_7:30 - 18:30 Mon - Fri,  !- Availability Schedule Name
    DCU-1L Zone Splitter Outlet Node 3,  !- Air Inlet Node Name
    BLOCK1:THERMALZONE1 Single Duct CAV No Reheat Supply Outlet,  !- Air Outlet Node Name
    1.000000;                !- Maximum Air Flow Rate {m3/s}

! - Component name
! - Availability schedule
! - Air inlet node name
! - Air outlet node name
! - Maximum air flow rate (m3/s)

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    BLOCK1:THERMALZONE4 Single Duct CAV No Reheat,  !- Name
    00BCA_7:30 - 18:30 Mon - Fri,  !- Availability Schedule Name
    DCU-1L Zone Splitter Outlet Node 4,  !- Air Inlet Node Name
    BLOCK1:THERMALZONE4 Single Duct CAV No Reheat Supply Outlet,  !- Air Outlet Node Name
    1.000000;                !- Maximum Air Flow Rate {m3/s}

!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:AIRDISTRIBUTIONUNIT ===========
! - Air distribution unit name
! - Air distribution unit outlet node name
! - Air terminal object type
! - Air terminal name
! - Upstream nominal leakage fraction
! - Downstream nominal leakage fraction

  ZoneHVAC:AirDistributionUnit,
    BLOCK1:THERMALZONE3 Single Duct CAV No Reheat ADU,  !- Name
    BLOCK1:THERMALZONE3 Single Duct CAV No Reheat Supply Outlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    BLOCK1:THERMALZONE3 Single Duct CAV No Reheat,  !- Air Terminal Name
    0.0,                     !- Nominal Upstream Leakage Fraction
    0.0;                     !- Constant Downstream Leakage Fraction

! - Air distribution unit name
! - Air distribution unit outlet node name
! - Air terminal object type
! - Air terminal name
! - Upstream nominal leakage fraction
! - Downstream nominal leakage fraction

  ZoneHVAC:AirDistributionUnit,
    BLOCK1:THERMALZONE2 Single Duct CAV No Reheat ADU,  !- Name
    BLOCK1:THERMALZONE2 Single Duct CAV No Reheat Supply Outlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    BLOCK1:THERMALZONE2 Single Duct CAV No Reheat,  !- Air Terminal Name
    0.0,                     !- Nominal Upstream Leakage Fraction
    0.0;                     !- Constant Downstream Leakage Fraction

! - Air distribution unit name
! - Air distribution unit outlet node name
! - Air terminal object type
! - Air terminal name
! - Upstream nominal leakage fraction
! - Downstream nominal leakage fraction

  ZoneHVAC:AirDistributionUnit,
    BLOCK1:THERMALZONE1 Single Duct CAV No Reheat ADU,  !- Name
    BLOCK1:THERMALZONE1 Single Duct CAV No Reheat Supply Outlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    BLOCK1:THERMALZONE1 Single Duct CAV No Reheat,  !- Air Terminal Name
    0.0,                     !- Nominal Upstream Leakage Fraction
    0.0;                     !- Constant Downstream Leakage Fraction

! - Air distribution unit name
! - Air distribution unit outlet node name
! - Air terminal object type
! - Air terminal name
! - Upstream nominal leakage fraction
! - Downstream nominal leakage fraction

  ZoneHVAC:AirDistributionUnit,
    BLOCK1:THERMALZONE4 Single Duct CAV No Reheat ADU,  !- Name
    BLOCK1:THERMALZONE4 Single Duct CAV No Reheat Supply Outlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    BLOCK1:THERMALZONE4 Single Duct CAV No Reheat,  !- Air Terminal Name
    0.0,                     !- Nominal Upstream Leakage Fraction
    0.0;                     !- Constant Downstream Leakage Fraction

!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTLIST ===========
! - Name
! - Load distribution scheme
! - BLOCK1:THERMALZONE3 Equipment,
! - Zone equipment 1 name
! - Zone equipment 1 cooling sequence
! - Zone equipment 1 heating sequence
! - Zone equipment 1 sequential cooling fraction schedule
! - Zone equipment 1 sequential heating fraction schedule
! - Zone equipment 1 sequential heating fraction schedule
! - Zone equipment 2 name
! - Zone equipment 2 cooling sequence
! - Zone equipment 2 heating sequence
! - Zone equipment 2 sequential cooling fraction schedule
! - Zone equipment 2 sequential heating fraction schedule

  ZoneHVAC:EquipmentList,
    BLOCK1:THERMALZONE3 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Zone Equipment 1 Object Type
    BLOCK1:THERMALZONE3 Chilled Ceiling,  !- Zone Equipment 1 Name
    2,                       !- Zone Equipment 1 Cooling Sequence
    2,                       !- Zone Equipment 1 Heating or No-Load Sequence
    Cooling fraction schedule,  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    Heating fraction schedule,  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
    BLOCK1:THERMALZONE3 Single Duct CAV No Reheat ADU,  !- Zone Equipment 2 Name
    1,                       !- Zone Equipment 2 Cooling Sequence
    1,                       !- Zone Equipment 2 Heating or No-Load Sequence
    Cooling fraction schedule,  !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    Heating fraction schedule;  !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

! - Name
! - Load distribution scheme
! - BLOCK1:THERMALZONE2 Equipment,
! - Zone equipment 1 name
! - Zone equipment 1 cooling sequence
! - Zone equipment 1 heating sequence
! - Zone equipment 1 sequential cooling fraction schedule
! - Zone equipment 1 sequential heating fraction schedule
! - Zone equipment 1 sequential heating fraction schedule
! - Zone equipment 2 name
! - Zone equipment 2 cooling sequence
! - Zone equipment 2 heating sequence
! - Zone equipment 2 sequential cooling fraction schedule
! - Zone equipment 2 sequential heating fraction schedule

  ZoneHVAC:EquipmentList,
    BLOCK1:THERMALZONE2 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Zone Equipment 1 Object Type
    BLOCK1:THERMALZONE2 Chilled Ceiling,  !- Zone Equipment 1 Name
    2,                       !- Zone Equipment 1 Cooling Sequence
    2,                       !- Zone Equipment 1 Heating or No-Load Sequence
    Cooling fraction schedule,  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    Heating fraction schedule,  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
    BLOCK1:THERMALZONE2 Single Duct CAV No Reheat ADU,  !- Zone Equipment 2 Name
    1,                       !- Zone Equipment 2 Cooling Sequence
    1,                       !- Zone Equipment 2 Heating or No-Load Sequence
    Cooling fraction schedule,  !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    Heating fraction schedule;  !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

! - Name
! - Load distribution scheme
! - BLOCK1:THERMALZONE1 Equipment,
! - Zone equipment 1 name
! - Zone equipment 1 cooling sequence
! - Zone equipment 1 heating sequence
! - Zone equipment 1 sequential cooling fraction schedule
! - Zone equipment 1 sequential heating fraction schedule
! - Zone equipment 1 sequential heating fraction schedule
! - Zone equipment 2 name
! - Zone equipment 2 cooling sequence
! - Zone equipment 2 heating sequence
! - Zone equipment 2 sequential cooling fraction schedule
! - Zone equipment 2 sequential heating fraction schedule

  ZoneHVAC:EquipmentList,
    BLOCK1:THERMALZONE1 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Zone Equipment 1 Object Type
    BLOCK1:THERMALZONE1 Chilled Ceiling,  !- Zone Equipment 1 Name
    2,                       !- Zone Equipment 1 Cooling Sequence
    2,                       !- Zone Equipment 1 Heating or No-Load Sequence
    Cooling fraction schedule,  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    Heating fraction schedule,  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
    BLOCK1:THERMALZONE1 Single Duct CAV No Reheat ADU,  !- Zone Equipment 2 Name
    1,                       !- Zone Equipment 2 Cooling Sequence
    1,                       !- Zone Equipment 2 Heating or No-Load Sequence
    Cooling fraction schedule,  !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    Heating fraction schedule;  !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

! - Name
! - Load distribution scheme
! - BLOCK1:THERMALZONE4 Equipment,
! - Zone equipment 1 name
! - Zone equipment 1 cooling sequence
! - Zone equipment 1 heating sequence
! - Zone equipment 1 sequential cooling fraction schedule
! - Zone equipment 1 sequential heating fraction schedule
! - Zone equipment 1 sequential heating fraction schedule
! - Zone equipment 2 name
! - Zone equipment 2 cooling sequence
! - Zone equipment 2 heating sequence
! - Zone equipment 2 sequential cooling fraction schedule
! - Zone equipment 2 sequential heating fraction schedule

  ZoneHVAC:EquipmentList,
    BLOCK1:THERMALZONE4 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Zone Equipment 1 Object Type
    BLOCK1:THERMALZONE4 Chilled Ceiling,  !- Zone Equipment 1 Name
    2,                       !- Zone Equipment 1 Cooling Sequence
    2,                       !- Zone Equipment 1 Heating or No-Load Sequence
    Cooling fraction schedule,  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    Heating fraction schedule,  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
    BLOCK1:THERMALZONE4 Single Duct CAV No Reheat ADU,  !- Zone Equipment 2 Name
    1,                       !- Zone Equipment 2 Cooling Sequence
    1,                       !- Zone Equipment 2 Heating or No-Load Sequence
    Cooling fraction schedule,  !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    Heating fraction schedule;  !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTCONNECTIONS ===========
! - Zone Name
! - Zone Conditioning Equipment List Name
! - Zone Air Inlet Node or Nodelist Name
! - Zone Air Exhaust Node or Nodelist Name
! - Zone Air Node Name
! - Zone Return Air Node Name

  ZoneHVAC:EquipmentConnections,
    BLOCK1:THERMALZONE3,     !- Zone Name
    BLOCK1:THERMALZONE3 Equipment,  !- Zone Conditioning Equipment List Name
    BLOCK1:THERMALZONE3 Air Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    BLOCK1:THERMALZONE3 Zone Air Node,  !- Zone Air Node Name
    DCU-1L Zone Mixer Inlet Node 1;  !- Zone Return Air Node or NodeList Name

! - Zone Name
! - Zone Conditioning Equipment List Name
! - Zone Air Inlet Node or Nodelist Name
! - Zone Air Exhaust Node or Nodelist Name
! - Zone Air Node Name
! - Zone Return Air Node Name

  ZoneHVAC:EquipmentConnections,
    BLOCK1:THERMALZONE2,     !- Zone Name
    BLOCK1:THERMALZONE2 Equipment,  !- Zone Conditioning Equipment List Name
    BLOCK1:THERMALZONE2 Air Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    BLOCK1:THERMALZONE2 Zone Air Node,  !- Zone Air Node Name
    DCU-1L Zone Mixer Inlet Node 2;  !- Zone Return Air Node or NodeList Name

! - Zone Name
! - Zone Conditioning Equipment List Name
! - Zone Air Inlet Node or Nodelist Name
! - Zone Air Exhaust Node or Nodelist Name
! - Zone Air Node Name
! - Zone Return Air Node Name

  ZoneHVAC:EquipmentConnections,
    BLOCK1:THERMALZONE1,     !- Zone Name
    BLOCK1:THERMALZONE1 Equipment,  !- Zone Conditioning Equipment List Name
    BLOCK1:THERMALZONE1 Air Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    BLOCK1:THERMALZONE1 Zone Air Node,  !- Zone Air Node Name
    DCU-1L Zone Mixer Inlet Node 3;  !- Zone Return Air Node or NodeList Name

! - Zone Name
! - Zone Conditioning Equipment List Name
! - Zone Air Inlet Node or Nodelist Name
! - Zone Air Exhaust Node or Nodelist Name
! - Zone Air Node Name
! - Zone Return Air Node Name

  ZoneHVAC:EquipmentConnections,
    BLOCK1:THERMALZONE4,     !- Zone Name
    BLOCK1:THERMALZONE4 Equipment,  !- Zone Conditioning Equipment List Name
    BLOCK1:THERMALZONE4 Air Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    BLOCK1:THERMALZONE4 Zone Air Node,  !- Zone Air Node Name
    DCU-1L Zone Mixer Inlet Node 4;  !- Zone Return Air Node or NodeList Name

!-   ===========  ALL OBJECTS IN CLASS: FAN:VARIABLEVOLUME ===========
! - Component name
! - Availability schedule
! - Fan efficiency
! - Pressure rise (Pa)
! - Max flow rate (m3/s)
! - Minimum flow rate input method for fan power
! - Minimum flow fraction for fan power
! - Minimum air flow rate for fan power (m3/s)
! - Motor efficiency
! - Motor in air stream fraction
! - Fan Coefficient 1
! - Fan Coefficient 2
! - Fan Coefficient 3
! - Fan Coefficient 4
! - Fan Coefficient 5
! - Air inlet node name
! - Air outlet node name
! - End Use Sub-Category

  Fan:VariableVolume,
    DCU-1L AHU Extract Fan,  !- Name
    00BCA_7:30 - 18:30 Mon - Fri,  !- Availability Schedule Name
    0.700000,                !- Fan Total Efficiency
    600.00,                  !- Pressure Rise {Pa}
    0.169720,                !- Maximum Flow Rate {m3/s}
    Fraction,                !- Fan Power Minimum Flow Rate Input Method
    0.2500,                  !- Fan Power Minimum Flow Fraction
    0.000000,                !- Fan Power Minimum Air Flow Rate {m3/s}
    0.900000,                !- Motor Efficiency
    1.00,                    !- Motor In Airstream Fraction
    0.3507122300,            !- Fan Power Coefficient 1
    0.3085053500,            !- Fan Power Coefficient 2
    -0.5413736400,           !- Fan Power Coefficient 3
    0.8719882300,            !- Fan Power Coefficient 4
    0.0000000000,            !- Fan Power Coefficient 5
    DCU-1L Supply Side Inlet,!- Air Inlet Node Name
    DCU-1L AHU Extract Fan Air Outlet Node,  !- Air Outlet Node Name
    General;                 !- End-Use Subcategory

! - Component name
! - Availability schedule
! - Fan efficiency
! - Pressure rise (Pa)
! - Max flow rate (m3/s)
! - Minimum flow rate input method for fan power
! - Minimum flow fraction for fan power
! - Minimum air flow rate for fan power (m3/s)
! - Motor efficiency
! - Motor in air stream fraction
! - Fan Coefficient 1
! - Fan Coefficient 2
! - Fan Coefficient 3
! - Fan Coefficient 4
! - Fan Coefficient 5
! - Air inlet node name
! - Air outlet node name
! - End Use Sub-Category

  Fan:VariableVolume,
    DCU-1L AHU Supply Fan,   !- Name
    00BCA_7:30 - 18:30 Mon - Fri,  !- Availability Schedule Name
    0.700000,                !- Fan Total Efficiency
    600.00,                  !- Pressure Rise {Pa}
    0.169720,                !- Maximum Flow Rate {m3/s}
    FixedFlowRate,           !- Fan Power Minimum Flow Rate Input Method
    0.2500,                  !- Fan Power Minimum Flow Fraction
    0.139000,                !- Fan Power Minimum Air Flow Rate {m3/s}
    0.900000,                !- Motor Efficiency
    1.00,                    !- Motor In Airstream Fraction
    0.3507122300,            !- Fan Power Coefficient 1
    0.3085053500,            !- Fan Power Coefficient 2
    -0.5413736400,           !- Fan Power Coefficient 3
    0.8719882300,            !- Fan Power Coefficient 4
    0.0000000000,            !- Fan Power Coefficient 5
    DCU-1L AHU Cooling Coil Air Outlet Node,  !- Air Inlet Node Name
    HeatExchangerSupplyAirInletNode,  !- Air Outlet Node Name
    General;                 !- End-Use Subcategory

!-   ===========  ALL OBJECTS IN CLASS: COIL:COOLING:WATER ===========
! - Component name
! - Availability schedule
! - Design Water Volume Flow Rate of Coil (m3/s)
! - Design Air Flow Rate of Coil (m3/s)
! - Design Inlet Water Temperature (C)
! - Design Inlet Air Temperature (C)
! - Design Outlet Air Temperature (C)
! - Design Inlet Air Humidity Ratio
! - Design Outlet Air Humidity Ratio
! - Water inlet node name
! - Water outlet node name
! - Air inlet node name
! - Air outlet node name
! - Coil Analysis Type
! - Heat Exchanger Configuration

  Coil:Cooling:Water,
    DCU-1L AHU Cooling Coil, !- Name
    00BCA_7:30 - 18:30 Mon - Fri,  !- Availability Schedule Name
    autosize,                !- Design Water Flow Rate {m3/s}
    1.000000,                !- Design Air Flow Rate {m3/s}
    7.00,                    !- Design Inlet Water Temperature {C}
    36.00,                   !- Design Inlet Air Temperature {C}
    25.00,                   !- Design Outlet Air Temperature {C}
    0.032700,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    0.017000,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    DCU-1L AHU Cooling Coil Water Inlet Node,  !- Water Inlet Node Name
    DCU-1L AHU Cooling Coil Water Outlet Node,  !- Water Outlet Node Name
    DCU-1L AHU Mixed Air Outlet,  !- Air Inlet Node Name
    DCU-1L AHU Cooling Coil Air Outlet Node,  !- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

!-   ===========  ALL OBJECTS IN CLASS: COIL:COOLING:DX:SINGLESPEED ===========

  Coil:Cooling:DX:SingleSpeed,
    DX Cooling Coil 1,       !- Name
    00BCA_7:30 - 18:30 Mon - Fri,  !- Availability Schedule Name
    5600,                    !- Gross Rated Total Cooling Capacity {W}
    0.75,                    !- Gross Rated Sensible Heat Ratio
    3,                       !- Gross Rated Cooling COP {W/W}
    0.1389,                  !- Rated Air Flow Rate {m3/s}
    1250,                    !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    ,                        !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    DX Cooling Coil Air Inlet Node,  !- Air Inlet Node Name
    HeatExchangerExhaustAirInletNode,  !- Air Outlet Node Name
    DXClgCoilTotalClgCapFuncTemperature,  !- Total Cooling Capacity Function of Temperature Curve Name
    DXClgCoilTotalClgCapFuncFlowFraction,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    DXClgCoilEnergyInputRatioFuncTemperature,  !- Energy Input Ratio Function of Temperature Curve Name
    DXClgCoilEnergyInputRatioFuncFlowFraction,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    DXCoilPartLoadFractionCorrelation,  !- Part Load Fraction Correlation Curve Name
    -25,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0.9,                     !- Evaporative Condenser Effectiveness {dimensionless}
    ,                        !- Evaporative Condenser Air Flow Rate {m3/s}
    ,                        !- Evaporative Condenser Pump Rated Power Consumption {W}
    ,                        !- Crankcase Heater Capacity {W}
    ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    ,                        !- Basin Heater Capacity {W/K}
    2,                       !- Basin Heater Setpoint Temperature {C}
    ,                        !- Basin Heater Operating Schedule Name
    ,                        !- Sensible Heat Ratio Function of Temperature Curve Name
    ,                        !- Sensible Heat Ratio Function of Flow Fraction Curve Name
    No;                      !- Report ASHRAE Standard 127 Performance Ratings

!-   ===========  ALL OBJECTS IN CLASS: COILSYSTEM:COOLING:DX:HEATEXCHANGERASSISTED ===========

  CoilSystem:Cooling:DX:HeatExchangerAssisted,
    HeatExchangerAssistedCoolingCoil,  !- Name
    HeatExchanger:AirToAir:SensibleAndLatent,  !- Heat Exchanger Object Type
    Air to Air Heat Exchanger 1,  !- Heat Exchanger Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    DX Cooling Coil 1;       !- Cooling Coil Name

!-   ===========  ALL OBJECTS IN CLASS: HEATEXCHANGER:AIRTOAIR:SENSIBLEANDLATENT ===========

  HeatExchanger:AirToAir:SensibleAndLatent,
    Air to Air Heat Exchanger 1,  !- Name
    00BCA_7:30 - 18:30 Mon - Fri,  !- Availability Schedule Name
    0.1389,                  !- Nominal Supply Air Flow Rate {m3/s}
    0.7,                     !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
    0.7,                     !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
    0.75,                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
    0.75,                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
    0.7,                     !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.7,                     !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.75,                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
    0.75,                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
    HeatExchangerSupplyAirInletNode,  !- Supply Air Inlet Node Name
    DX Cooling Coil Air Inlet Node,  !- Supply Air Outlet Node Name
    HeatExchangerExhaustAirInletNode,  !- Exhaust Air Inlet Node Name
    DCU-1L Supply Side Outlet 1,  !- Exhaust Air Outlet Node Name
    1900,                    !- Nominal Electric Power {W}
    Yes,                     !- Supply Air Outlet Temperature Control
    Plate,                   !- Heat Exchanger Type
    None,                    !- Frost Control Type
    1.7,                     !- Threshold Temperature {C}
    0.083,                   !- Initial Defrost Time Fraction {dimensionless}
    0.012,                   !- Rate of Defrost Time Fraction Increase {1/K}
    Yes;                     !- Economizer Lockout

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:UNITARYSYSTEM ===========

  AirLoopHVAC:UnitarySystem,
    Loop_UnitarySystem,      !- Name
    Load,                    !- Control Type
    BLOCK1:THERMALZONE1,     !- Controlling Zone or Thermostat Location
    None,                    !- Dehumidification Control Type
    00BCA_7:30 - 18:30 Mon - Fri,  !- Availability Schedule Name
    DCU-1L AHU Cooling Coil Air Outlet Node,  !- Air Inlet Node Name
    DCU-1L Supply Side Outlet 1,  !- Air Outlet Node Name
    Fan:VariableVolume,      !- Supply Fan Object Type
    DCU-1L AHU Supply Fan,   !- Supply Fan Name
    BlowThrough,             !- Fan Placement
    00BCA_7:30 - 18:30 Mon - Fri,  !- Supply Air Fan Operating Mode Schedule Name
    ,                        !- Heating Coil Object Type
    ,                        !- Heating Coil Name
    1,                       !- DX Heating Coil Sizing Ratio
    CoilSystem:Cooling:DX:HeatExchangerAssisted,  !- Cooling Coil Object Type
    HeatExchangerAssistedCoolingCoil,  !- Cooling Coil Name
    No,                      !- Use DOAS DX Cooling Coil
    2,                       !- Minimum Supply Air Temperature {C}
    LatentWithSensibleLoadControl,  !- Latent Load Control
    ,                        !- Supplemental Heating Coil Object Type
    ,                        !- Supplemental Heating Coil Name
    SupplyAirFlowRate,       !- Cooling Supply Air Flow Rate Method
    0.1389,                  !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    ,                        !- Heating Supply Air Flow Rate Method
    ,                        !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    SupplyAirFlowRate,       !- No Load Supply Air Flow Rate Method
    0.1389,                  !- No Load Supply Air Flow Rate {m3/s}
    ,                        !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- No Load Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
    80,                      !- Maximum Supply Air Temperature {C}
    21,                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature Sensor Node Name
    ,                        !- Ancillary On-Cycle Electric Power {W}
    ,                        !- Ancillary Off-Cycle Electric Power {W}
    ,                        !- Design Heat Recovery Water Flow Rate {m3/s}
    80;                      !- Maximum Temperature for Heat Recovery {C}

!-   ===========  ALL OBJECTS IN CLASS: CONTROLLER:WATERCOIL ===========
! - Controller name
! - Control variable
! - Control action
! - Actuator variable
! - Sensor node name
! - Actuator node name
! - Controller convergence tolerance
! - Maximum actuated flow (m3/s)
! - Minimum actuated flow (m3/s)

  Controller:WaterCoil,
    DCU-1L AHU Cooling Coil Controller,  !- Name
    Temperature,             !- Control Variable
    Reverse,                 !- Action
    Flow,                    !- Actuator Variable
    DCU-1L AHU Cooling Coil Air Outlet Node,  !- Sensor Node Name
    DCU-1L AHU Cooling Coil Water Inlet Node,  !- Actuator Node Name
    autosize,                !- Controller Convergence Tolerance {deltaC}
    autosize,                !- Maximum Actuated Flow {m3/s}
    0.000000;                !- Minimum Actuated Flow {m3/s}

!-   ===========  ALL OBJECTS IN CLASS: CONTROLLER:OUTDOORAIR ===========
! - Controller name
! - Controller relief air outlet node
! - Controller return air node
! - Controller mixed air node
! - Controller actuator node
! - Minimum outdoor air flow rate (m3/s)
! - Maximum outdoor air flow rate (m3/s)
! - Economiser control type
! - Economiser control action type
! - Economiser maximum limit dry bulb temperature (C)
! - Economiser maximum limit enthalpy (J/kg)
! - Economiser maximum limit dew point temperature (C)
! - Electronic enthalpy limit curve name
! - Economiser minimum limit dry bulb temperature (C)
! - Lockout type
! - Minimum limit type
! - Minimum outdoor air schedule
! - Minimum fraction of outdoor air schedule
! - Maximum fraction of outdoor air schedule
! - Mechanical ventilation controller
! - Time of day economiser control schedule
! - High humidity control
! - Humidistat control zone name
! - High humidity outdoor air flow ratio
! - Control high indoor humidity based on outdoor humidity ratio
! - Heat recovery by-pass control type

  Controller:OutdoorAir,
    DCU-1L AHU Outdoor Air Controller,  !- Name
    DCU-1L AHU Relief Air Outlet,  !- Relief Air Outlet Node Name
    DCU-1L AHU Extract Fan Air Outlet Node,  !- Return Air Node Name
    DCU-1L AHU Mixed Air Outlet,  !- Mixed Air Node Name
    DCU-1L AHU Outdoor Air Inlet,  !- Actuator Node Name
    0.169720,                !- Minimum Outdoor Air Flow Rate {m3/s}
    autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    25.00,                   !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    Min outdoor air schedule: Always 0.3,  !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    DCU-1L AHU Mechanical Ventilation Controller,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    1,                       !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

!-   ===========  ALL OBJECTS IN CLASS: CONTROLLER:MECHANICALVENTILATION ===========
! - Controller name
! - Availability schedule name
! - Demand control ventilation
! - System outdoor air method
! - Zone maximum outdoor air fraction
! - Zone list name
! - Design specification outdoor air object name
! - Design specification zone air distribution object name
! - Zone list name
! - Design specification outdoor air object name
! - Design specification zone air distribution object name
! - Zone list name
! - Design specification outdoor air object name
! - Design specification zone air distribution object name
! - Zone list name
! - Design specification outdoor air object name
! - Design specification zone air distribution object name

  Controller:MechanicalVentilation,
    DCU-1L AHU Mechanical Ventilation Controller,  !- Name
    On 24/7,                 !- Availability Schedule Name
    Yes,                     !- Demand Controlled Ventilation
    Standard62.1VentilationRateProcedure,  !- System Outdoor Air Method
    1.00,                    !- Zone Maximum Outdoor Air Fraction {dimensionless}
    BLOCK1:THERMALZONE3,     !- Zone or ZoneList 1 Name
    BLOCK1:THERMALZONE3 Design Specification Outdoor Air Object,  !- Design Specification Outdoor Air Object Name 1
    BLOCK1:THERMALZONE3 Design Specification Zone Air Distribution Object,  !- Design Specification Zone Air Distribution Object Name 1
    BLOCK1:THERMALZONE2,     !- Zone or ZoneList 2 Name
    BLOCK1:THERMALZONE2 Design Specification Outdoor Air Object,  !- Design Specification Outdoor Air Object Name 2
    BLOCK1:THERMALZONE2 Design Specification Zone Air Distribution Object,  !- Design Specification Zone Air Distribution Object Name 2
    BLOCK1:THERMALZONE1,     !- Zone or ZoneList 3 Name
    BLOCK1:THERMALZONE1 Design Specification Outdoor Air Object,  !- Design Specification Outdoor Air Object Name 3
    BLOCK1:THERMALZONE1 Design Specification Zone Air Distribution Object,  !- Design Specification Zone Air Distribution Object Name 3
    BLOCK1:THERMALZONE4,     !- Zone or ZoneList 4 Name
    BLOCK1:THERMALZONE4 Design Specification Outdoor Air Object,  !- Design Specification Outdoor Air Object Name 4
    BLOCK1:THERMALZONE4 Design Specification Zone Air Distribution Object;  !- Design Specification Zone Air Distribution Object Name 4

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:CONTROLLERLIST ===========
! - Outside air system controller list
! - Controller 1 object type
! - Controller 1 name

  AirLoopHVAC:ControllerList,
    DCU-1L AHU Outdoor air Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    DCU-1L AHU Outdoor Air Controller;  !- Controller 1 Name

! - Controller list name
! - Controller 1 type
! - Controller 1 name

  AirLoopHVAC:ControllerList,
    DCU-1L Controllers,      !- Name
    Controller:WaterCoil,    !- Controller 1 Object Type
    DCU-1L AHU Cooling Coil Controller;  !- Controller 1 Name

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC ===========
! - Name of loop
! - Controller list name
! - Availability manager list
! - Design supply air flow rate (m3/s)
! - Branch list
! - Connector list
! - Supply side inlet node
! - Demand side outlet node
! - Demand side inlet nodes
! - Supply side outlet nodes
! - Design return air flow fraction of supply air flow

  AirLoopHVAC,
    DCU-1L,                  !- Name
    DCU-1L Controllers,      !- Controller List Name
    DCU-1L AvailabilityManager List,  !- Availability Manager List Name
    0.1697,                  !- Design Supply Air Flow Rate {m3/s}
    DCU-1L Branches,         !- Branch List Name
    ,                        !- Connector List Name
    DCU-1L Supply Side Inlet,!- Supply Side Inlet Node Name
    DCU-1L Demand Side Outlet,  !- Demand Side Outlet Node Name
    DCU-1L Demand Side Inlet List,  !- Demand Side Inlet Node Names
    DCU-1L Supply Side Outlet List,  !- Supply Side Outlet Node Names
    1.000;                   !- Design Return Air Flow Fraction of Supply Air Flow

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:OUTDOORAIRSYSTEM:EQUIPMENTLIST ===========
! - Outside air system equipment list
! - Component 1 object type
! - Component 1 name

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    DCU-1L AHU Outdoor air Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    DCU-1L AHU Outdoor Air Mixer;  !- Component 1 Name

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:OUTDOORAIRSYSTEM ===========
! - Outside air system name
! - Outside air system controller list
! - Outside air system equipment list

  AirLoopHVAC:OutdoorAirSystem,
    DCU-1L AHU Outdoor air system,  !- Name
    DCU-1L AHU Outdoor air Controller List,  !- Controller List Name
    DCU-1L AHU Outdoor air Equipment List;  !- Outdoor Air Equipment List Name

!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:MIXER ===========
! - Name of outdoor air mixer
! - Mixed air node name
! - Outdoor air stream node
! - Relief air stream node
! - Return air stream node name

  OutdoorAir:Mixer,
    DCU-1L AHU Outdoor Air Mixer,  !- Name
    DCU-1L AHU Mixed Air Outlet,  !- Mixed Air Node Name
    DCU-1L AHU Outdoor Air Inlet,  !- Outdoor Air Stream Node Name
    DCU-1L AHU Relief Air Outlet,  !- Relief Air Stream Node Name
    DCU-1L AHU Extract Fan Air Outlet Node;  !- Return Air Stream Node Name

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONESPLITTER ===========
! - Zone splitter name
! - Inlet node name
! - Outlet node name
! - Outlet node name
! - Outlet node name
! - Outlet node name

  AirLoopHVAC:ZoneSplitter,
    DCU-1L Zone Splitter,    !- Name
    DCU-1L Demand Side Inlet 1,  !- Inlet Node Name
    DCU-1L Zone Splitter Outlet Node 1,  !- Outlet 1 Node Name
    DCU-1L Zone Splitter Outlet Node 2,  !- Outlet 2 Node Name
    DCU-1L Zone Splitter Outlet Node 3,  !- Outlet 3 Node Name
    DCU-1L Zone Splitter Outlet Node 4;  !- Outlet 4 Node Name

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:SUPPLYPATH ===========
! - Name of supply path
! - Name of supply path 1 inlet node,
! - Component 1 object type
! - Component 1 object name

  AirLoopHVAC:SupplyPath,
    DCU-1L Demand Side Supply Path 1,  !- Name
    DCU-1L Demand Side Inlet 1,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    DCU-1L Zone Splitter;    !- Component 1 Name

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONEMIXER ===========
! - Zone mixer name
! - Outlet node name
! - Inlet node name
! - Inlet node name
! - Inlet node name
! - Inlet node name

  AirLoopHVAC:ZoneMixer,
    DCU-1L Zone Mixer,       !- Name
    DCU-1L Demand Side Outlet,  !- Outlet Node Name
    DCU-1L Zone Mixer Inlet Node 1,  !- Inlet 1 Node Name
    DCU-1L Zone Mixer Inlet Node 2,  !- Inlet 2 Node Name
    DCU-1L Zone Mixer Inlet Node 3,  !- Inlet 3 Node Name
    DCU-1L Zone Mixer Inlet Node 4;  !- Inlet 4 Node Name

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:RETURNPATH ===========
! - Name of return path
! - Name of return path outlet node
! - Component 1 object type
! - Component 1 object name

  AirLoopHVAC:ReturnPath,
    DCU-1L Demand Side Return Path,  !- Name
    DCU-1L Demand Side Outlet,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    DCU-1L Zone Mixer;       !- Component 1 Name

!-   ===========  ALL OBJECTS IN CLASS: BRANCH ===========
! - Branch name
! - Pressure drop curve name
! - Component 1 object type
! - Component 1 name
! - Component 1 inlet node name
! - Component 1 outlet node name
! - Component 2 object type
! - Component 2 name
! - Component 2 inlet node name
! - Component 2 outlet node name
! - Component 3 object type
! - Component 3 name
! - Component 3 inlet node name
! - Component 3 outlet node name
! - Component 4 object type
! - Component 4 name
! - Component 4 inlet node name
! - Component 4 outlet node name

  Branch,
    DCU-1L AHU Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Fan:VariableVolume,      !- Component 1 Object Type
    DCU-1L AHU Extract Fan,  !- Component 1 Name
    DCU-1L Supply Side Inlet,!- Component 1 Inlet Node Name
    DCU-1L AHU Extract Fan Air Outlet Node,  !- Component 1 Outlet Node Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 2 Object Type
    DCU-1L AHU Outdoor air system,  !- Component 2 Name
    DCU-1L AHU Extract Fan Air Outlet Node,  !- Component 2 Inlet Node Name
    DCU-1L AHU Mixed Air Outlet,  !- Component 2 Outlet Node Name
    Coil:Cooling:Water,      !- Component 3 Object Type
    DCU-1L AHU Cooling Coil, !- Component 3 Name
    DCU-1L AHU Mixed Air Outlet,  !- Component 3 Inlet Node Name
    DCU-1L AHU Cooling Coil Air Outlet Node,  !- Component 3 Outlet Node Name
    AirLoopHVAC:UnitarySystem,  !- Component 4 Object Type
    Loop_UnitarySystem,      !- Component 4 Name
    DCU-1L AHU Cooling Coil Air Outlet Node,  !- Component 4 Inlet Node Name
    DCU-1L Supply Side Outlet 1;  !- Component 4 Outlet Node Name

! - Branch name
! - Pressure drop curve name
! - Component 1 object type
! - Component 1 name
! - Component 1 inlet node name
! - Component 1 outlet node name

  Branch,
    CHW Loop Demand Side Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    CHW Loop Demand Side Inlet Branch Pipe,  !- Component 1 Name
    CHW Loop Demand Side Inlet,  !- Component 1 Inlet Node Name
    CHW Loop Demand Side Inlet Branch Pipe Outlet;  !- Component 1 Outlet Node Name

! - Branch name
! - Pressure drop curve name
! - Component 1 object type
! - Component 1 name
! - Component 1 inlet node name
! - Component 1 outlet node name

  Branch,
    CHW Loop Demand Side Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    CHW Loop Demand Side Bypass Pipe,  !- Component 1 Name
    CHW Loop Demand Side Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    CHW Loop Demand Side Bypass Pipe Outlet Node;  !- Component 1 Outlet Node Name

! - Branch name
! - Pressure drop curve name
! - Component 1 object type
! - Component 1 name
! - Component 1 inlet node name
! - Component 1 outlet node name

  Branch,
    DCU-1L AHU Cooling Coil CHW Loop Demand Side Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    DCU-1L AHU Cooling Coil, !- Component 1 Name
    DCU-1L AHU Cooling Coil Water Inlet Node,  !- Component 1 Inlet Node Name
    DCU-1L AHU Cooling Coil Water Outlet Node;  !- Component 1 Outlet Node Name

! - Branch name
! - Pressure drop curve name
! - Component 1 object type
! - Component 1 name
! - Component 1 inlet node name
! - Component 1 outlet node name

  Branch,
    BLOCK1:THERMALZONE3 Chilled Ceiling CHW Loop Demand Side Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    BLOCK1:THERMALZONE3 Chilled Ceiling,  !- Component 1 Name
    BLOCK1:THERMALZONE3 Chilled Ceiling CHW Water Inlet Node,  !- Component 1 Inlet Node Name
    BLOCK1:THERMALZONE3 Chilled Ceiling CHW Water Outlet Node;  !- Component 1 Outlet Node Name

! - Branch name
! - Pressure drop curve name
! - Component 1 object type
! - Component 1 name
! - Component 1 inlet node name
! - Component 1 outlet node name

  Branch,
    BLOCK1:THERMALZONE2 Chilled Ceiling CHW Loop Demand Side Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    BLOCK1:THERMALZONE2 Chilled Ceiling,  !- Component 1 Name
    BLOCK1:THERMALZONE2 Chilled Ceiling CHW Water Inlet Node,  !- Component 1 Inlet Node Name
    BLOCK1:THERMALZONE2 Chilled Ceiling CHW Water Outlet Node;  !- Component 1 Outlet Node Name

! - Branch name
! - Pressure drop curve name
! - Component 1 object type
! - Component 1 name
! - Component 1 inlet node name
! - Component 1 outlet node name

  Branch,
    BLOCK1:THERMALZONE1 Chilled Ceiling CHW Loop Demand Side Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    BLOCK1:THERMALZONE1 Chilled Ceiling,  !- Component 1 Name
    BLOCK1:THERMALZONE1 Chilled Ceiling CHW Water Inlet Node,  !- Component 1 Inlet Node Name
    BLOCK1:THERMALZONE1 Chilled Ceiling CHW Water Outlet Node;  !- Component 1 Outlet Node Name

! - Branch name
! - Pressure drop curve name
! - Component 1 object type
! - Component 1 name
! - Component 1 inlet node name
! - Component 1 outlet node name

  Branch,
    BLOCK1:THERMALZONE4 Chilled Ceiling CHW Loop Demand Side Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:LowTemperatureRadiant:VariableFlow,  !- Component 1 Object Type
    BLOCK1:THERMALZONE4 Chilled Ceiling,  !- Component 1 Name
    BLOCK1:THERMALZONE4 Chilled Ceiling CHW Water Inlet Node,  !- Component 1 Inlet Node Name
    BLOCK1:THERMALZONE4 Chilled Ceiling CHW Water Outlet Node;  !- Component 1 Outlet Node Name

! - Branch name
! - Pressure drop curve name
! - Component 1 object type
! - Component 1 name
! - Component 1 inlet node name
! - Component 1 outlet node name

  Branch,
    CHW Loop Demand Side Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    CHW Loop Demand Side Outlet Branch Pipe,  !- Component 1 Name
    CHW Loop Demand Side Outlet Branch Pipe Inlet,  !- Component 1 Inlet Node Name
    CHW Loop Demand Side Outlet;  !- Component 1 Outlet Node Name

! - Branch name
! - Pressure drop curve name
! - Component 1 object type
! - Component 1 name
! - Component 1 inlet node name
! - Component 1 outlet node name

  Branch,
    CHW Loop Supply Side Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    CHW Loop Supply Pump,    !- Component 1 Name
    CHW Loop Supply Side Inlet,  !- Component 1 Inlet Node Name
    CHW Loop Supply Pump Water Outlet Node;  !- Component 1 Outlet Node Name

! - Branch name
! - Pressure drop curve name
! - Component 1 object type
! - Component 1 name
! - Component 1 inlet node name
! - Component 1 outlet node name

  Branch,
    CHW Loop Supply Side Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    CHW Loop Supply Side Bypass Pipe,  !- Component 1 Name
    CHW Loop Supply Side Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    CHW Loop Supply Side Bypass Pipe Outlet Node;  !- Component 1 Outlet Node Name

! - Branch name
! - Pressure drop curve name
! - Component 1 object type
! - Component 1 name
! - Component 1 inlet node name
! - Component 1 outlet node name

  Branch,
    District Cooling CHW Loop Supply Side Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    DistrictCooling,         !- Component 1 Object Type
    District Cooling,        !- Component 1 Name
    District Cooling Water Inlet Node,  !- Component 1 Inlet Node Name
    District Cooling Water Outlet Node;  !- Component 1 Outlet Node Name

! - Branch name
! - Pressure drop curve name
! - Component 1 object type
! - Component 1 name
! - Component 1 inlet node name
! - Component 1 outlet node name

  Branch,
    CHW Loop Supply Side Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    CHW Loop Supply Side Outlet Branch Pipe,  !- Component 1 Name
    CHW Loop Supply Side Outlet Branch Pipe Inlet,  !- Component 1 Inlet Node Name
    CHW Loop Supply Side Outlet;  !- Component 1 Outlet Node Name

!-   ===========  ALL OBJECTS IN CLASS: BRANCHLIST ===========
! - Name of branch list
! - Name of branch 1

  BranchList,
    DCU-1L Branches,         !- Name
    DCU-1L AHU Main Branch;  !- Branch 1 Name

! - Name of branch list
! - Name of branch 1
! - Name of branch 2
! - Name of branch 3
! - Name of branch 4
! - Name of branch 5
! - Name of branch 6
! - Name of branch 7
! - Name of branch 8

  BranchList,
    CHW Loop Demand Side Branches,  !- Name
    CHW Loop Demand Side Inlet Branch,  !- Branch 1 Name
    CHW Loop Demand Side Bypass Branch,  !- Branch 2 Name
    DCU-1L AHU Cooling Coil CHW Loop Demand Side Branch,  !- Branch 3 Name
    BLOCK1:THERMALZONE3 Chilled Ceiling CHW Loop Demand Side Branch,  !- Branch 4 Name
    BLOCK1:THERMALZONE2 Chilled Ceiling CHW Loop Demand Side Branch,  !- Branch 5 Name
    BLOCK1:THERMALZONE1 Chilled Ceiling CHW Loop Demand Side Branch,  !- Branch 6 Name
    BLOCK1:THERMALZONE4 Chilled Ceiling CHW Loop Demand Side Branch,  !- Branch 7 Name
    CHW Loop Demand Side Outlet Branch;  !- Branch 8 Name

! - Name of branch list
! - Name of branch 1
! - Name of branch 2
! - Name of branch 3
! - Name of branch 4

  BranchList,
    CHW Loop Supply Side Branches,  !- Name
    CHW Loop Supply Side Inlet Branch,  !- Branch 1 Name
    CHW Loop Supply Side Bypass Branch,  !- Branch 2 Name
    District Cooling CHW Loop Supply Side Branch,  !- Branch 3 Name
    CHW Loop Supply Side Outlet Branch;  !- Branch 4 Name

!-   ===========  ALL OBJECTS IN CLASS: CONNECTOR:SPLITTER ===========
! - Splitter name
! - Inlet branch name
! - Branch 1
! - Branch 2
! - Branch 3
! - Branch 4
! - Branch 5
! - Branch 6

  Connector:Splitter,
    CHW Loop Demand Splitter,!- Name
    CHW Loop Demand Side Inlet Branch,  !- Inlet Branch Name
    CHW Loop Demand Side Bypass Branch,  !- Outlet Branch 1 Name
    DCU-1L AHU Cooling Coil CHW Loop Demand Side Branch,  !- Outlet Branch 2 Name
    BLOCK1:THERMALZONE3 Chilled Ceiling CHW Loop Demand Side Branch,  !- Outlet Branch 3 Name
    BLOCK1:THERMALZONE2 Chilled Ceiling CHW Loop Demand Side Branch,  !- Outlet Branch 4 Name
    BLOCK1:THERMALZONE1 Chilled Ceiling CHW Loop Demand Side Branch,  !- Outlet Branch 5 Name
    BLOCK1:THERMALZONE4 Chilled Ceiling CHW Loop Demand Side Branch;  !- Outlet Branch 6 Name

! - Splitter name
! - Inlet branch name
! - Branch 1
! - Branch 2

  Connector:Splitter,
    CHW Loop Supply Splitter,!- Name
    CHW Loop Supply Side Inlet Branch,  !- Inlet Branch Name
    CHW Loop Supply Side Bypass Branch,  !- Outlet Branch 1 Name
    District Cooling CHW Loop Supply Side Branch;  !- Outlet Branch 2 Name

!-   ===========  ALL OBJECTS IN CLASS: CONNECTOR:MIXER ===========
! - Mixer name
! - Outlet branch name
! - Branch 1
! - Branch 2
! - Branch 3
! - Branch 4
! - Branch 5
! - Branch 6

  Connector:Mixer,
    CHW Loop Demand Mixer,   !- Name
    CHW Loop Demand Side Outlet Branch,  !- Outlet Branch Name
    CHW Loop Demand Side Bypass Branch,  !- Inlet Branch 1 Name
    BLOCK1:THERMALZONE3 Chilled Ceiling CHW Loop Demand Side Branch,  !- Inlet Branch 2 Name
    BLOCK1:THERMALZONE2 Chilled Ceiling CHW Loop Demand Side Branch,  !- Inlet Branch 3 Name
    BLOCK1:THERMALZONE1 Chilled Ceiling CHW Loop Demand Side Branch,  !- Inlet Branch 4 Name
    BLOCK1:THERMALZONE4 Chilled Ceiling CHW Loop Demand Side Branch,  !- Inlet Branch 5 Name
    DCU-1L AHU Cooling Coil CHW Loop Demand Side Branch;  !- Inlet Branch 6 Name

! - Mixer name
! - Outlet branch name
! - Branch 1
! - Branch 2

  Connector:Mixer,
    CHW Loop Supply Mixer,   !- Name
    CHW Loop Supply Side Outlet Branch,  !- Outlet Branch Name
    CHW Loop Supply Side Bypass Branch,  !- Inlet Branch 1 Name
    District Cooling CHW Loop Supply Side Branch;  !- Inlet Branch 2 Name

!-   ===========  ALL OBJECTS IN CLASS: CONNECTORLIST ===========
! - Connector list name
! - Connector 1 object type
! - Connector 1 object name
! - Connector 2 object type
! - Connector 2 object name

  ConnectorList,
    CHW Loop Demand Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    CHW Loop Demand Splitter,!- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    CHW Loop Demand Mixer;   !- Connector 2 Name

! - Connector list name
! - Connector 1 object type
! - Connector 1 object name
! - Connector 2 object type
! - Connector 2 object name

  ConnectorList,
    CHW Loop Supply Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    CHW Loop Supply Splitter,!- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    CHW Loop Supply Mixer;   !- Connector 2 Name

!-   ===========  ALL OBJECTS IN CLASS: NODELIST ===========
! - Demand side oulet nodes
! - Demand side inlet node 1

  NodeList,
    DCU-1L Demand Side Inlet List,  !- Name
    DCU-1L Demand Side Inlet 1;  !- Node 1 Name

! - Supply side oulet nodes
! - Supply side outlet node 1

  NodeList,
    DCU-1L Supply Side Outlet List,  !- Name
    DCU-1L Supply Side Outlet 1;  !- Node 1 Name

! - Name of zone air inlet node list
! - Name of zone air inlet node

  NodeList,
    BLOCK1:THERMALZONE3 Air Inlet Node List,  !- Name
    BLOCK1:THERMALZONE3 Single Duct CAV No Reheat Supply Outlet;  !- Node 1 Name

! - Name of zone air inlet node list
! - Name of zone air inlet node

  NodeList,
    BLOCK1:THERMALZONE2 Air Inlet Node List,  !- Name
    BLOCK1:THERMALZONE2 Single Duct CAV No Reheat Supply Outlet;  !- Node 1 Name

! - Name of zone air inlet node list
! - Name of zone air inlet node

  NodeList,
    BLOCK1:THERMALZONE1 Air Inlet Node List,  !- Name
    BLOCK1:THERMALZONE1 Single Duct CAV No Reheat Supply Outlet;  !- Node 1 Name

! - Name of zone air inlet node list
! - Name of zone air inlet node

  NodeList,
    BLOCK1:THERMALZONE4 Air Inlet Node List,  !- Name
    BLOCK1:THERMALZONE4 Single Duct CAV No Reheat Supply Outlet;  !- Node 1 Name

! - Setpoint node list
! - Setpoint node  1

  NodeList,
    CHW Loop Setpoint Manager Node List,  !- Name
    CHW Loop Supply Side Outlet;  !- Node 1 Name

! - Setpoint node list
! - Setpoint node  1

  NodeList,
    Air Loop 1 Setpoint Manager Node List,  !- Name
    DCU-1L Supply Side Outlet 1;  !- Node 1 Name

! - Setpoint node list
! - Setpoint node  1

  NodeList,
    Air Loop 1 Setpoint Manager 1 Node List,  !- Name
    DCU-1L Supply Side Outlet 1;  !- Node 1 Name

! - Setpoint node list
! - Setpoint node  1

  NodeList,
    DX COOLING COIL AIR INLET Setpoint Manager Node List,  !- Name
    DX Cooling Coil Air Inlet Node;  !- Node 1 Name

!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODELIST ===========
! - Outside air node

  OutdoorAir:NodeList,
    DCU-1L AHU Outdoor Air Inlet;  !- Node or NodeList Name 1

!-   ===========  ALL OBJECTS IN CLASS: PIPE:ADIABATIC ===========
! - Name of pipe
! - Inlet node name
! - Outlet node name

  Pipe:Adiabatic,
    CHW Loop Demand Side Inlet Branch Pipe,  !- Name
    CHW Loop Demand Side Inlet,  !- Inlet Node Name
    CHW Loop Demand Side Inlet Branch Pipe Outlet;  !- Outlet Node Name

! - Name of pipe
! - Inlet node name
! - Outlet node name

  Pipe:Adiabatic,
    CHW Loop Demand Side Bypass Pipe,  !- Name
    CHW Loop Demand Side Bypass Pipe Inlet Node,  !- Inlet Node Name
    CHW Loop Demand Side Bypass Pipe Outlet Node;  !- Outlet Node Name

! - Name of pipe
! - Inlet node name
! - Outlet node name

  Pipe:Adiabatic,
    CHW Loop Demand Side Outlet Branch Pipe,  !- Name
    CHW Loop Demand Side Outlet Branch Pipe Inlet,  !- Inlet Node Name
    CHW Loop Demand Side Outlet;  !- Outlet Node Name

! - Name of pipe
! - Inlet node name
! - Outlet node name

  Pipe:Adiabatic,
    CHW Loop Supply Side Bypass Pipe,  !- Name
    CHW Loop Supply Side Bypass Pipe Inlet Node,  !- Inlet Node Name
    CHW Loop Supply Side Bypass Pipe Outlet Node;  !- Outlet Node Name

! - Name of pipe
! - Inlet node name
! - Outlet node name

  Pipe:Adiabatic,
    CHW Loop Supply Side Outlet Branch Pipe,  !- Name
    CHW Loop Supply Side Outlet Branch Pipe Inlet,  !- Inlet Node Name
    CHW Loop Supply Side Outlet;  !- Outlet Node Name

!-   ===========  ALL OBJECTS IN CLASS: PUMP:VARIABLESPEED ===========
! - Component name
! - Water inlet node name
! - Water outlet node name
! - Rated flow rate (m3/s)
! - Rated pump head (Pa)
! - Rated power consumption (W)
! - Motor efficiency
! - Fraction Of Motor Inefficiencies To Fluid Stream
! - Coefficient 1 of the part load performance curve
! - Coefficient 2 of the part load performance curve
! - Coefficient 3 of the part load performance curve
! - Coefficient 4 of the part load performance curve
! - Minimum flow rate (m3/s)
! - Pump control type

  Pump:VariableSpeed,
    CHW Loop Supply Pump,    !- Name
    CHW Loop Supply Side Inlet,  !- Inlet Node Name
    CHW Loop Supply Pump Water Outlet Node,  !- Outlet Node Name
    autosize,                !- Design Maximum Flow Rate {m3/s}
    20000.00,                !- Design Pump Head {Pa}
    autosize,                !- Design Power Consumption {W}
    0.90,                    !- Motor Efficiency
    0.00,                    !- Fraction of Motor Inefficiencies to Fluid Stream
    0.0000,                  !- Coefficient 1 of the Part Load Performance Curve
    1.0000,                  !- Coefficient 2 of the Part Load Performance Curve
    0.0000,                  !- Coefficient 3 of the Part Load Performance Curve
    0.0000,                  !- Coefficient 4 of the Part Load Performance Curve
    0.000000,                !- Design Minimum Flow Rate {m3/s}
    Intermittent;            !- Pump Control Type

!-   ===========  ALL OBJECTS IN CLASS: DISTRICTCOOLING ===========
! - Component name
! - Boiler water inlet node
! - Boiler water outlet node
! - Nominal capacity (W)
! - Capacity fraction schedule

  DistrictCooling,
    District Cooling,        !- Name
    District Cooling Water Inlet Node,  !- Chilled Water Inlet Node Name
    District Cooling Water Outlet Node,  !- Chilled Water Outlet Node Name
    50000.00,                !- Nominal Capacity {W}
    On 24/7;                 !- Capacity Fraction Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: PLANTLOOP ===========
! - Name of loop
! - Fluid type
! - User-defined fluid type
! - Plant equipment operation scheme
! - Loop temperature setpoint node
! - Maximum loop temperature (C)
! - Minimum loop temperature (C)
! - Maximum loop flow rate (m3/s)
! - Minimum loop flow rate (m3/s)
! - Volume of the plant loop (m3)
! - Plant side inlet node
! - Plant side outlet node
! - Plant side branch list name
! - Plant side connector list name
! - Demand side inlet node
! - Demand side outlet node
! - Demand side branch list name
! - Demand side connector list name
! - Load distribution scheme
! - Availability manager list name
! - Plant loop demand calculation scheme
! - Common pipe simulation
! - Pressure simulation type

  PlantLoop,
    CHW Loop,                !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    CHW Loop Operation,      !- Plant Equipment Operation Scheme Name
    CHW Loop Supply Side Outlet,  !- Loop Temperature Setpoint Node Name
    80.00,                   !- Maximum Loop Temperature {C}
    0.00,                    !- Minimum Loop Temperature {C}
    autosize,                !- Maximum Loop Flow Rate {m3/s}
    0.000000,                !- Minimum Loop Flow Rate {m3/s}
    autocalculate,           !- Plant Loop Volume {m3}
    CHW Loop Supply Side Inlet,  !- Plant Side Inlet Node Name
    CHW Loop Supply Side Outlet,  !- Plant Side Outlet Node Name
    CHW Loop Supply Side Branches,  !- Plant Side Branch List Name
    CHW Loop Supply Side Connectors,  !- Plant Side Connector List Name
    CHW Loop Demand Side Inlet,  !- Demand Side Inlet Node Name
    CHW Loop Demand Side Outlet,  !- Demand Side Outlet Node Name
    CHW Loop Demand Side Branches,  !- Demand Side Branch List Name
    CHW Loop Demand Side Connectors,  !- Demand Side Connector List Name
    SequentialLoad,          !- Load Distribution Scheme
    CHW Loop AvailabilityManager List,  !- Availability Manager List Name
    SingleSetpoint,          !- Plant Loop Demand Calculation Scheme
    None,                    !- Common Pipe Simulation
    None;                    !- Pressure Simulation Type

!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTLIST ===========
! - Range equipment list name 0
! - Equipment 1 object type
! - Equipment 1 name

  PlantEquipmentList,
    CHW Loop Scheme 1 Range 1 Equipment List,  !- Name
    DistrictCooling,         !- Equipment 1 Object Type
    District Cooling;        !- Equipment 1 Name

!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATION:COOLINGLOAD ===========
! - Name of control scheme
! - Range lower limit 1
! - Range upper limit 1
! - Range equipment list name 1

  PlantEquipmentOperation:CoolingLoad,
    CHW Loop Scheme 1,       !- Name
    0.00,                    !- Load Range 1 Lower Limit {W}
    1000000000000000.00,     !- Load Range 1 Upper Limit {W}
    CHW Loop Scheme 1 Range 1 Equipment List;  !- Range 1 Equipment List Name

!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATIONSCHEMES ===========
! - Name of plant/condenser equipment operation scheme
! - Control scheme object type 1
! - Name of control scheme 1
! - Control scheme schedule 1

  PlantEquipmentOperationSchemes,
    CHW Loop Operation,      !- Name
    PlantEquipmentOperation:CoolingLoad,  !- Control Scheme 1 Object Type
    CHW Loop Scheme 1,       !- Control Scheme 1 Name
    On 24/7;                 !- Control Scheme 1 Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGER:SCHEDULED ===========
! - Plant/condenser loop availability manager name
! - Plant/condenser loop availability manager schedule

  AvailabilityManager:Scheduled,
    CHW Loop Availability,   !- Name
    On 24/7;                 !- Schedule Name

! - Air loop availability manager name
! - Air loop availability manager schedule

  AvailabilityManager:Scheduled,
    DCU-1L Availability,     !- Name
    00BCA_7:30 - 18:30 Mon - Fri;  !- Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGERASSIGNMENTLIST ===========
! - Availability manager list name
! - Plant/condenser loop availability manager type
! - Plant/condenser loop availability manager name

  AvailabilityManagerAssignmentList,
    CHW Loop AvailabilityManager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    CHW Loop Availability;   !- Availability Manager 1 Name

! - Availability manager list name
! - Air loop availability manager type
! - Air loop availability manager name

  AvailabilityManagerAssignmentList,
    DCU-1L AvailabilityManager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    DCU-1L Availability;     !- Availability Manager 1 Name

!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:SCHEDULED ===========
! - Component name
! - Control variable
! - Setpoint schedule
! - Setpoint node list

  SetpointManager:Scheduled,
    CHW Loop Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    Cold water supply temperature schedule: Always 10.00,  !- Schedule Name
    CHW Loop Setpoint Manager Node List;  !- Setpoint Node or NodeList Name

! - Component name
! - Control variable
! - Setpoint schedule
! - Setpoint node list

  SetpointManager:Scheduled,
    Air Loop 1 Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    Air loop cooling set point temperature: Always 20.0 C,  !- Schedule Name
    Air Loop 1 Setpoint Manager Node List;  !- Setpoint Node or NodeList Name

! - Component name
! - Control variable
! - Setpoint schedule
! - Setpoint node list

  SetpointManager:Scheduled,
    Air Loop 1 Setpoint Manager 1,  !- Name
    HumidityRatio,           !- Control Variable
    Humidity ratio set point: Always 0.0065,  !- Schedule Name
    Air Loop 1 Setpoint Manager 1 Node List;  !- Setpoint Node or NodeList Name

! - Component name
! - Control variable
! - Setpoint schedule
! - Setpoint node list

  SetpointManager:Scheduled,
    DX COOLING COIL AIR INLET Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    BCA_SHEX_1_Heat recovery outlet temperature: Always 21.0 C,  !- Schedule Name
    DX COOLING COIL AIR INLET Setpoint Manager Node List;  !- Setpoint Node or NodeList Name

!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:MIXEDAIR ===========
! - Name
! - Control variable
! - Reference setpoint node name
! - Fan inlet node name
! - Fan outlet node name
! - Mixed air node name

  SetpointManager:MixedAir,
    DCU-1L AHU Outdoor air system Mixed Air Manager,  !- Name
    Temperature,             !- Control Variable
    DCU-1L Supply Side Outlet 1,  !- Reference Setpoint Node Name
    DCU-1L AHU Cooling Coil Air Outlet Node,  !- Fan Inlet Node Name
    DCU-1L Supply Side Outlet 1,  !- Fan Outlet Node Name
    DCU-1L AHU Mixed Air Outlet;  !- Setpoint Node or NodeList Name

! - Name
! - Control variable
! - Reference setpoint node name
! - Fan inlet node name
! - Fan outlet node name
! - Mixed air node name

  SetpointManager:MixedAir,
    DCU-1L AHU Cooling Coil Mixed Air Manager,  !- Name
    Temperature,             !- Control Variable
    DCU-1L Supply Side Outlet 1,  !- Reference Setpoint Node Name
    DCU-1L AHU Cooling Coil Air Outlet Node,  !- Fan Inlet Node Name
    DCU-1L Supply Side Outlet 1,  !- Fan Outlet Node Name
    DCU-1L AHU Cooling Coil Air Outlet Node;  !- Setpoint Node or NodeList Name

!-   ===========  ALL OBJECTS IN CLASS: CURVE:QUADRATIC ===========

  Curve:Quadratic,
    DXClgCoilTotalClgCapFuncFlowFraction,  !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    DXClgCoilEnergyInputRatioFuncFlowFraction,  !- Name
    1.1552,                  !- Coefficient1 Constant
    -.1808,                  !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    DXCoilPartLoadFractionCorrelation,  !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

!-   ===========  ALL OBJECTS IN CLASS: CURVE:CUBIC ===========
! Curve: DefaultFanEffRatioCurve

  Curve:Cubic,
    DefaultFanEffRatioCurve, !- Name
    0.33856828,              !- Coefficient1 Constant
    1.72644131,              !- Coefficient2 x
    -1.49280132,             !- Coefficient3 x**2
    0.42776208,              !- Coefficient4 x**3
    0.5,                     !- Minimum Value of x
    1.5,                     !- Maximum Value of x
    0.3,                     !- Minimum Curve Output
    1.0;                     !- Maximum Curve Output

! Curve: ElectronicEnthalpyCurve

  Curve:Cubic,
    ElectronicEnthalpyCurve, !- Name
    0.01342704,              !- Coefficient1 Constant
    -0.00047892,             !- Coefficient2 x
    0.000053352,             !- Coefficient3 x**2
    -0.0000018103,           !- Coefficient4 x**3
    16.6,                    !- Minimum Value of x
    29.13;                   !- Maximum Value of x

! Curve: ConstantFanEffRatioCurve

  Curve:Cubic,
    ConstantFanEffRatioCurve,!- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0.5,                     !- Minimum Value of x
    1.5,                     !- Maximum Value of x
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type

!-   ===========  ALL OBJECTS IN CLASS: CURVE:EXPONENT ===========
! Curve: DefaultFanPowerRatioCurve

  Curve:Exponent,
    DefaultFanPowerRatioCurve,  !- Name
    0,                       !- Coefficient1 Constant
    1,                       !- Coefficient2 Constant
    3,                       !- Coefficient3 Constant
    0,                       !- Minimum Value of x
    1.5,                     !- Maximum Value of x
    0.01,                    !- Minimum Curve Output
    1.5;                     !- Maximum Curve Output

! Curve: ConstantFanPowerRatioCurve

  Curve:Exponent,
    ConstantFanPowerRatioCurve,  !- Name
    0,                       !- Coefficient1 Constant
    1,                       !- Coefficient2 Constant
    0,                       !- Coefficient3 Constant
    0,                       !- Minimum Value of x
    1.5,                     !- Maximum Value of x
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type

!-   ===========  ALL OBJECTS IN CLASS: CURVE:BIQUADRATIC ===========

  Curve:Biquadratic,
    DXClgCoilTotalClgCapFuncTemperature,  !- Name
    0.942589311,             !- Coefficient1 Constant
    0.009543362,             !- Coefficient2 x
    0.000683771,             !- Coefficient3 x**2
    -.011042694,             !- Coefficient4 y
    0.000005249,             !- Coefficient5 y**2
    -.00000972,              !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    18,                      !- Minimum Value of y
    46.11111,                !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

  Curve:Biquadratic,
    DXClgCoilEnergyInputRatioFuncTemperature,  !- Name
    0.342362868,             !- Coefficient1 Constant
    0.034879757,             !- Coefficient2 x
    -.000623606,             !- Coefficient3 x**2
    0.004976467,             !- Coefficient4 y
    0.000437885,             !- Coefficient5 y**2
    -.000727918,             !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    18,                      !- Minimum Value of y
    46.11111,                !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

!-   ===========  ALL OBJECTS IN CLASS: CURRENCYTYPE ===========

  CurrencyType,
    GBP;                     !- Monetary Unit

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLEDICTIONARY ===========

  Output:VariableDictionary,IDF;

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:SURFACES:LIST ===========

  Output:Surfaces:List,Details;

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:CONSTRUCTIONS ===========

  Output:Constructions,Constructions;

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:ENERGYMANAGEMENTSYSTEM ===========

  Output:EnergyManagementSystem,
    Verbose,                 !- Actuator Availability Dictionary Reporting
    Verbose,                 !- Internal Variable Availability Dictionary Reporting
    None;                    !- EMS Runtime Language Debug Output Level

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:TABLE:SUMMARYREPORTS ===========

  Output:Table:SummaryReports,
    LEEDSummary,             !- Report 1 Name
    AnnualBuildingUtilityPerformanceSummary,  !- Report 2 Name
    DemandEndUseComponentsSummary,  !- Report 3 Name
    SensibleHeatGainSummary, !- Report 4 Name
    InputVerificationandResultsSummary,  !- Report 5 Name
    ZoneComponentLoadSummary,!- Report 6 Name
    EnergyMeters,            !- Report 7 Name
    EquipmentSummary,        !- Report 8 Name
    EnvelopeSummary,         !- Report 9 Name
    HVACSizingSummary,       !- Report 10 Name
    SystemSummary,           !- Report 11 Name
    ComponentSizingSummary;  !- Report 12 Name

!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:TABLE:STYLE ===========

  OutputControl:Table:Style,
    CommaAndHTML,            !- Column Separator
    JtoKWH;                  !- Unit Conversion

!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:REPORTINGTOLERANCES ===========

  OutputControl:ReportingTolerances,
    1.11,                    !- Tolerance for Time Heating Setpoint Not Met {deltaC}
    1.11;                    !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLE ===========

  Output:Variable,*,System Node Temperature,hourly;

  Output:Variable,*,System Node Mass Flow Rate,hourly;

  Output:Variable,*,System Node Humidity Ratio,hourly;

  Output:Variable,*,System Node Standard Density Volume Flow Rate,hourly;

  Output:Variable,*,System Node Current Density Volume Flow Rate,hourly;

  Output:Variable,*,System Node Temperature,daily;

  Output:Variable,*,System Node Mass Flow Rate,daily;

  Output:Variable,*,System Node Humidity Ratio,daily;

  Output:Variable,*,System Node Standard Density Volume Flow Rate,daily;

  Output:Variable,*,System Node Current Density Volume Flow Rate,daily;

  Output:Variable,*,System Node Temperature,monthly;

  Output:Variable,*,System Node Mass Flow Rate,monthly;

  Output:Variable,*,System Node Humidity Ratio,monthly;

  Output:Variable,*,System Node Standard Density Volume Flow Rate,monthly;

  Output:Variable,*,System Node Current Density Volume Flow Rate,monthly;

  Output:Variable,*,System Node Temperature,runperiod;

  Output:Variable,*,System Node Mass Flow Rate,runperiod;

  Output:Variable,*,System Node Humidity Ratio,runperiod;

  Output:Variable,*,System Node Standard Density Volume Flow Rate,runperiod;

  Output:Variable,*,System Node Current Density Volume Flow Rate,runperiod;

  Output:Variable,*,Zone Thermal Comfort Fanger Model PMV,hourly,On;

  Output:Variable,*,Zone Thermal Comfort Fanger Model PPD,hourly,On;

  Output:Variable,*,Zone Thermal Comfort Mean Radiant Temperature,hourly,On;

  Output:Variable,*,Zone Thermal Comfort Operative Temperature,hourly,On;

  Output:Variable,*,Zone Thermal Comfort ASHRAE 55 Simple Model Summer Clothes Not Comfortable Time,hourly,On;

  Output:Variable,*,Zone Thermal Comfort ASHRAE 55 Simple Model Winter Clothes Not Comfortable Time,hourly,On;

  Output:Variable,*,Zone Thermal Comfort ASHRAE 55 Simple Model Summer or Winter Clothes Not Comfortable Time,hourly,On;

  Output:Variable,*,Zone Thermal Comfort Fanger Model PMV,daily,On;

  Output:Variable,*,Zone Thermal Comfort Fanger Model PPD,daily,On;

  Output:Variable,*,Zone Thermal Comfort Mean Radiant Temperature,daily,On;

  Output:Variable,*,Zone Thermal Comfort Operative Temperature,daily,On;

  Output:Variable,*,Zone Thermal Comfort ASHRAE 55 Simple Model Summer Clothes Not Comfortable Time,daily,On;

  Output:Variable,*,Zone Thermal Comfort ASHRAE 55 Simple Model Winter Clothes Not Comfortable Time,daily,On;

  Output:Variable,*,Zone Thermal Comfort ASHRAE 55 Simple Model Summer or Winter Clothes Not Comfortable Time,daily,On;

  Output:Variable,*,Zone Thermal Comfort Fanger Model PMV,monthly,On;

  Output:Variable,*,Zone Thermal Comfort Fanger Model PPD,monthly,On;

  Output:Variable,*,Zone Thermal Comfort Mean Radiant Temperature,monthly,On;

  Output:Variable,*,Zone Thermal Comfort Operative Temperature,monthly,On;

  Output:Variable,*,Zone Thermal Comfort ASHRAE 55 Simple Model Summer Clothes Not Comfortable Time,monthly,On;

  Output:Variable,*,Zone Thermal Comfort ASHRAE 55 Simple Model Winter Clothes Not Comfortable Time,monthly,On;

  Output:Variable,*,Zone Thermal Comfort ASHRAE 55 Simple Model Summer or Winter Clothes Not Comfortable Time,monthly,On;

  Output:Variable,*,Zone Thermal Comfort Fanger Model PMV,runperiod,On;

  Output:Variable,*,Zone Thermal Comfort Fanger Model PPD,runperiod,On;

  Output:Variable,*,Zone Thermal Comfort Mean Radiant Temperature,runperiod,On;

  Output:Variable,*,Zone Thermal Comfort Operative Temperature,runperiod,On;

  Output:Variable,*,Zone Thermal Comfort ASHRAE 55 Simple Model Summer Clothes Not Comfortable Time,runperiod,On;

  Output:Variable,*,Zone Thermal Comfort ASHRAE 55 Simple Model Winter Clothes Not Comfortable Time,runperiod,On;

  Output:Variable,*,Zone Thermal Comfort ASHRAE 55 Simple Model Summer or Winter Clothes Not Comfortable Time,runperiod,On;

  Output:Variable,*,Surface Inside Face Conduction Heat Transfer Rate,hourly;

  Output:Variable,*,Surface Inside Face Temperature,hourly;

  Output:Variable,*,Surface Outside Face Temperature,hourly;

  Output:Variable,*,Surface Inside Face Convection Heat Transfer Coefficient,hourly;

  Output:Variable,*,Surface Outside Face Convection Heat Transfer Coefficient,hourly;

  Output:Variable,*,Surface Outside Face Sunlit Fraction,hourly;

  Output:Variable,*,Surface Outside Face Incident Solar Radiation Rate per Area,hourly;

  Output:Variable,*,Surface Inside Face Conduction Heat Transfer Rate,daily;

  Output:Variable,*,Surface Inside Face Temperature,daily;

  Output:Variable,*,Surface Outside Face Temperature,daily;

  Output:Variable,*,Surface Inside Face Convection Heat Transfer Coefficient,daily;

  Output:Variable,*,Surface Outside Face Convection Heat Transfer Coefficient,daily;

  Output:Variable,*,Surface Outside Face Sunlit Fraction,daily;

  Output:Variable,*,Surface Outside Face Incident Solar Radiation Rate per Area,daily;

  Output:Variable,*,Surface Inside Face Conduction Heat Transfer Rate,monthly;

  Output:Variable,*,Surface Inside Face Temperature,monthly;

  Output:Variable,*,Surface Outside Face Temperature,monthly;

  Output:Variable,*,Surface Inside Face Convection Heat Transfer Coefficient,monthly;

  Output:Variable,*,Surface Outside Face Convection Heat Transfer Coefficient,monthly;

  Output:Variable,*,Surface Outside Face Sunlit Fraction,monthly;

  Output:Variable,*,Surface Outside Face Incident Solar Radiation Rate per Area,monthly;

  Output:Variable,*,Surface Inside Face Conduction Heat Transfer Rate,runperiod;

  Output:Variable,*,Surface Inside Face Temperature,runperiod;

  Output:Variable,*,Surface Outside Face Temperature,runperiod;

  Output:Variable,*,Surface Inside Face Convection Heat Transfer Coefficient,runperiod;

  Output:Variable,*,Surface Outside Face Convection Heat Transfer Coefficient,runperiod;

  Output:Variable,*,Surface Outside Face Sunlit Fraction,runperiod;

  Output:Variable,*,Surface Outside Face Incident Solar Radiation Rate per Area,runperiod;

  Output:Variable,*,Zone Mean Air Temperature,hourly,On;

  Output:Variable,*,Zone Mean Radiant Temperature,hourly,On;

  Output:Variable,*,Zone Operative Temperature,hourly,On;

  Output:Variable,*,Zone Air Relative Humidity,hourly,On;

  Output:Variable,*,Zone Mean Air Temperature,daily,On;

  Output:Variable,*,Zone Mean Radiant Temperature,daily,On;

  Output:Variable,*,Zone Operative Temperature,daily,On;

  Output:Variable,*,Zone Air Relative Humidity,daily,On;

  Output:Variable,*,Zone Mean Air Temperature,monthly,On;

  Output:Variable,*,Zone Mean Radiant Temperature,monthly,On;

  Output:Variable,*,Zone Operative Temperature,monthly,On;

  Output:Variable,*,Zone Air Relative Humidity,monthly,On;

  Output:Variable,*,Zone Mean Air Temperature,runperiod,On;

  Output:Variable,*,Zone Mean Radiant Temperature,runperiod,On;

  Output:Variable,*,Zone Operative Temperature,runperiod,On;

  Output:Variable,*,Zone Air Relative Humidity,runperiod,On;

  Output:Variable,*,Zone Infiltration Air Change Rate,hourly;

  Output:Variable,*,Zone Mechanical Ventilation Air Changes per Hour,hourly;

  Output:Variable,*,Zone Ventilation Air Change Rate,hourly;

  Output:Variable,*,Zone Infiltration Air Change Rate,daily;

  Output:Variable,*,Zone Mechanical Ventilation Air Changes per Hour,daily;

  Output:Variable,*,Zone Ventilation Air Change Rate,daily;

  Output:Variable,*,Zone Infiltration Air Change Rate,monthly;

  Output:Variable,*,Zone Mechanical Ventilation Air Changes per Hour,monthly;

  Output:Variable,*,Zone Ventilation Air Change Rate,monthly;

  Output:Variable,*,Zone Infiltration Air Change Rate,runperiod;

  Output:Variable,*,Zone Mechanical Ventilation Air Changes per Hour,runperiod;

  Output:Variable,*,Zone Ventilation Air Change Rate,runperiod;

  Output:Variable,*,Zone Total Internal Latent Gain Energy,hourly;

  Output:Variable,*,Zone Total Internal Latent Gain Energy,daily;

  Output:Variable,*,Zone Total Internal Latent Gain Energy,monthly;

  Output:Variable,*,Zone Total Internal Latent Gain Energy,runperiod;

  Output:Variable,*,Heating Coil Electricity Energy,hourly;

  Output:Variable,*,Heating Coil NaturalGas Energy,hourly;

  Output:Variable,*,Heating Coil Defrost Electricity Energy,hourly;

  Output:Variable,*,Heating Coil Crankcase Heater Electricity Energy,hourly;

  Output:Variable,*,Cooling Coil Electricity Energy,hourly;

  Output:Variable,*,Heating Coil Total Heating Rate,hourly;

  Output:Variable,*,Heating Coil Air Heating Rate,hourly;

  Output:Variable,*,Zone Air Terminal Beam Sensible Cooling Rate,hourly;

  Output:Variable,*,Zone Air Terminal Beam Chilled Water Energy,hourly;

  Output:Variable,*,Pump Electricity Rate,hourly;

  Output:Variable,*,Zone Radiant HVAC Electricity Rate,hourly;

  Output:Variable,*,Zone Radiant HVAC Heating Rate,hourly;

  Output:Variable,*,Heating Coil Heating Rate,hourly;

  Output:Variable,*,Cooling Coil Total Cooling Rate,hourly;

  Output:Variable,*,Cooling Coil Sensible Cooling Rate,hourly;

  Output:Variable,*,Boiler Electricity Rate,hourly;

  Output:Variable,*,Boiler NaturalGas Rate,hourly;

  Output:Variable,*,Boiler Propane Rate,hourly;

  Output:Variable,*,Boiler FuelOilNo1 Rate,hourly;

  Output:Variable,*,Boiler FuelOilNo2 Rate,hourly;

  Output:Variable,*,Boiler Coal Rate,hourly;

  Output:Variable,*,Boiler Diesel Rate,hourly;

  Output:Variable,*,Boiler Gasoline Rate,hourly;

  Output:Variable,*,Boiler OtherFuel1 Rate,hourly;

  Output:Variable,*,Boiler OtherFuel2 Rate,hourly;

  Output:Variable,*,Boiler Ancillary Electricity Rate,hourly;

  Output:Variable,*,Evaporative Cooler Electricity Rate,hourly;

  Output:Variable,*,Heat Pump Electric Power,hourly;

  Output:Variable,*,Heat Pump Electricity Rate,hourly;

  Output:Variable,*,Cooling Coil Water Heating Electricity Rate,hourly;

  Output:Variable,*,Cooling Coil Crankcase Heater Electricity Rate,hourly;

  Output:Variable,*,Water Heater Tank Temperature,hourly;

  Output:Variable,*,Zone Heating Setpoint Not Met While Occupied Time,hourly;

  Output:Variable,*,Zone Cooling Setpoint Not Met While Occupied Time,hourly;

  Output:Variable,*,Zone Heating Setpoint Not Met Time,hourly;

  Output:Variable,*,Zone Cooling Setpoint Not Met Time,hourly;

  Output:Variable,*,Chiller Electricity Rate,hourly;

  Output:Variable,*,Chiller Evaporator Cooling Rate,hourly;

  Output:Variable,*,Chiller Condenser Fan Electricity Rate,hourly;

  Output:Variable,*,Cooling Tower Fan Electricity Rate,hourly;

  Output:Variable,*,Chiller False Load Heat Transfer Rate,hourly;

  Output:Variable,*,Chiller Source Steam Rate,hourly;

  Output:Variable,*,Cooling Tower Fan Electricity Energy,hourly;

  Output:Variable,*,Cooling Tower Heat Transfer Rate,hourly;

  Output:Variable,*,Cooling Tower Inlet Temperature,hourly;

  Output:Variable,*,Cooling Tower Outlet Temperature,hourly;

  Output:Variable,*,Cooling Tower Mass Flow Rate,hourly;

  Output:Variable,*,Cooling Tower Bypass Fraction,hourly;

  Output:Variable,*,Cooling Tower Fan Cycling Ratio,hourly;

  Output:Variable,*,Cooling Tower Operating Cells Count,hourly;

  Output:Variable,*,Cooling Tower Fan Speed Level,hourly;

  Output:Variable,*,Cooling Tower Fan Speed Ratio,hourly;

  Output:Variable,*,Cooling Tower Fan Part Load Ratio,hourly;

  Output:Variable,*,Cooling Tower Air Flow Rate Ratio,hourly;

  Output:Variable,*,Heating Coil NaturalGas Rate,hourly;

  Output:Variable,*,Heating Coil Ancillary NaturalGas Rate,hourly;

  Output:Variable,*,Heating Coil Propane Rate,hourly;

  Output:Variable,*,Heating Coil Ancillary Propane Rate,hourly;

  Output:Variable,*,Heating Coil Diesel Rate,hourly;

  Output:Variable,*,Heating Coil Ancillary Diesel Rate,hourly;

  Output:Variable,*,Heating Coil Gasoline Rate,hourly;

  Output:Variable,*,Heating Coil Ancillary Gasoline Rate,hourly;

  Output:Variable,*,Heating Coil Coal Rate,hourly;

  Output:Variable,*,Heating Coil Ancillary Coal Rate,hourly;

  Output:Variable,*,Heating Coil FuelOilNo1 Rate,hourly;

  Output:Variable,*,Heating Coil Ancillary FuelOilNo1 Rate,hourly;

  Output:Variable,*,Heating Coil FuelOilNo2 Rate,hourly;

  Output:Variable,*,Heating Coil Ancillary FuelOilNo2 Rate,hourly;

  Output:Variable,*,Heating Coil OtherFuel1 Rate,hourly;

  Output:Variable,*,Heating Coil Ancillary OtherFuel1 Rate,hourly;

  Output:Variable,*,Heating Coil OtherFuel2 Rate,hourly;

  Output:Variable,*,Heating Coil Ancillary OtherFuel2 Rate,hourly;

  Output:Variable,*,Heat Exchanger Sensible Heating Rate,hourly;

  Output:Variable,*,Heat Exchanger Total Heating Rate,hourly;

  Output:Variable,*,Heat Exchanger Sensible Cooling Rate,hourly;

  Output:Variable,*,Heat Exchanger Total Cooling Rate,hourly;

  Output:Variable,*,Humidifier Electricity Rate,hourly;

  Output:Variable,*,Air Loop Desiccant Dehumidifier Electricity Consumption,hourly;

  Output:Variable,*,Fan Electricity Rate,hourly;

  Output:Variable,*,Water Use Equipment Heating Rate,hourly;

  Output:Variable,*,Water Heater Electricity Rate,hourly;

  Output:Variable,*,Water Heater NaturalGas Rate,hourly;

  Output:Variable,*,Water Heater Propane Rate,hourly;

  Output:Variable,*,Water Heater FuelOilNo1 Rate,hourly;

  Output:Variable,*,Water Heater FuelOilNo2 Rate,hourly;

  Output:Variable,*,Water Heater Coal Rate,hourly;

  Output:Variable,*,Water Heater Diesel Rate,hourly;

  Output:Variable,*,Water Heater Gasoline Rate,hourly;

  Output:Variable,*,Water Heater Steam Rate,hourly;

  Output:Variable,*,Water Heater DistrictHeating Rate,hourly;

  Output:Variable,*,Water Heater OtherFuel1 Rate,hourly;

  Output:Variable,*,Water Heater OtherFuel2 Rate,hourly;

  Output:Variable,*,Baseboard Electricity Rate,hourly;

  Output:Variable,*,Facility Total Produced Electricity Energy,hourly;

  Output:Variable,*,Zone Air System Sensible Heating Rate,hourly;

  Output:Variable,*,Zone Air System Sensible Cooling Rate,hourly;

  Output:Variable,BLOCK1:THERMALZONE3 Chilled Ceiling,Zone Radiant HVAC Cooling Rate,hourly;

  Output:Variable,BLOCK1:THERMALZONE2 Chilled Ceiling,Zone Radiant HVAC Cooling Rate,hourly;

  Output:Variable,BLOCK1:THERMALZONE1 Chilled Ceiling,Zone Radiant HVAC Cooling Rate,hourly;

  Output:Variable,BLOCK1:THERMALZONE4 Chilled Ceiling,Zone Radiant HVAC Cooling Rate,hourly;

  Output:Variable,*,Heating Coil Electricity Energy,daily;

  Output:Variable,*,Heating Coil NaturalGas Energy,daily;

  Output:Variable,*,Heating Coil Defrost Electricity Energy,daily;

  Output:Variable,*,Heating Coil Crankcase Heater Electricity Energy,daily;

  Output:Variable,*,Cooling Coil Electricity Energy,daily;

  Output:Variable,*,Heating Coil Total Heating Rate,daily;

  Output:Variable,*,Heating Coil Air Heating Rate,daily;

  Output:Variable,*,Zone Air Terminal Beam Sensible Cooling Rate,daily;

  Output:Variable,*,Zone Air Terminal Beam Chilled Water Energy,daily;

  Output:Variable,*,Pump Electricity Rate,daily;

  Output:Variable,*,Zone Radiant HVAC Electricity Rate,daily;

  Output:Variable,*,Zone Radiant HVAC Heating Rate,daily;

  Output:Variable,*,Heating Coil Heating Rate,daily;

  Output:Variable,*,Cooling Coil Total Cooling Rate,daily;

  Output:Variable,*,Cooling Coil Sensible Cooling Rate,daily;

  Output:Variable,*,Boiler Electricity Rate,daily;

  Output:Variable,*,Boiler NaturalGas Rate,daily;

  Output:Variable,*,Boiler Propane Rate,daily;

  Output:Variable,*,Boiler FuelOilNo1 Rate,daily;

  Output:Variable,*,Boiler FuelOilNo2 Rate,daily;

  Output:Variable,*,Boiler Coal Rate,daily;

  Output:Variable,*,Boiler Diesel Rate,daily;

  Output:Variable,*,Boiler Gasoline Rate,daily;

  Output:Variable,*,Boiler OtherFuel1 Rate,daily;

  Output:Variable,*,Boiler OtherFuel2 Rate,daily;

  Output:Variable,*,Boiler Ancillary Electricity Rate,daily;

  Output:Variable,*,Evaporative Cooler Electricity Rate,daily;

  Output:Variable,*,Heat Pump Electric Power,daily;

  Output:Variable,*,Heat Pump Electricity Rate,daily;

  Output:Variable,*,Cooling Coil Water Heating Electricity Rate,daily;

  Output:Variable,*,Cooling Coil Crankcase Heater Electricity Rate,daily;

  Output:Variable,*,Water Heater Tank Temperature,daily;

  Output:Variable,*,Zone Heating Setpoint Not Met While Occupied Time,daily;

  Output:Variable,*,Zone Cooling Setpoint Not Met While Occupied Time,daily;

  Output:Variable,*,Zone Heating Setpoint Not Met Time,daily;

  Output:Variable,*,Zone Cooling Setpoint Not Met Time,daily;

  Output:Variable,*,Chiller Electricity Rate,daily;

  Output:Variable,*,Chiller Evaporator Cooling Rate,daily;

  Output:Variable,*,Chiller Condenser Fan Electricity Rate,daily;

  Output:Variable,*,Cooling Tower Fan Electricity Rate,daily;

  Output:Variable,*,Chiller False Load Heat Transfer Rate,daily;

  Output:Variable,*,Chiller Source Steam Rate,daily;

  Output:Variable,*,Cooling Tower Fan Electricity Energy,daily;

  Output:Variable,*,Cooling Tower Heat Transfer Rate,daily;

  Output:Variable,*,Cooling Tower Inlet Temperature,daily;

  Output:Variable,*,Cooling Tower Outlet Temperature,daily;

  Output:Variable,*,Cooling Tower Mass Flow Rate,daily;

  Output:Variable,*,Cooling Tower Bypass Fraction,daily;

  Output:Variable,*,Cooling Tower Fan Cycling Ratio,daily;

  Output:Variable,*,Cooling Tower Operating Cells Count,daily;

  Output:Variable,*,Cooling Tower Fan Speed Level,daily;

  Output:Variable,*,Cooling Tower Fan Speed Ratio,daily;

  Output:Variable,*,Cooling Tower Fan Part Load Ratio,daily;

  Output:Variable,*,Cooling Tower Air Flow Rate Ratio,daily;

  Output:Variable,*,Heating Coil NaturalGas Rate,daily;

  Output:Variable,*,Heating Coil Ancillary NaturalGas Rate,daily;

  Output:Variable,*,Heating Coil Propane Rate,daily;

  Output:Variable,*,Heating Coil Ancillary Propane Rate,daily;

  Output:Variable,*,Heating Coil Diesel Rate,daily;

  Output:Variable,*,Heating Coil Ancillary Diesel Rate,daily;

  Output:Variable,*,Heating Coil Gasoline Rate,daily;

  Output:Variable,*,Heating Coil Ancillary Gasoline Rate,daily;

  Output:Variable,*,Heating Coil Coal Rate,daily;

  Output:Variable,*,Heating Coil Ancillary Coal Rate,daily;

  Output:Variable,*,Heating Coil FuelOilNo1 Rate,daily;

  Output:Variable,*,Heating Coil Ancillary FuelOilNo1 Rate,daily;

  Output:Variable,*,Heating Coil FuelOilNo2 Rate,daily;

  Output:Variable,*,Heating Coil Ancillary FuelOilNo2 Rate,daily;

  Output:Variable,*,Heating Coil OtherFuel1 Rate,daily;

  Output:Variable,*,Heating Coil Ancillary OtherFuel1 Rate,daily;

  Output:Variable,*,Heating Coil OtherFuel2 Rate,daily;

  Output:Variable,*,Heating Coil Ancillary OtherFuel2 Rate,daily;

  Output:Variable,*,Heat Exchanger Sensible Heating Rate,daily;

  Output:Variable,*,Heat Exchanger Total Heating Rate,daily;

  Output:Variable,*,Heat Exchanger Sensible Cooling Rate,daily;

  Output:Variable,*,Heat Exchanger Total Cooling Rate,daily;

  Output:Variable,*,Humidifier Electricity Rate,daily;

  Output:Variable,*,Air Loop Desiccant Dehumidifier Electricity Consumption,daily;

  Output:Variable,*,Fan Electricity Rate,daily;

  Output:Variable,*,Water Use Equipment Heating Rate,daily;

  Output:Variable,*,Water Heater Electricity Rate,daily;

  Output:Variable,*,Water Heater NaturalGas Rate,daily;

  Output:Variable,*,Water Heater Propane Rate,daily;

  Output:Variable,*,Water Heater FuelOilNo1 Rate,daily;

  Output:Variable,*,Water Heater FuelOilNo2 Rate,daily;

  Output:Variable,*,Water Heater Coal Rate,daily;

  Output:Variable,*,Water Heater Diesel Rate,daily;

  Output:Variable,*,Water Heater Gasoline Rate,daily;

  Output:Variable,*,Water Heater Steam Rate,daily;

  Output:Variable,*,Water Heater DistrictHeating Rate,daily;

  Output:Variable,*,Water Heater OtherFuel1 Rate,daily;

  Output:Variable,*,Water Heater OtherFuel2 Rate,daily;

  Output:Variable,*,Baseboard Electricity Rate,daily;

  Output:Variable,*,Facility Total Produced Electricity Energy,daily;

  Output:Variable,*,Zone Air System Sensible Heating Rate,daily;

  Output:Variable,*,Zone Air System Sensible Cooling Rate,daily;

  Output:Variable,BLOCK1:THERMALZONE3 Chilled Ceiling,Zone Radiant HVAC Cooling Rate,daily;

  Output:Variable,BLOCK1:THERMALZONE2 Chilled Ceiling,Zone Radiant HVAC Cooling Rate,daily;

  Output:Variable,BLOCK1:THERMALZONE1 Chilled Ceiling,Zone Radiant HVAC Cooling Rate,daily;

  Output:Variable,BLOCK1:THERMALZONE4 Chilled Ceiling,Zone Radiant HVAC Cooling Rate,daily;

  Output:Variable,*,Heating Coil Electricity Energy,monthly;

  Output:Variable,*,Heating Coil NaturalGas Energy,monthly;

  Output:Variable,*,Heating Coil Defrost Electricity Energy,monthly;

  Output:Variable,*,Heating Coil Crankcase Heater Electricity Energy,monthly;

  Output:Variable,*,Cooling Coil Electricity Energy,monthly;

  Output:Variable,*,Heating Coil Total Heating Rate,monthly;

  Output:Variable,*,Heating Coil Air Heating Rate,monthly;

  Output:Variable,*,Zone Air Terminal Beam Sensible Cooling Rate,monthly;

  Output:Variable,*,Zone Air Terminal Beam Chilled Water Energy,monthly;

  Output:Variable,*,Pump Electricity Rate,monthly;

  Output:Variable,*,Zone Radiant HVAC Electricity Rate,monthly;

  Output:Variable,*,Zone Radiant HVAC Heating Rate,monthly;

  Output:Variable,*,Heating Coil Heating Rate,monthly;

  Output:Variable,*,Cooling Coil Total Cooling Rate,monthly;

  Output:Variable,*,Cooling Coil Sensible Cooling Rate,monthly;

  Output:Variable,*,Boiler Electricity Rate,monthly;

  Output:Variable,*,Boiler NaturalGas Rate,monthly;

  Output:Variable,*,Boiler Propane Rate,monthly;

  Output:Variable,*,Boiler FuelOilNo1 Rate,monthly;

  Output:Variable,*,Boiler FuelOilNo2 Rate,monthly;

  Output:Variable,*,Boiler Coal Rate,monthly;

  Output:Variable,*,Boiler Diesel Rate,monthly;

  Output:Variable,*,Boiler Gasoline Rate,monthly;

  Output:Variable,*,Boiler OtherFuel1 Rate,monthly;

  Output:Variable,*,Boiler OtherFuel2 Rate,monthly;

  Output:Variable,*,Boiler Ancillary Electricity Rate,monthly;

  Output:Variable,*,Evaporative Cooler Electricity Rate,monthly;

  Output:Variable,*,Heat Pump Electric Power,monthly;

  Output:Variable,*,Heat Pump Electricity Rate,monthly;

  Output:Variable,*,Cooling Coil Water Heating Electricity Rate,monthly;

  Output:Variable,*,Cooling Coil Crankcase Heater Electricity Rate,monthly;

  Output:Variable,*,Water Heater Tank Temperature,monthly;

  Output:Variable,*,Zone Heating Setpoint Not Met While Occupied Time,monthly;

  Output:Variable,*,Zone Cooling Setpoint Not Met While Occupied Time,monthly;

  Output:Variable,*,Zone Heating Setpoint Not Met Time,monthly;

  Output:Variable,*,Zone Cooling Setpoint Not Met Time,monthly;

  Output:Variable,*,Chiller Electricity Rate,monthly;

  Output:Variable,*,Chiller Evaporator Cooling Rate,monthly;

  Output:Variable,*,Chiller Condenser Fan Electricity Rate,monthly;

  Output:Variable,*,Cooling Tower Fan Electricity Rate,monthly;

  Output:Variable,*,Chiller False Load Heat Transfer Rate,monthly;

  Output:Variable,*,Chiller Source Steam Rate,monthly;

  Output:Variable,*,Cooling Tower Fan Electricity Energy,monthly;

  Output:Variable,*,Cooling Tower Heat Transfer Rate,monthly;

  Output:Variable,*,Cooling Tower Inlet Temperature,monthly;

  Output:Variable,*,Cooling Tower Outlet Temperature,monthly;

  Output:Variable,*,Cooling Tower Mass Flow Rate,monthly;

  Output:Variable,*,Cooling Tower Bypass Fraction,monthly;

  Output:Variable,*,Cooling Tower Fan Cycling Ratio,monthly;

  Output:Variable,*,Cooling Tower Operating Cells Count,monthly;

  Output:Variable,*,Cooling Tower Fan Speed Level,monthly;

  Output:Variable,*,Cooling Tower Fan Speed Ratio,monthly;

  Output:Variable,*,Cooling Tower Fan Part Load Ratio,monthly;

  Output:Variable,*,Cooling Tower Air Flow Rate Ratio,monthly;

  Output:Variable,*,Heating Coil NaturalGas Rate,monthly;

  Output:Variable,*,Heating Coil Ancillary NaturalGas Rate,monthly;

  Output:Variable,*,Heating Coil Propane Rate,monthly;

  Output:Variable,*,Heating Coil Ancillary Propane Rate,monthly;

  Output:Variable,*,Heating Coil Diesel Rate,monthly;

  Output:Variable,*,Heating Coil Ancillary Diesel Rate,monthly;

  Output:Variable,*,Heating Coil Gasoline Rate,monthly;

  Output:Variable,*,Heating Coil Ancillary Gasoline Rate,monthly;

  Output:Variable,*,Heating Coil Coal Rate,monthly;

  Output:Variable,*,Heating Coil Ancillary Coal Rate,monthly;

  Output:Variable,*,Heating Coil FuelOilNo1 Rate,monthly;

  Output:Variable,*,Heating Coil Ancillary FuelOilNo1 Rate,monthly;

  Output:Variable,*,Heating Coil FuelOilNo2 Rate,monthly;

  Output:Variable,*,Heating Coil Ancillary FuelOilNo2 Rate,monthly;

  Output:Variable,*,Heating Coil OtherFuel1 Rate,monthly;

  Output:Variable,*,Heating Coil Ancillary OtherFuel1 Rate,monthly;

  Output:Variable,*,Heating Coil OtherFuel2 Rate,monthly;

  Output:Variable,*,Heating Coil Ancillary OtherFuel2 Rate,monthly;

  Output:Variable,*,Heat Exchanger Sensible Heating Rate,monthly;

  Output:Variable,*,Heat Exchanger Total Heating Rate,monthly;

  Output:Variable,*,Heat Exchanger Sensible Cooling Rate,monthly;

  Output:Variable,*,Heat Exchanger Total Cooling Rate,monthly;

  Output:Variable,*,Humidifier Electricity Rate,monthly;

  Output:Variable,*,Air Loop Desiccant Dehumidifier Electricity Consumption,monthly;

  Output:Variable,*,Fan Electricity Rate,monthly;

  Output:Variable,*,Water Use Equipment Heating Rate,monthly;

  Output:Variable,*,Water Heater Electricity Rate,monthly;

  Output:Variable,*,Water Heater NaturalGas Rate,monthly;

  Output:Variable,*,Water Heater Propane Rate,monthly;

  Output:Variable,*,Water Heater FuelOilNo1 Rate,monthly;

  Output:Variable,*,Water Heater FuelOilNo2 Rate,monthly;

  Output:Variable,*,Water Heater Coal Rate,monthly;

  Output:Variable,*,Water Heater Diesel Rate,monthly;

  Output:Variable,*,Water Heater Gasoline Rate,monthly;

  Output:Variable,*,Water Heater Steam Rate,monthly;

  Output:Variable,*,Water Heater DistrictHeating Rate,monthly;

  Output:Variable,*,Water Heater OtherFuel1 Rate,monthly;

  Output:Variable,*,Water Heater OtherFuel2 Rate,monthly;

  Output:Variable,*,Baseboard Electricity Rate,monthly;

  Output:Variable,*,Facility Total Produced Electricity Energy,monthly;

  Output:Variable,*,Zone Air System Sensible Heating Rate,monthly;

  Output:Variable,*,Zone Air System Sensible Cooling Rate,monthly;

  Output:Variable,*,Heating Coil Electricity Energy,runperiod;

  Output:Variable,*,Heating Coil NaturalGas Energy,runperiod;

  Output:Variable,*,Heating Coil Defrost Electricity Energy,runperiod;

  Output:Variable,*,Heating Coil Crankcase Heater Electricity Energy,runperiod;

  Output:Variable,*,Cooling Coil Electricity Energy,runperiod;

  Output:Variable,*,Heating Coil Total Heating Rate,runperiod;

  Output:Variable,*,Heating Coil Air Heating Rate,runperiod;

  Output:Variable,*,Zone Air Terminal Beam Sensible Cooling Rate,runperiod;

  Output:Variable,*,Zone Air Terminal Beam Chilled Water Energy,runperiod;

  Output:Variable,*,Pump Electricity Rate,runperiod;

  Output:Variable,*,Zone Radiant HVAC Electricity Rate,runperiod;

  Output:Variable,*,Zone Radiant HVAC Heating Rate,runperiod;

  Output:Variable,*,Heating Coil Heating Rate,runperiod;

  Output:Variable,*,Cooling Coil Total Cooling Rate,runperiod;

  Output:Variable,*,Cooling Coil Sensible Cooling Rate,runperiod;

  Output:Variable,*,Boiler Electricity Rate,runperiod;

  Output:Variable,*,Boiler NaturalGas Rate,runperiod;

  Output:Variable,*,Boiler Propane Rate,runperiod;

  Output:Variable,*,Boiler FuelOilNo1 Rate,runperiod;

  Output:Variable,*,Boiler FuelOilNo2 Rate,runperiod;

  Output:Variable,*,Boiler Coal Rate,runperiod;

  Output:Variable,*,Boiler Diesel Rate,runperiod;

  Output:Variable,*,Boiler Gasoline Rate,runperiod;

  Output:Variable,*,Boiler OtherFuel1 Rate,runperiod;

  Output:Variable,*,Boiler OtherFuel2 Rate,runperiod;

  Output:Variable,*,Boiler Ancillary Electricity Rate,runperiod;

  Output:Variable,*,Evaporative Cooler Electricity Rate,runperiod;

  Output:Variable,*,Heat Pump Electric Power,runperiod;

  Output:Variable,*,Heat Pump Electricity Rate,runperiod;

  Output:Variable,*,Cooling Coil Water Heating Electricity Rate,runperiod;

  Output:Variable,*,Cooling Coil Crankcase Heater Electricity Rate,runperiod;

  Output:Variable,*,Water Heater Tank Temperature,runperiod;

  Output:Variable,*,Zone Heating Setpoint Not Met While Occupied Time,runperiod;

  Output:Variable,*,Zone Cooling Setpoint Not Met While Occupied Time,runperiod;

  Output:Variable,*,Zone Heating Setpoint Not Met Time,runperiod;

  Output:Variable,*,Zone Cooling Setpoint Not Met Time,runperiod;

  Output:Variable,*,Chiller Electricity Rate,runperiod;

  Output:Variable,*,Chiller Evaporator Cooling Rate,runperiod;

  Output:Variable,*,Chiller Condenser Fan Electricity Rate,runperiod;

  Output:Variable,*,Cooling Tower Fan Electricity Rate,runperiod;

  Output:Variable,*,Chiller False Load Heat Transfer Rate,runperiod;

  Output:Variable,*,Chiller Source Steam Rate,runperiod;

  Output:Variable,*,Cooling Tower Fan Electricity Energy,runperiod;

  Output:Variable,*,Cooling Tower Heat Transfer Rate,runperiod;

  Output:Variable,*,Cooling Tower Inlet Temperature,runperiod;

  Output:Variable,*,Cooling Tower Outlet Temperature,runperiod;

  Output:Variable,*,Cooling Tower Mass Flow Rate,runperiod;

  Output:Variable,*,Cooling Tower Bypass Fraction,runperiod;

  Output:Variable,*,Cooling Tower Fan Cycling Ratio,runperiod;

  Output:Variable,*,Cooling Tower Operating Cells Count,runperiod;

  Output:Variable,*,Cooling Tower Fan Speed Level,runperiod;

  Output:Variable,*,Cooling Tower Fan Speed Ratio,runperiod;

  Output:Variable,*,Cooling Tower Fan Part Load Ratio,runperiod;

  Output:Variable,*,Cooling Tower Air Flow Rate Ratio,runperiod;

  Output:Variable,*,Heating Coil NaturalGas Rate,runperiod;

  Output:Variable,*,Heating Coil Ancillary NaturalGas Rate,runperiod;

  Output:Variable,*,Heating Coil Propane Rate,runperiod;

  Output:Variable,*,Heating Coil Ancillary Propane Rate,runperiod;

  Output:Variable,*,Heating Coil Diesel Rate,runperiod;

  Output:Variable,*,Heating Coil Ancillary Diesel Rate,runperiod;

  Output:Variable,*,Heating Coil Gasoline Rate,runperiod;

  Output:Variable,*,Heating Coil Ancillary Gasoline Rate,runperiod;

  Output:Variable,*,Heating Coil Coal Rate,runperiod;

  Output:Variable,*,Heating Coil Ancillary Coal Rate,runperiod;

  Output:Variable,*,Heating Coil FuelOilNo1 Rate,runperiod;

  Output:Variable,*,Heating Coil Ancillary FuelOilNo1 Rate,runperiod;

  Output:Variable,*,Heating Coil FuelOilNo2 Rate,runperiod;

  Output:Variable,*,Heating Coil Ancillary FuelOilNo2 Rate,runperiod;

  Output:Variable,*,Heating Coil OtherFuel1 Rate,runperiod;

  Output:Variable,*,Heating Coil Ancillary OtherFuel1 Rate,runperiod;

  Output:Variable,*,Heating Coil OtherFuel2 Rate,runperiod;

  Output:Variable,*,Heating Coil Ancillary OtherFuel2 Rate,runperiod;

  Output:Variable,*,Heat Exchanger Sensible Heating Rate,runperiod;

  Output:Variable,*,Heat Exchanger Total Heating Rate,runperiod;

  Output:Variable,*,Heat Exchanger Sensible Cooling Rate,runperiod;

  Output:Variable,*,Heat Exchanger Total Cooling Rate,runperiod;

  Output:Variable,*,Humidifier Electricity Rate,runperiod;

  Output:Variable,*,Air Loop Desiccant Dehumidifier Electricity Consumption,runperiod;

  Output:Variable,*,Fan Electricity Rate,runperiod;

  Output:Variable,*,Water Use Equipment Heating Rate,runperiod;

  Output:Variable,*,Water Heater Electricity Rate,runperiod;

  Output:Variable,*,Water Heater NaturalGas Rate,runperiod;

  Output:Variable,*,Water Heater Propane Rate,runperiod;

  Output:Variable,*,Water Heater FuelOilNo1 Rate,runperiod;

  Output:Variable,*,Water Heater FuelOilNo2 Rate,runperiod;

  Output:Variable,*,Water Heater Coal Rate,runperiod;

  Output:Variable,*,Water Heater Diesel Rate,runperiod;

  Output:Variable,*,Water Heater Gasoline Rate,runperiod;

  Output:Variable,*,Water Heater Steam Rate,runperiod;

  Output:Variable,*,Water Heater DistrictHeating Rate,runperiod;

  Output:Variable,*,Water Heater OtherFuel1 Rate,runperiod;

  Output:Variable,*,Water Heater OtherFuel2 Rate,runperiod;

  Output:Variable,*,Baseboard Electricity Rate,runperiod;

  Output:Variable,*,Facility Total Produced Electricity Energy,runperiod;

  Output:Variable,*,Zone Air System Sensible Heating Rate,runperiod;

  Output:Variable,*,Zone Air System Sensible Cooling Rate,runperiod;

  Output:Variable,BLOCK1:THERMALZONE3 Chilled Ceiling,Zone Radiant HVAC Cooling Rate,monthly;

  Output:Variable,BLOCK1:THERMALZONE2 Chilled Ceiling,Zone Radiant HVAC Cooling Rate,monthly;

  Output:Variable,BLOCK1:THERMALZONE1 Chilled Ceiling,Zone Radiant HVAC Cooling Rate,monthly;

  Output:Variable,BLOCK1:THERMALZONE4 Chilled Ceiling,Zone Radiant HVAC Cooling Rate,monthly;

  Output:Variable,BLOCK1:THERMALZONE3 Chilled Ceiling,Zone Radiant HVAC Cooling Rate,runperiod;

  Output:Variable,BLOCK1:THERMALZONE2 Chilled Ceiling,Zone Radiant HVAC Cooling Rate,runperiod;

  Output:Variable,BLOCK1:THERMALZONE1 Chilled Ceiling,Zone Radiant HVAC Cooling Rate,runperiod;

  Output:Variable,BLOCK1:THERMALZONE4 Chilled Ceiling,Zone Radiant HVAC Cooling Rate,runperiod;

  Output:Variable,*,Zone People Sensible Heating Rate,hourly;

  Output:Variable,*,Zone Windows Total Transmitted Solar Radiation Rate,hourly;

  Output:Variable,*,Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,hourly;

  Output:Variable,*,Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,hourly;

  Output:Variable,*,Zone Infiltration Sensible Heat Loss Energy,hourly;

  Output:Variable,*,Zone Infiltration Sensible Heat Gain Energy,hourly;

  Output:Variable,*,Zone Ventilation Sensible Heat Loss Energy,hourly;

  Output:Variable,*,Zone Ventilation Sensible Heat Gain Energy,hourly;

  Output:Variable,*,Zone Mixing Sensible Heat Loss Energy,hourly;

  Output:Variable,*,Zone Mixing Sensible Heat Gain Energy,hourly;

  Output:Variable,*,Zone Mixing Standard Density Volume Flow Rate,hourly;

  Output:Variable,*,Zone Ventilation Standard Density Volume Flow Rate,hourly;

  Output:Variable,*,Zone Mechanical Ventilation Standard Density Volume Flow Rate,hourly;

  Output:Variable,*,Other Equipment Total Heating Rate,hourly;

  Output:Variable,*,Other Equipment Lost Heat Rate,hourly;

  Output:Variable,*,Other Equipment Electricity Rate,hourly;

  Output:Variable,*,Other Equipment NaturalGas Rate,hourly;

  Output:Variable,*,Zone Lights Electric Power,hourly;

  Output:Variable,*,Lights Total Heating Rate,hourly;

  Output:Variable,*,Zone Electric Equipment Total Heating Rate,hourly;

  Output:Variable,*,Zone Gas Equipment Total Heating Rate,hourly;

  Output:Variable,*,Zone Other Equipment Total Heating Rate,hourly;

  Output:Variable,*,Zone Other Equipment Lost Heat Rate,hourly;

  Output:Variable,*,Other Equipment Electricity Rate,hourly;

  Output:Variable,*,Other Equipment NaturalGas Rate,hourly;

  Output:Variable,*,Water Use Equipment Heating Rate,hourly;

  Output:Variable,*,Site Outdoor Air Drybulb Temperature,hourly;

  Output:Variable,*,Site Outdoor Air Dewpoint Temperature,hourly;

  Output:Variable,*,Site Wind Speed,hourly;

  Output:Variable,*,Site Wind Direction,hourly;

  Output:Variable,*,Site Direct Solar Radiation Rate per Area,hourly;

  Output:Variable,*,Site Diffuse Solar Radiation Rate per Area,hourly;

  Output:Variable,*,Site Solar Azimuth Angle,hourly;

  Output:Variable,*,Site Solar Altitude Angle,hourly;

  Output:Variable,*,Site Outdoor Air Barometric Pressure,hourly;

  Output:Variable,*,Zone People Sensible Heating Rate,daily;

  Output:Variable,*,Zone Windows Total Transmitted Solar Radiation Rate,daily;

  Output:Variable,*,Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,daily;

  Output:Variable,*,Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,daily;

  Output:Variable,*,Zone Infiltration Sensible Heat Loss Energy,daily;

  Output:Variable,*,Zone Infiltration Sensible Heat Gain Energy,daily;

  Output:Variable,*,Zone Ventilation Sensible Heat Loss Energy,daily;

  Output:Variable,*,Zone Ventilation Sensible Heat Gain Energy,daily;

  Output:Variable,*,Zone Mixing Sensible Heat Loss Energy,daily;

  Output:Variable,*,Zone Mixing Sensible Heat Gain Energy,daily;

  Output:Variable,*,Zone Mixing Standard Density Volume Flow Rate,daily;

  Output:Variable,*,Zone Ventilation Standard Density Volume Flow Rate,daily;

  Output:Variable,*,Zone Mechanical Ventilation Standard Density Volume Flow Rate,daily;

  Output:Variable,*,Other Equipment Total Heating Rate,daily;

  Output:Variable,*,Other Equipment Lost Heat Rate,daily;

  Output:Variable,*,Other Equipment Electricity Rate,daily;

  Output:Variable,*,Other Equipment NaturalGas Rate,daily;

  Output:Variable,*,Zone Lights Electric Power,daily;

  Output:Variable,*,Lights Total Heating Rate,daily;

  Output:Variable,*,Zone Electric Equipment Total Heating Rate,daily;

  Output:Variable,*,Zone Gas Equipment Total Heating Rate,daily;

  Output:Variable,*,Zone Other Equipment Total Heating Rate,daily;

  Output:Variable,*,Zone Other Equipment Lost Heat Rate,daily;

  Output:Variable,*,Other Equipment Electricity Rate,daily;

  Output:Variable,*,Other Equipment NaturalGas Rate,daily;

  Output:Variable,*,Water Use Equipment Heating Rate,daily;

  Output:Variable,*,Site Outdoor Air Drybulb Temperature,daily;

  Output:Variable,*,Site Outdoor Air Dewpoint Temperature,daily;

  Output:Variable,*,Site Wind Speed,daily;

  Output:Variable,*,Site Wind Direction,daily;

  Output:Variable,*,Site Direct Solar Radiation Rate per Area,daily;

  Output:Variable,*,Site Diffuse Solar Radiation Rate per Area,daily;

  Output:Variable,*,Site Solar Azimuth Angle,daily;

  Output:Variable,*,Site Solar Altitude Angle,daily;

  Output:Variable,*,Site Outdoor Air Barometric Pressure,daily;

  Output:Variable,*,Zone People Sensible Heating Rate,monthly;

  Output:Variable,*,Zone Windows Total Transmitted Solar Radiation Rate,monthly;

  Output:Variable,*,Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,monthly;

  Output:Variable,*,Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,monthly;

  Output:Variable,*,Zone Infiltration Sensible Heat Loss Energy,monthly;

  Output:Variable,*,Zone Infiltration Sensible Heat Gain Energy,monthly;

  Output:Variable,*,Zone Ventilation Sensible Heat Loss Energy,monthly;

  Output:Variable,*,Zone Ventilation Sensible Heat Gain Energy,monthly;

  Output:Variable,*,Zone Mixing Sensible Heat Loss Energy,monthly;

  Output:Variable,*,Zone Mixing Sensible Heat Gain Energy,monthly;

  Output:Variable,*,Zone Mixing Standard Density Volume Flow Rate,monthly;

  Output:Variable,*,Zone Ventilation Standard Density Volume Flow Rate,monthly;

  Output:Variable,*,Zone Mechanical Ventilation Standard Density Volume Flow Rate,monthly;

  Output:Variable,*,Other Equipment Total Heating Rate,monthly;

  Output:Variable,*,Other Equipment Lost Heat Rate,monthly;

  Output:Variable,*,Other Equipment Electricity Rate,monthly;

  Output:Variable,*,Other Equipment NaturalGas Rate,monthly;

  Output:Variable,*,Zone Lights Electric Power,monthly;

  Output:Variable,*,Lights Total Heating Rate,monthly;

  Output:Variable,*,Zone Electric Equipment Total Heating Rate,monthly;

  Output:Variable,*,Zone Gas Equipment Total Heating Rate,monthly;

  Output:Variable,*,Zone Other Equipment Total Heating Rate,monthly;

  Output:Variable,*,Zone Other Equipment Lost Heat Rate,monthly;

  Output:Variable,*,Other Equipment Electricity Rate,monthly;

  Output:Variable,*,Other Equipment NaturalGas Rate,monthly;

  Output:Variable,*,Water Use Equipment Heating Rate,monthly;

  Output:Variable,*,Site Outdoor Air Drybulb Temperature,monthly;

  Output:Variable,*,Site Outdoor Air Dewpoint Temperature,monthly;

  Output:Variable,*,Site Wind Speed,monthly;

  Output:Variable,*,Site Wind Direction,monthly;

  Output:Variable,*,Site Direct Solar Radiation Rate per Area,monthly;

  Output:Variable,*,Site Diffuse Solar Radiation Rate per Area,monthly;

  Output:Variable,*,Site Solar Azimuth Angle,monthly;

  Output:Variable,*,Site Solar Altitude Angle,monthly;

  Output:Variable,*,Site Outdoor Air Barometric Pressure,monthly;

  Output:Variable,*,Zone People Sensible Heating Rate,runperiod;

  Output:Variable,*,Zone Windows Total Transmitted Solar Radiation Rate,runperiod;

  Output:Variable,*,Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,runperiod;

  Output:Variable,*,Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,runperiod;

  Output:Variable,*,Zone Infiltration Sensible Heat Loss Energy,runperiod;

  Output:Variable,*,Zone Infiltration Sensible Heat Gain Energy,runperiod;

  Output:Variable,*,Zone Ventilation Sensible Heat Loss Energy,runperiod;

  Output:Variable,*,Zone Ventilation Sensible Heat Gain Energy,runperiod;

  Output:Variable,*,Zone Mixing Sensible Heat Loss Energy,runperiod;

  Output:Variable,*,Zone Mixing Sensible Heat Gain Energy,runperiod;

  Output:Variable,*,Zone Mixing Standard Density Volume Flow Rate,runperiod;

  Output:Variable,*,Zone Ventilation Standard Density Volume Flow Rate,runperiod;

  Output:Variable,*,Zone Mechanical Ventilation Standard Density Volume Flow Rate,runperiod;

  Output:Variable,*,Other Equipment Total Heating Rate,runperiod;

  Output:Variable,*,Other Equipment Lost Heat Rate,runperiod;

  Output:Variable,*,Other Equipment Electricity Rate,runperiod;

  Output:Variable,*,Other Equipment NaturalGas Rate,runperiod;

  Output:Variable,*,Zone Lights Electric Power,runperiod;

  Output:Variable,*,Lights Total Heating Rate,runperiod;

  Output:Variable,*,Zone Electric Equipment Total Heating Rate,runperiod;

  Output:Variable,*,Zone Gas Equipment Total Heating Rate,runperiod;

  Output:Variable,*,Zone Other Equipment Total Heating Rate,runperiod;

  Output:Variable,*,Zone Other Equipment Lost Heat Rate,runperiod;

  Output:Variable,*,Other Equipment Electricity Rate,runperiod;

  Output:Variable,*,Other Equipment NaturalGas Rate,runperiod;

  Output:Variable,*,Water Use Equipment Heating Rate,runperiod;

  Output:Variable,*,Site Outdoor Air Drybulb Temperature,runperiod;

  Output:Variable,*,Site Outdoor Air Dewpoint Temperature,runperiod;

  Output:Variable,*,Site Wind Speed,runperiod;

  Output:Variable,*,Site Wind Direction,runperiod;

  Output:Variable,*,Site Direct Solar Radiation Rate per Area,runperiod;

  Output:Variable,*,Site Diffuse Solar Radiation Rate per Area,runperiod;

  Output:Variable,*,Site Solar Azimuth Angle,runperiod;

  Output:Variable,*,Site Solar Altitude Angle,runperiod;

  Output:Variable,*,Site Outdoor Air Barometric Pressure,runperiod;

  Output:Variable,*,Zone Air CO2 Concentration,hourly;

  Output:Variable,*,Zone Air CO2 Concentration,daily;

  Output:Variable,*,Zone Air CO2 Concentration,monthly;

  Output:Variable,*,Zone Air CO2 Concentration,runperiod;

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:METER ===========

  Output:Meter,Electricity:Facility,hourly;

  Output:Meter,NATURALGAS:Facility,hourly;

  Output:Meter,InteriorEquipment:Electricity,hourly;

  Output:Meter,InteriorLights:Electricity,hourly;

  Output:Meter,Electricity:Facility,daily;

  Output:Meter,NATURALGAS:Facility,daily;

  Output:Meter,InteriorEquipment:Electricity,daily;

  Output:Meter,InteriorLights:Electricity,daily;

  Output:Meter,Electricity:Facility,monthly;

  Output:Meter,NATURALGAS:Facility,monthly;

  Output:Meter,InteriorEquipment:Electricity,monthly;

  Output:Meter,InteriorLights:Electricity,monthly;

  Output:Meter,Electricity:Facility,runperiod;

  Output:Meter,NATURALGAS:Facility,runperiod;

  Output:Meter,InteriorEquipment:Electricity,runperiod;

  Output:Meter,InteriorLights:Electricity,runperiod;

  Output:Meter,HeatRejection:Electricity,hourly;

  Output:Meter,HeatRejection:Electricity,daily;

  Output:Meter,HeatRejection:Electricity,monthly;

  Output:Meter,HeatRejection:Electricity,runperiod;

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:ENVIRONMENTALIMPACTFACTORS ===========

  Output:EnvironmentalImpactFactors,
    Hourly;                  !- Reporting Frequency

  Output:EnvironmentalImpactFactors,
    Daily;                   !- Reporting Frequency

  Output:EnvironmentalImpactFactors,
    Monthly;                 !- Reporting Frequency

  Output:EnvironmentalImpactFactors,
    RunPeriod;               !- Reporting Frequency

!-   ===========  ALL OBJECTS IN CLASS: ENVIRONMENTALIMPACTFACTORS ===========

  EnvironmentalImpactFactors,
    0.3,                     !- District Heating Water Efficiency
    3.0,                     !- District Cooling COP {W/W}
    0.25,                    !- District Heating Steam Conversion Efficiency
    80.7272,                 !- Total Carbon Equivalent Emission Factor From N2O {kg/kg}
    6.2727,                  !- Total Carbon Equivalent Emission Factor From CH4 {kg/kg}
    0.2727;                  !- Total Carbon Equivalent Emission Factor From CO2 {kg/kg}

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:DIAGNOSTICS ===========

  Output:Diagnostics,
    DisplayAdvancedReportVariables;  !- Key 1

