
OS:Version,
  {0d45bf93-91de-457f-ba2e-82a1cfc876f0}, !- Handle
  3.7.0;                                  !- Version Identifier

OS:Site,
  {6d5ed42a-35d0-48e7-a232-2d96c92eacb5}, !- Handle
  Miami Intl Ap_FL_USA Design_Conditions, !- Name
  25.82,                                  !- Latitude {deg}
  -80.3,                                  !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  11,                                     !- Elevation {m}
  City;                                   !- Terrain

OS:SimulationControl,
  {8f433a49-fc0d-404c-9d51-2954ec3a1fae}, !- Handle
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  0.04,                                   !- Loads Convergence Tolerance Value {W}
  0.2,                                    !- Temperature Convergence Tolerance Value {deltaC}
  FullInteriorAndExterior,                !- Solar Distribution
  25,                                     !- Maximum Number of Warmup Days
  6,                                      !- Minimum Number of Warmup Days
  No,                                     !- Do HVAC Sizing Simulation for Sizing Periods
  1;                                      !- Maximum Number of HVAC Sizing Simulation Passes

OS:Schedule:Compact,
  {a1c4572a-0646-48f6-952f-cc73d373e359}, !- Handle
  PV_SCH,                                 !- Name
  {a3b4fc6e-f74f-4cc1-8fae-ec093e6e6e37}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1;                                      !- Field 4

OS:ScheduleTypeLimits,
  {a3b4fc6e-f74f-4cc1-8fae-ec093e6e6e37}, !- Handle
  Fraction,                               !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  CONTINUOUS;                             !- Numeric Type

OS:Building,
  {77d3de5e-bdfe-4bff-af22-edad8543bd1b}, !- Handle
  OfficeSmall,                            !- Name
  ,                                       !- Building Sector Type
  0,                                      !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ;                                       !- Default Schedule Set Name

OS:ShadowCalculation,
  {721596b3-42b1-45a9-8a20-f58a484a8f92}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  Periodic,                               !- Shading Calculation Update Frequency Method
  30,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  ,                                       !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  ,                                       !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:HeatBalanceAlgorithm,
  {21c57fb7-a594-4faf-9edd-475806c02bbc}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:Timestep,
  {93f6412e-2279-471a-9d1c-68dd4313729a}, !- Handle
  6;                                      !- Number of Timesteps per Hour

OS:ConvergenceLimits,
  {6b660173-95d1-46c6-b8a7-47f73be1afcb}, !- Handle
  1,                                      !- Minimum System Timestep {minutes}
  20;                                     !- Maximum HVAC Iterations

OS:RunPeriod,
  {4fd4cb8e-6e1b-4d3c-90d2-34b8cd0ef594}, !- Handle
  RUNPERIOD 1,                            !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  No,                                     !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes,                                    !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:YearDescription,
  {305ab85b-eb4f-49ce-9c57-355392c73124}, !- Handle
  ,                                       !- Calendar Year
  Sunday;                                 !- Day of Week for Start Day

OS:RunPeriodControl:SpecialDays,
  {0ae29f9a-fb9e-4f03-8cce-da8ed4bda761}, !- Handle
  New Years Day,                          !- Name
  January 1,                              !- Start Date
  1,                                      !- Duration {days}
  Holiday;                                !- Special Day Type

OS:RunPeriodControl:SpecialDays,
  {b9701b07-6d94-43df-be00-9b113c7977f4}, !- Handle
  Veterans Day,                           !- Name
  November 11,                            !- Start Date
  1,                                      !- Duration {days}
  Holiday;                                !- Special Day Type

OS:RunPeriodControl:SpecialDays,
  {2a1e7a14-2929-4d45-94e7-4cdc93c2bf22}, !- Handle
  Christmas,                              !- Name
  December 25,                            !- Start Date
  1,                                      !- Duration {days}
  Holiday;                                !- Special Day Type

OS:RunPeriodControl:SpecialDays,
  {77606f95-03d4-4760-82e7-d3883fe24730}, !- Handle
  Independence Day,                       !- Name
  July 4,                                 !- Start Date
  1,                                      !- Duration {days}
  Holiday;                                !- Special Day Type

OS:RunPeriodControl:SpecialDays,
  {bf057b06-14f9-4b88-833a-526447e63199}, !- Handle
  MLK Day,                                !- Name
  3rd Monday in January,                  !- Start Date
  1,                                      !- Duration {days}
  Holiday;                                !- Special Day Type

OS:RunPeriodControl:SpecialDays,
  {2456a5d7-319f-4d8c-8e77-16ee377952f4}, !- Handle
  Presidents Day,                         !- Name
  3rd Monday in February,                 !- Start Date
  1,                                      !- Duration {days}
  Holiday;                                !- Special Day Type

OS:RunPeriodControl:SpecialDays,
  {23c0642a-c296-47be-a6be-7a04e4ed59d9}, !- Handle
  Memorial Day,                           !- Name
  Last Monday in May,                     !- Start Date
  1,                                      !- Duration {days}
  Holiday;                                !- Special Day Type

OS:RunPeriodControl:SpecialDays,
  {0de861c9-70d9-4212-9188-5f12f30672a6}, !- Handle
  Labor Day,                              !- Name
  1st Monday in September,                !- Start Date
  1,                                      !- Duration {days}
  Holiday;                                !- Special Day Type

OS:RunPeriodControl:SpecialDays,
  {c58457a0-a165-4a07-b467-4604ed6b4df5}, !- Handle
  Columbus Day,                           !- Name
  2nd Monday in October,                  !- Start Date
  1,                                      !- Duration {days}
  Holiday;                                !- Special Day Type

OS:RunPeriodControl:SpecialDays,
  {fddfaca0-2948-4b3d-9053-2fcf6eca2db1}, !- Handle
  Thanksgiving,                           !- Name
  4th Thursday in November,               !- Start Date
  1,                                      !- Duration {days}
  Holiday;                                !- Special Day Type

OS:RunPeriodControl:DaylightSavingTime,
  {e0816cf6-abf2-4b5c-9fe6-49b965709ed1}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:SizingPeriod:DesignDay,
  {56027eba-4f56-4e81-acde-a1aba6f881c2}, !- Handle
  Miami Intl Ap Ann Htg 99.6% Condns DB,  !- Name
  8.7,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  101193,                                 !- Barometric Pressure {Pa}
  3.8,                                    !- Wind Speed {m/s}
  340,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  8.7,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {77f18a5a-fc90-40c8-b9b9-974f31e9deac}, !- Handle
  Miami Intl Ap Ann Clg .4% Condns DB=>MWB, !- Name
  33.2,                                   !- Maximum Dry-Bulb Temperature {C}
  6.7,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101193,                                 !- Barometric Pressure {Pa}
  4.5,                                    !- Wind Speed {m/s}
  140,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  25.3,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.528,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  1.905;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:Material:NoMass,
  {07f60c9a-166a-408f-b642-e93f70846391}, !- Handle
  Opaque Door panel_con,                  !- Name
  MediumRough,                            !- Roughness
  0.475973498005059,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {42ceb9f3-c006-402b-a97a-8767b8fd9a2d}, !- Handle
  Swinging Door_con,                      !- Name
  ,                                       !- Surface Rendering Name
  {07f60c9a-166a-408f-b642-e93f70846391}; !- Layer 1

OS:ScheduleTypeLimits,
  {2cb40506-6ba9-4712-854e-6ed6cd7ba103}, !- Handle
  Schedule Type Limits 1;                 !- Name

OS:ScheduleTypeLimits,
  {3ae416a8-45c6-4e52-95ce-820b5fbf40e8}, !- Handle
  Temperature,                            !- Name
  -60,                                    !- Lower Limit Value
  200,                                    !- Upper Limit Value
  CONTINUOUS,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:People:Definition,
  {7a02cf1c-ca2d-473c-8504-eba15c304149}, !- Handle
  Perimeter_ZN_4 Definition,              !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  18.580626,                              !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

OS:People,
  {c18d2951-0433-42cd-b2cd-7baa2a98a034}, !- Handle
  Perimeter_ZN_4,                         !- Name
  {7a02cf1c-ca2d-473c-8504-eba15c304149}, !- People Definition Name
  {78835685-7787-4cce-8ddc-e64871bbaee4}, !- Space or SpaceType Name
  {2d5fb39d-4c63-4672-96d1-efdd7663d395}, !- Number of People Schedule Name
  {75caafae-9b42-4935-93e2-a5a18da618ff}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:ThermalZone,
  {3d65ceef-d3b4-425d-b5df-ac7170d287a3}, !- Handle
  Perimeter_ZN_4,                         !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8fff796d-a01c-4b77-b535-4fa5089048f4}, !- Zone Air Inlet Port List
  {8d55e574-49e6-4eb6-bdd5-567310a454b9}, !- Zone Air Exhaust Port List
  {12bb3deb-9f11-49fa-81d1-e5e4dbcf4350}, !- Zone Air Node Name
  {5c185403-cbf2-4892-bbb4-384d128db807}, !- Zone Return Air Port List
  {a10c7d98-cf16-4d32-b46c-b820a75e52ea}, !- Primary Daylighting Control Name
  0.0302,                                 !- Fraction of Zone Controlled by Primary Daylighting Control
  {3726528e-7055-40d2-945f-e80969a4e36c}, !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {4ae1ff26-18ff-48f0-a582-1eaf127e8fa8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cea8934c-13c2-4e53-8385-07398dd54c74}, !- Handle
  Node 1,                                 !- Name
  {12bb3deb-9f11-49fa-81d1-e5e4dbcf4350}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {12bb3deb-9f11-49fa-81d1-e5e4dbcf4350}, !- Handle
  {3d65ceef-d3b4-425d-b5df-ac7170d287a3}, !- Source Object
  11,                                     !- Outlet Port
  {cea8934c-13c2-4e53-8385-07398dd54c74}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8fff796d-a01c-4b77-b535-4fa5089048f4}, !- Handle
  {3d65ceef-d3b4-425d-b5df-ac7170d287a3}; !- HVAC Component

OS:PortList,
  {8d55e574-49e6-4eb6-bdd5-567310a454b9}, !- Handle
  {3d65ceef-d3b4-425d-b5df-ac7170d287a3}; !- HVAC Component

OS:PortList,
  {5c185403-cbf2-4892-bbb4-384d128db807}, !- Handle
  {3d65ceef-d3b4-425d-b5df-ac7170d287a3}; !- HVAC Component

OS:Sizing:Zone,
  {79d39d31-506d-4e10-89b0-ac2caa0b0db8}, !- Handle
  {3d65ceef-d3b4-425d-b5df-ac7170d287a3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {4fdacc1c-5b79-421d-8302-7a18b4762a02}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {3d65ceef-d3b4-425d-b5df-ac7170d287a3}; !- Thermal Zone

OS:Space,
  {78835685-7787-4cce-8ddc-e64871bbaee4}, !- Handle
  Perimeter_ZN_4 Space,                   !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {3d65ceef-d3b4-425d-b5df-ac7170d287a3}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {e59f3339-6c49-44a8-87c6-10d3bca5e360}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {4ae1ff26-18ff-48f0-a582-1eaf127e8fa8}, !- Handle
  Perimeter_ZN_4 Dual SP Control,         !- Name
  {57a03692-3063-4b5d-97de-898578136e66}, !- Heating Setpoint Temperature Schedule Name
  {f1a41991-830b-4ea8-89e0-570f50931513}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Compact,
  {57a03692-3063-4b5d-97de-898578136e66}, !- Handle
  HTGSETP_SCH_NO_OPTIMUM,                 !- Name
  {3ae416a8-45c6-4e52-95ce-820b5fbf40e8}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: WeekDays,                          !- Field 2
  Until: 6:00,                            !- Field 3
  15.56,                                  !- Field 4
  Until: 7:00,                            !- Field 5
  21.11,                                  !- Field 6
  Until: 19:00,                           !- Field 7
  21.11,                                  !- Field 8
  Until: 24:00,                           !- Field 9
  15.56,                                  !- Field 10
  For: Weekends,                          !- Field 11
  Until: 24:00,                           !- Field 12
  15.56,                                  !- Field 13
  For: Holiday,                           !- Field 14
  Until: 24:00,                           !- Field 15
  15.56,                                  !- Field 16
  For: WinterDesignDay,                   !- Field 17
  Until: 24:00,                           !- Field 18
  21.11,                                  !- Field 19
  For: SummerDesignDay,                   !- Field 20
  Until: 24:00,                           !- Field 21
  15.56,                                  !- Field 22
  For: CustomDay1,                        !- Field 23
  Until: 24:00,                           !- Field 24
  15.56,                                  !- Field 25
  For: CustomDay2,                        !- Field 26
  Until: 24:00,                           !- Field 27
  15.56;                                  !- Field 28

OS:Schedule:Compact,
  {f1a41991-830b-4ea8-89e0-570f50931513}, !- Handle
  CLGSETP_SCH_NO_OPTIMUM,                 !- Name
  {3ae416a8-45c6-4e52-95ce-820b5fbf40e8}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: WeekDays,                          !- Field 2
  Until: 6:00,                            !- Field 3
  29.44,                                  !- Field 4
  Until: 7:00,                            !- Field 5
  23.89,                                  !- Field 6
  Until: 18:00,                           !- Field 7
  23.89,                                  !- Field 8
  Until: 24:00,                           !- Field 9
  29.44,                                  !- Field 10
  For: Weekends,                          !- Field 11
  Until: 24:00,                           !- Field 12
  29.44,                                  !- Field 13
  For: Holiday,                           !- Field 14
  Until: 24:00,                           !- Field 15
  29.44,                                  !- Field 16
  For: WinterDesignDay,                   !- Field 17
  Until: 24:00,                           !- Field 18
  29.44,                                  !- Field 19
  For: SummerDesignDay,                   !- Field 20
  Until: 24:00,                           !- Field 21
  23.89,                                  !- Field 22
  For: CustomDay1,                        !- Field 23
  Until: 24:00,                           !- Field 24
  29.44,                                  !- Field 25
  For: CustomDay2,                        !- Field 26
  Until: 24:00,                           !- Field 27
  29.44;                                  !- Field 28

OS:Schedule:Compact,
  {2d5fb39d-4c63-4672-96d1-efdd7663d395}, !- Handle
  BLDG_OCC_SCH_wo_SB,                     !- Name
  {a3b4fc6e-f74f-4cc1-8fae-ec093e6e6e37}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 01:00,                           !- Field 3
  0,                                      !- Field 4
  Until: 02:00,                           !- Field 5
  0,                                      !- Field 6
  Until: 03:00,                           !- Field 7
  0,                                      !- Field 8
  Until: 04:00,                           !- Field 9
  0,                                      !- Field 10
  Until: 05:00,                           !- Field 11
  0,                                      !- Field 12
  Until: 06:00,                           !- Field 13
  0,                                      !- Field 14
  Until: 07:00,                           !- Field 15
  0.11,                                   !- Field 16
  Until: 08:00,                           !- Field 17
  0.21,                                   !- Field 18
  Until: 09:00,                           !- Field 19
  1,                                      !- Field 20
  Until: 10:00,                           !- Field 21
  1,                                      !- Field 22
  Until: 11:00,                           !- Field 23
  1,                                      !- Field 24
  Until: 12:00,                           !- Field 25
  1,                                      !- Field 26
  Until: 13:00,                           !- Field 27
  0.610394505402463,                      !- Field 28
  Until: 14:00,                           !- Field 29
  1,                                      !- Field 30
  Until: 15:00,                           !- Field 31
  1,                                      !- Field 32
  Until: 16:00,                           !- Field 33
  1,                                      !- Field 34
  Until: 17:00,                           !- Field 35
  1,                                      !- Field 36
  Until: 18:00,                           !- Field 37
  0.32,                                   !- Field 38
  Until: 19:00,                           !- Field 39
  0.11,                                   !- Field 40
  Until: 20:00,                           !- Field 41
  0.11,                                   !- Field 42
  Until: 21:00,                           !- Field 43
  0.11,                                   !- Field 44
  Until: 22:00,                           !- Field 45
  0.11,                                   !- Field 46
  Until: 23:00,                           !- Field 47
  0.05,                                   !- Field 48
  Until: 24:00,                           !- Field 49
  0,                                      !- Field 50
  For: Weekends,                          !- Field 51
  Until: 01:00,                           !- Field 52
  0,                                      !- Field 53
  Until: 02:00,                           !- Field 54
  0,                                      !- Field 55
  Until: 03:00,                           !- Field 56
  0,                                      !- Field 57
  Until: 04:00,                           !- Field 58
  0,                                      !- Field 59
  Until: 05:00,                           !- Field 60
  0,                                      !- Field 61
  Until: 06:00,                           !- Field 62
  0,                                      !- Field 63
  Until: 07:00,                           !- Field 64
  0,                                      !- Field 65
  Until: 08:00,                           !- Field 66
  0,                                      !- Field 67
  Until: 09:00,                           !- Field 68
  0,                                      !- Field 69
  Until: 10:00,                           !- Field 70
  0,                                      !- Field 71
  Until: 11:00,                           !- Field 72
  0,                                      !- Field 73
  Until: 12:00,                           !- Field 74
  0,                                      !- Field 75
  Until: 13:00,                           !- Field 76
  0,                                      !- Field 77
  Until: 14:00,                           !- Field 78
  0,                                      !- Field 79
  Until: 15:00,                           !- Field 80
  0,                                      !- Field 81
  Until: 16:00,                           !- Field 82
  0,                                      !- Field 83
  Until: 17:00,                           !- Field 84
  0,                                      !- Field 85
  Until: 18:00,                           !- Field 86
  0,                                      !- Field 87
  Until: 19:00,                           !- Field 88
  0,                                      !- Field 89
  Until: 20:00,                           !- Field 90
  0,                                      !- Field 91
  Until: 21:00,                           !- Field 92
  0,                                      !- Field 93
  Until: 22:00,                           !- Field 94
  0,                                      !- Field 95
  Until: 23:00,                           !- Field 96
  0,                                      !- Field 97
  Until: 24:00,                           !- Field 98
  0,                                      !- Field 99
  For: Holiday,                           !- Field 100
  Until: 24:00,                           !- Field 101
  0.0,                                    !- Field 102
  For: WinterDesignDay,                   !- Field 103
  Until: 24:00,                           !- Field 104
  0.0,                                    !- Field 105
  For: SummerDesignDay,                   !- Field 106
  Until: 24:00,                           !- Field 107
  1.0,                                    !- Field 108
  For: CustomDay1,                        !- Field 109
  Until: 24:00,                           !- Field 110
  0.0,                                    !- Field 111
  For: CustomDay2,                        !- Field 112
  Until: 24:00,                           !- Field 113
  0.0;                                    !- Field 114

OS:Schedule:Compact,
  {75caafae-9b42-4935-93e2-a5a18da618ff}, !- Handle
  ACTIVITY_SCH,                           !- Name
  {02c475b0-5579-47fb-886e-04a7de1a7f13}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  120.;                                   !- Field 4

OS:ScheduleTypeLimits,
  {f90a023c-be07-4c3e-8126-31e0c70b3c70}, !- Handle
  Schedule Type Limits 2;                 !- Name

OS:ScheduleTypeLimits,
  {02c475b0-5579-47fb-886e-04a7de1a7f13}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:ScheduleTypeLimits,
  {9c3f5378-95e5-42ff-8dbd-e194b1cc011d}, !- Handle
  On/Off,                                 !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  DISCRETE,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:ScheduleTypeLimits,
  {c360de7b-9b04-4744-94ce-0562ba3c4c85}, !- Handle
  Control Type,                           !- Name
  0,                                      !- Lower Limit Value
  4,                                      !- Upper Limit Value
  DISCRETE,                               !- Numeric Type
  ControlMode;                            !- Unit Type

OS:ScheduleTypeLimits,
  {abb52960-45a3-4f43-bcce-8fc461f64c81}, !- Handle
  Humidity,                               !- Name
  10,                                     !- Lower Limit Value
  90,                                     !- Upper Limit Value
  CONTINUOUS;                             !- Numeric Type

OS:ScheduleTypeLimits,
  {ddc29706-e3b6-49b8-be34-258b269396dc}, !- Handle
  Schedule Type Limits 3;                 !- Name

OS:Schedule:Compact,
  {8a899d83-2dc7-4540-a462-f37031554ed7}, !- Handle
  ltg_sch_office,                         !- Name
  {a3b4fc6e-f74f-4cc1-8fae-ec093e6e6e37}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: SummerDesignDay,                   !- Field 2
  Until: 24:00,                           !- Field 3
  1,                                      !- Field 4
  For: WinterDesignDay,                   !- Field 5
  Until: 24:00,                           !- Field 6
  0,                                      !- Field 7
  For: Weekdays,                          !- Field 8
  Until: 5:00,                            !- Field 9
  0.120934906,                            !- Field 10
  Until: 7:00,                            !- Field 11
  0.1545268315,                           !- Field 12
  Until: 8:00,                            !- Field 13
  0.2821781355,                           !- Field 14
  Until: 12:00,                           !- Field 15
  0.6046645945,                           !- Field 16
  Until: 13:00,                           !- Field 17
  0.5374807435,                           !- Field 18
  Until: 17:00,                           !- Field 19
  0.6046645945,                           !- Field 20
  Until: 18:00,                           !- Field 21
  0.4098294395,                           !- Field 22
  Until: 20:00,                           !- Field 23
  0.2821781355,                           !- Field 24
  Until: 22:00,                           !- Field 25
  0.2149942845,                           !- Field 26
  Until: 23:00,                           !- Field 27
  0.1545268315,                           !- Field 28
  Until: 24:00,                           !- Field 29
  0.120934906,                            !- Field 30
  For: Saturday,                          !- Field 31
  Until: 24:00,                           !- Field 32
  0.120934906,                            !- Field 33
  For: AllOtherDays,                      !- Field 34
  Until: 24:00,                           !- Field 35
  0.120934906;                            !- Field 36

OS:Schedule:Compact,
  {584353a9-ad1b-49f2-a64f-61f9176b65a1}, !- Handle
  BLDG_EQUIP_SCH,                         !- Name
  {a3b4fc6e-f74f-4cc1-8fae-ec093e6e6e37}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: WeekDays,                          !- Field 2
  Until: 6:00,                            !- Field 3
  0.4094775565,                           !- Field 4
  Until: 8:00,                            !- Field 5
  0.4797526335,                           !- Field 6
  Until: 12:00,                           !- Field 7
  0.959505267,                            !- Field 8
  Until: 13:00,                           !- Field 9
  0.90193495098,                          !- Field 10
  Until: 17:00,                           !- Field 11
  0.959505267,                            !- Field 12
  Until: 18:00,                           !- Field 13
  0.4797526335,                           !- Field 14
  Until: 23:00,                           !- Field 15
  0.1919010534,                           !- Field 16
  Until: 24:00,                           !- Field 17
  0.1637910226,                           !- Field 18
  For: Weekends,                          !- Field 19
  Until: 24:00,                           !- Field 20
  0.1637910226,                           !- Field 21
  For: Holiday,                           !- Field 22
  Until: 24:00,                           !- Field 23
  0.1637910226,                           !- Field 24
  For: WinterDesignDay,                   !- Field 25
  Until: 24:00,                           !- Field 26
  0.0,                                    !- Field 27
  For: SummerDesignDay,                   !- Field 28
  Until: 24:00,                           !- Field 29
  1.0,                                    !- Field 30
  For: CustomDay1,                        !- Field 31
  Until: 24:00,                           !- Field 32
  0.0,                                    !- Field 33
  For: CustomDay2,                        !- Field 34
  Until: 24:00,                           !- Field 35
  0.0;                                    !- Field 36

OS:Schedule:Compact,
  {c6e4922c-443a-4a3c-8bec-c51055569d0d}, !- Handle
  BLDG_OCC_SCH,                           !- Name
  {a3b4fc6e-f74f-4cc1-8fae-ec093e6e6e37}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 6:00,                            !- Field 3
  0.0,                                    !- Field 4
  Until: 7:00,                            !- Field 5
  0.11,                                   !- Field 6
  Until: 8:00,                            !- Field 7
  0.21,                                   !- Field 8
  Until: 12:00,                           !- Field 9
  1.0,                                    !- Field 10
  Until: 13:00,                           !- Field 11
  0.53,                                   !- Field 12
  Until: 17:00,                           !- Field 13
  1.0,                                    !- Field 14
  Until: 18:00,                           !- Field 15
  0.32,                                   !- Field 16
  Until: 22:00,                           !- Field 17
  0.11,                                   !- Field 18
  Until: 23:00,                           !- Field 19
  0.05,                                   !- Field 20
  Until: 24:00,                           !- Field 21
  0.0,                                    !- Field 22
  For: Weekends,                          !- Field 23
  Until: 24:00,                           !- Field 24
  0.0,                                    !- Field 25
  For: Holiday,                           !- Field 26
  Until: 24:00,                           !- Field 27
  0.0,                                    !- Field 28
  For: WinterDesignDay,                   !- Field 29
  Until: 24:00,                           !- Field 30
  0.0,                                    !- Field 31
  For: SummerDesignDay,                   !- Field 32
  Until: 24:00,                           !- Field 33
  1.0,                                    !- Field 34
  For: CustomDay1,                        !- Field 35
  Until: 24:00,                           !- Field 36
  0.0,                                    !- Field 37
  For: CustomDay2,                        !- Field 38
  Until: 24:00,                           !- Field 39
  0.0;                                    !- Field 40

OS:Schedule:Compact,
  {3e813a5c-c350-462d-91f3-7368d442a4e3}, !- Handle
  Binary Occupancy,                       !- Name
  {a3b4fc6e-f74f-4cc1-8fae-ec093e6e6e37}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 01:00,                           !- Field 3
  0,                                      !- Field 4
  Until: 02:00,                           !- Field 5
  0,                                      !- Field 6
  Until: 03:00,                           !- Field 7
  0,                                      !- Field 8
  Until: 04:00,                           !- Field 9
  0,                                      !- Field 10
  Until: 05:00,                           !- Field 11
  0,                                      !- Field 12
  Until: 06:00,                           !- Field 13
  0,                                      !- Field 14
  Until: 07:00,                           !- Field 15
  1,                                      !- Field 16
  Until: 08:00,                           !- Field 17
  1,                                      !- Field 18
  Until: 09:00,                           !- Field 19
  1,                                      !- Field 20
  Until: 10:00,                           !- Field 21
  1,                                      !- Field 22
  Until: 11:00,                           !- Field 23
  1,                                      !- Field 24
  Until: 12:00,                           !- Field 25
  1,                                      !- Field 26
  Until: 13:00,                           !- Field 27
  1,                                      !- Field 28
  Until: 14:00,                           !- Field 29
  1,                                      !- Field 30
  Until: 15:00,                           !- Field 31
  1,                                      !- Field 32
  Until: 16:00,                           !- Field 33
  1,                                      !- Field 34
  Until: 17:00,                           !- Field 35
  1,                                      !- Field 36
  Until: 18:00,                           !- Field 37
  1,                                      !- Field 38
  Until: 19:00,                           !- Field 39
  1,                                      !- Field 40
  Until: 20:00,                           !- Field 41
  1,                                      !- Field 42
  Until: 21:00,                           !- Field 43
  1,                                      !- Field 44
  Until: 22:00,                           !- Field 45
  1,                                      !- Field 46
  Until: 23:00,                           !- Field 47
  1,                                      !- Field 48
  Until: 24:00,                           !- Field 49
  0,                                      !- Field 50
  For: Weekends,                          !- Field 51
  Until: 01:00,                           !- Field 52
  0,                                      !- Field 53
  Until: 02:00,                           !- Field 54
  0,                                      !- Field 55
  Until: 03:00,                           !- Field 56
  0,                                      !- Field 57
  Until: 04:00,                           !- Field 58
  0,                                      !- Field 59
  Until: 05:00,                           !- Field 60
  0,                                      !- Field 61
  Until: 06:00,                           !- Field 62
  0,                                      !- Field 63
  Until: 07:00,                           !- Field 64
  0,                                      !- Field 65
  Until: 08:00,                           !- Field 66
  0,                                      !- Field 67
  Until: 09:00,                           !- Field 68
  0,                                      !- Field 69
  Until: 10:00,                           !- Field 70
  0,                                      !- Field 71
  Until: 11:00,                           !- Field 72
  0,                                      !- Field 73
  Until: 12:00,                           !- Field 74
  0,                                      !- Field 75
  Until: 13:00,                           !- Field 76
  0,                                      !- Field 77
  Until: 14:00,                           !- Field 78
  0,                                      !- Field 79
  Until: 15:00,                           !- Field 80
  0,                                      !- Field 81
  Until: 16:00,                           !- Field 82
  0,                                      !- Field 83
  Until: 17:00,                           !- Field 84
  0,                                      !- Field 85
  Until: 18:00,                           !- Field 86
  0,                                      !- Field 87
  Until: 19:00,                           !- Field 88
  0,                                      !- Field 89
  Until: 20:00,                           !- Field 90
  0,                                      !- Field 91
  Until: 21:00,                           !- Field 92
  0,                                      !- Field 93
  Until: 22:00,                           !- Field 94
  0,                                      !- Field 95
  Until: 23:00,                           !- Field 96
  0,                                      !- Field 97
  Until: 24:00,                           !- Field 98
  0,                                      !- Field 99
  For: Holiday,                           !- Field 100
  Until: 24:00,                           !- Field 101
  0.0,                                    !- Field 102
  For: WinterDesignDay,                   !- Field 103
  Until: 24:00,                           !- Field 104
  0.0,                                    !- Field 105
  For: SummerDesignDay,                   !- Field 106
  Until: 24:00,                           !- Field 107
  1.0,                                    !- Field 108
  For: CustomDay1,                        !- Field 109
  Until: 24:00,                           !- Field 110
  0.0,                                    !- Field 111
  For: CustomDay2,                        !- Field 112
  Until: 24:00,                           !- Field 113
  0.0;                                    !- Field 114

OS:Schedule:Compact,
  {dec93e7f-308d-4790-bb05-9af468dc4417}, !- Handle
  INFIL_QUARTER_ON_SCH,                   !- Name
  {a3b4fc6e-f74f-4cc1-8fae-ec093e6e6e37}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 07:00,                           !- Field 3
  1.0,                                    !- Field 4
  Until: 19:00,                           !- Field 5
  0.25,                                   !- Field 6
  Until: 24:00,                           !- Field 7
  1.0,                                    !- Field 8
  For: Saturday,                          !- Field 9
  Until: 07:00,                           !- Field 10
  1.0,                                    !- Field 11
  Until: 18:00,                           !- Field 12
  0.25,                                   !- Field 13
  Until: 24:00,                           !- Field 14
  1.0,                                    !- Field 15
  For: WinterDesignDay SummerDesignDay,   !- Field 16
  Until: 24:00,                           !- Field 17
  1.0,                                    !- Field 18
  For: Sunday Holidays AllOtherDays,      !- Field 19
  Until: 24:00,                           !- Field 20
  1.0;                                    !- Field 21

OS:Schedule:Compact,
  {14cd0b6a-1b84-449d-8762-561f53f10e86}, !- Handle
  INFIL_Door_Opening_SCH,                 !- Name
  {a3b4fc6e-f74f-4cc1-8fae-ec093e6e6e37}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 06:00,                           !- Field 3
  0.0,                                    !- Field 4
  Until: 07:00,                           !- Field 5
  0.144,                                  !- Field 6
  Until: 08:00,                           !- Field 7
  1.0,                                    !- Field 8
  Until: 12:00,                           !- Field 9
  0.144,                                  !- Field 10
  Until: 13:00,                           !- Field 11
  1.0,                                    !- Field 12
  Until: 17:00,                           !- Field 13
  0.144,                                  !- Field 14
  Until: 18:00,                           !- Field 15
  1.0,                                    !- Field 16
  Until: 19:00,                           !- Field 17
  0.144,                                  !- Field 18
  Until: 24:00,                           !- Field 19
  0.0,                                    !- Field 20
  For: Saturday Sunday Holidays AllOtherDays, !- Field 21
  Until: 24:00,                           !- Field 22
  0.0;                                    !- Field 23

OS:Schedule:Compact,
  {089588cc-386b-43d4-9987-1c09e87f4f6c}, !- Handle
  BLDG_SWH_SCH,                           !- Name
  {a3b4fc6e-f74f-4cc1-8fae-ec093e6e6e37}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: WeekDays,                          !- Field 2
  Until: 7:00,                            !- Field 3
  0.0,                                    !- Field 4
  Until: 8:00,                            !- Field 5
  0.27,                                   !- Field 6
  Until: 9:00,                            !- Field 7
  0.55,                                   !- Field 8
  Until: 11:00,                           !- Field 9
  0.64,                                   !- Field 10
  Until: 12:00,                           !- Field 11
  0.82,                                   !- Field 12
  Until: 13:00,                           !- Field 13
  1.0,                                    !- Field 14
  Until: 14:00,                           !- Field 15
  0.91,                                   !- Field 16
  Until: 16:00,                           !- Field 17
  0.55,                                   !- Field 18
  Until: 17:00,                           !- Field 19
  0.73,                                   !- Field 20
  Until: 19:00,                           !- Field 21
  0.37,                                   !- Field 22
  Until: 20:00,                           !- Field 23
  0.18,                                   !- Field 24
  Until: 21:00,                           !- Field 25
  0.27,                                   !- Field 26
  Until: 22:00,                           !- Field 27
  0.09,                                   !- Field 28
  Until: 24:00,                           !- Field 29
  0.0,                                    !- Field 30
  For: Weekends,                          !- Field 31
  Until: 24:00,                           !- Field 32
  0.0,                                    !- Field 33
  For: Holiday,                           !- Field 34
  Until: 24:00,                           !- Field 35
  0.0,                                    !- Field 36
  For: WinterDesignDay,                   !- Field 37
  Until: 7:00,                            !- Field 38
  0.0,                                    !- Field 39
  Until: 8:00,                            !- Field 40
  0.27,                                   !- Field 41
  Until: 9:00,                            !- Field 42
  0.55,                                   !- Field 43
  Until: 11:00,                           !- Field 44
  0.64,                                   !- Field 45
  Until: 12:00,                           !- Field 46
  0.82,                                   !- Field 47
  Until: 13:00,                           !- Field 48
  1.0,                                    !- Field 49
  Until: 14:00,                           !- Field 50
  0.91,                                   !- Field 51
  Until: 16:00,                           !- Field 52
  0.55,                                   !- Field 53
  Until: 17:00,                           !- Field 54
  0.73,                                   !- Field 55
  Until: 19:00,                           !- Field 56
  0.37,                                   !- Field 57
  Until: 20:00,                           !- Field 58
  0.18,                                   !- Field 59
  Until: 21:00,                           !- Field 60
  0.27,                                   !- Field 61
  Until: 22:00,                           !- Field 62
  0.09,                                   !- Field 63
  Until: 24:00,                           !- Field 64
  0.0,                                    !- Field 65
  For: SummerDesignDay,                   !- Field 66
  Until: 7:00,                            !- Field 67
  0.0,                                    !- Field 68
  Until: 8:00,                            !- Field 69
  0.27,                                   !- Field 70
  Until: 9:00,                            !- Field 71
  0.55,                                   !- Field 72
  Until: 11:00,                           !- Field 73
  0.64,                                   !- Field 74
  Until: 12:00,                           !- Field 75
  0.82,                                   !- Field 76
  Until: 13:00,                           !- Field 77
  1.0,                                    !- Field 78
  Until: 14:00,                           !- Field 79
  0.91,                                   !- Field 80
  Until: 16:00,                           !- Field 81
  0.55,                                   !- Field 82
  Until: 17:00,                           !- Field 83
  0.73,                                   !- Field 84
  Until: 19:00,                           !- Field 85
  0.37,                                   !- Field 86
  Until: 20:00,                           !- Field 87
  0.18,                                   !- Field 88
  Until: 21:00,                           !- Field 89
  0.27,                                   !- Field 90
  Until: 22:00,                           !- Field 91
  0.09,                                   !- Field 92
  Until: 24:00,                           !- Field 93
  0.0,                                    !- Field 94
  For: CustomDay1,                        !- Field 95
  Until: 24:00,                           !- Field 96
  0.0,                                    !- Field 97
  For: CustomDay2,                        !- Field 98
  Until: 24:00,                           !- Field 99
  0.0;                                    !- Field 100

OS:Schedule:Compact,
  {80b249a5-7d68-4dfd-83c9-da17d1ea1387}, !- Handle
  ALWAYS_ON,                              !- Name
  {a3b4fc6e-f74f-4cc1-8fae-ec093e6e6e37}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1.0;                                    !- Field 4

OS:Schedule:Compact,
  {564287b4-fe2d-4413-91ef-8e00dd5c4b0a}, !- Handle
  Exterior_Lgt_ALWAYS_ON,                 !- Name
  {a3b4fc6e-f74f-4cc1-8fae-ec093e6e6e37}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1;                                      !- Field 4

OS:Schedule:Compact,
  {9747420a-5219-4030-af82-6a93237ca253}, !- Handle
  Exterior_Lgt_189_1,                     !- Name
  {a3b4fc6e-f74f-4cc1-8fae-ec093e6e6e37}, !- Schedule Type Limits Name
  Through:12/31,                          !- Field 1
  For:Weekdays,                           !- Field 2
  Until:  9:00,                           !- Field 3
  0.5,                                    !- Field 4
  Until: 23:00,                           !- Field 5
  1.0,                                    !- Field 6
  Until: 24:00,                           !- Field 7
  0.5,                                    !- Field 8
  For:Saturday,                           !- Field 9
  Until: 24:00,                           !- Field 10
  0.5,                                    !- Field 11
  FOR:Sunday Holidays AllOtherDays,       !- Field 12
  Until: 24:00,                           !- Field 13
  0.5;                                    !- Field 14

OS:Schedule:Compact,
  {db375b4f-207c-4706-8362-caba764a6a53}, !- Handle
  ALWAYS_OFF,                             !- Name
  {a3b4fc6e-f74f-4cc1-8fae-ec093e6e6e37}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.0;                                    !- Field 4

OS:Schedule:Compact,
  {4859fe42-34fe-4e8e-aee6-fdd016458e23}, !- Handle
  HVACOperationSchd,                      !- Name
  {9c3f5378-95e5-42ff-8dbd-e194b1cc011d}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 06:00,                           !- Field 3
  0.0,                                    !- Field 4
  Until: 19:00,                           !- Field 5
  1.0,                                    !- Field 6
  Until: 24:00,                           !- Field 7
  0.0,                                    !- Field 8
  For: Weedends WinterDesignDay,          !- Field 9
  Until: 24:00,                           !- Field 10
  0.0,                                    !- Field 11
  For: Holidays AllOtherDays,             !- Field 12
  Until: 24:00,                           !- Field 13
  0.0;                                    !- Field 14

OS:Schedule:Compact,
  {7922cd27-c9e6-4b0e-9b72-eb72a429de84}, !- Handle
  HVACOperationSchd_w_SB,                 !- Name
  {a3b4fc6e-f74f-4cc1-8fae-ec093e6e6e37}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 01:00,                           !- Field 3
  0,                                      !- Field 4
  Until: 02:00,                           !- Field 5
  0,                                      !- Field 6
  Until: 03:00,                           !- Field 7
  0,                                      !- Field 8
  Until: 04:00,                           !- Field 9
  0,                                      !- Field 10
  Until: 05:00,                           !- Field 11
  0,                                      !- Field 12
  Until: 06:00,                           !- Field 13
  0,                                      !- Field 14
  Until: 07:00,                           !- Field 15
  1,                                      !- Field 16
  Until: 08:00,                           !- Field 17
  1,                                      !- Field 18
  Until: 09:00,                           !- Field 19
  1,                                      !- Field 20
  Until: 10:00,                           !- Field 21
  1,                                      !- Field 22
  Until: 11:00,                           !- Field 23
  0,                                      !- Field 24
  Until: 12:00,                           !- Field 25
  1,                                      !- Field 26
  Until: 13:00,                           !- Field 27
  0,                                      !- Field 28
  Until: 14:00,                           !- Field 29
  1,                                      !- Field 30
  Until: 15:00,                           !- Field 31
  0,                                      !- Field 32
  Until: 16:00,                           !- Field 33
  1,                                      !- Field 34
  Until: 17:00,                           !- Field 35
  1,                                      !- Field 36
  Until: 18:00,                           !- Field 37
  1,                                      !- Field 38
  Until: 19:00,                           !- Field 39
  1,                                      !- Field 40
  Until: 20:00,                           !- Field 41
  0,                                      !- Field 42
  Until: 21:00,                           !- Field 43
  0,                                      !- Field 44
  Until: 22:00,                           !- Field 45
  0,                                      !- Field 46
  Until: 23:00,                           !- Field 47
  0,                                      !- Field 48
  Until: 24:00,                           !- Field 49
  0,                                      !- Field 50
  For: Weekends,                          !- Field 51
  Until: 01:00,                           !- Field 52
  0,                                      !- Field 53
  Until: 02:00,                           !- Field 54
  0,                                      !- Field 55
  Until: 03:00,                           !- Field 56
  0,                                      !- Field 57
  Until: 04:00,                           !- Field 58
  0,                                      !- Field 59
  Until: 05:00,                           !- Field 60
  0,                                      !- Field 61
  Until: 06:00,                           !- Field 62
  0,                                      !- Field 63
  Until: 07:00,                           !- Field 64
  0,                                      !- Field 65
  Until: 08:00,                           !- Field 66
  0,                                      !- Field 67
  Until: 09:00,                           !- Field 68
  0,                                      !- Field 69
  Until: 10:00,                           !- Field 70
  0,                                      !- Field 71
  Until: 11:00,                           !- Field 72
  0,                                      !- Field 73
  Until: 12:00,                           !- Field 74
  0,                                      !- Field 75
  Until: 13:00,                           !- Field 76
  0,                                      !- Field 77
  Until: 14:00,                           !- Field 78
  0,                                      !- Field 79
  Until: 15:00,                           !- Field 80
  0,                                      !- Field 81
  Until: 16:00,                           !- Field 82
  0,                                      !- Field 83
  Until: 17:00,                           !- Field 84
  0,                                      !- Field 85
  Until: 18:00,                           !- Field 86
  0,                                      !- Field 87
  Until: 19:00,                           !- Field 88
  0,                                      !- Field 89
  Until: 20:00,                           !- Field 90
  0,                                      !- Field 91
  Until: 21:00,                           !- Field 92
  0,                                      !- Field 93
  Until: 22:00,                           !- Field 94
  0,                                      !- Field 95
  Until: 23:00,                           !- Field 96
  0,                                      !- Field 97
  Until: 24:00,                           !- Field 98
  0,                                      !- Field 99
  For: SummerDesignDay,                   !- Field 100
  Until: 06:00,                           !- Field 101
  0.0,                                    !- Field 102
  Until: 19:00,                           !- Field 103
  1.0,                                    !- Field 104
  Until: 24:00,                           !- Field 105
  0.0,                                    !- Field 106
  For: WinterDesignDay,                   !- Field 107
  Until: 24:00,                           !- Field 108
  0.0,                                    !- Field 109
  For: Holidays AllOtherDays,             !- Field 110
  Until: 24:00,                           !- Field 111
  0.0;                                    !- Field 112

OS:Schedule:Compact,
  {9172c42d-f1b4-4f57-81b7-40cf9b314dbe}, !- Handle
  PlantOnSched,                           !- Name
  {9c3f5378-95e5-42ff-8dbd-e194b1cc011d}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1.0;                                    !- Field 4

OS:Schedule:Compact,
  {3ef873d7-fd7e-479d-bac4-f5ecb7ec0dfc}, !- Handle
  ReheatCoilAvailSched,                   !- Name
  {a3b4fc6e-f74f-4cc1-8fae-ec093e6e6e37}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1.0;                                    !- Field 4

OS:Schedule:Compact,
  {4673d3a4-c6df-45b4-8f43-18e7f9875ee3}, !- Handle
  CoolingCoilAvailSched,                  !- Name
  {a3b4fc6e-f74f-4cc1-8fae-ec093e6e6e37}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1.0;                                    !- Field 4

OS:Schedule:Compact,
  {2063800c-4f79-464e-94ee-1acf1ef41291}, !- Handle
  HTGSETP_SCH_NO_OPTIMUM_w_SB,            !- Name
  {3ae416a8-45c6-4e52-95ce-820b5fbf40e8}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 01:00,                           !- Field 3
  15.56,                                  !- Field 4
  Until: 02:00,                           !- Field 5
  15.56,                                  !- Field 6
  Until: 03:00,                           !- Field 7
  15.56,                                  !- Field 8
  Until: 04:00,                           !- Field 9
  15.56,                                  !- Field 10
  Until: 05:00,                           !- Field 11
  15.56,                                  !- Field 12
  Until: 06:00,                           !- Field 13
  15.56,                                  !- Field 14
  Until: 07:00,                           !- Field 15
  21.11,                                  !- Field 16
  Until: 08:00,                           !- Field 17
  21.11,                                  !- Field 18
  Until: 09:00,                           !- Field 19
  21.11,                                  !- Field 20
  Until: 10:00,                           !- Field 21
  21.11,                                  !- Field 22
  Until: 11:00,                           !- Field 23
  20.5544444444444,                       !- Field 24
  Until: 12:00,                           !- Field 25
  21.11,                                  !- Field 26
  Until: 13:00,                           !- Field 27
  20.5544444444444,                       !- Field 28
  Until: 14:00,                           !- Field 29
  21.11,                                  !- Field 30
  Until: 15:00,                           !- Field 31
  20.5544444444444,                       !- Field 32
  Until: 16:00,                           !- Field 33
  21.11,                                  !- Field 34
  Until: 17:00,                           !- Field 35
  21.11,                                  !- Field 36
  Until: 18:00,                           !- Field 37
  21.11,                                  !- Field 38
  Until: 19:00,                           !- Field 39
  21.11,                                  !- Field 40
  Until: 20:00,                           !- Field 41
  15.56,                                  !- Field 42
  Until: 21:00,                           !- Field 43
  15.56,                                  !- Field 44
  Until: 22:00,                           !- Field 45
  15.56,                                  !- Field 46
  Until: 23:00,                           !- Field 47
  15.56,                                  !- Field 48
  Until: 24:00,                           !- Field 49
  15.56,                                  !- Field 50
  For: Weekends,                          !- Field 51
  Until: 01:00,                           !- Field 52
  15.56,                                  !- Field 53
  Until: 02:00,                           !- Field 54
  15.56,                                  !- Field 55
  Until: 03:00,                           !- Field 56
  15.56,                                  !- Field 57
  Until: 04:00,                           !- Field 58
  15.56,                                  !- Field 59
  Until: 05:00,                           !- Field 60
  15.56,                                  !- Field 61
  Until: 06:00,                           !- Field 62
  15.56,                                  !- Field 63
  Until: 07:00,                           !- Field 64
  15.56,                                  !- Field 65
  Until: 08:00,                           !- Field 66
  15.56,                                  !- Field 67
  Until: 09:00,                           !- Field 68
  15.56,                                  !- Field 69
  Until: 10:00,                           !- Field 70
  15.56,                                  !- Field 71
  Until: 11:00,                           !- Field 72
  15.56,                                  !- Field 73
  Until: 12:00,                           !- Field 74
  15.56,                                  !- Field 75
  Until: 13:00,                           !- Field 76
  15.56,                                  !- Field 77
  Until: 14:00,                           !- Field 78
  15.56,                                  !- Field 79
  Until: 15:00,                           !- Field 80
  15.56,                                  !- Field 81
  Until: 16:00,                           !- Field 82
  15.56,                                  !- Field 83
  Until: 17:00,                           !- Field 84
  15.56,                                  !- Field 85
  Until: 18:00,                           !- Field 86
  15.56,                                  !- Field 87
  Until: 19:00,                           !- Field 88
  15.56,                                  !- Field 89
  Until: 20:00,                           !- Field 90
  15.56,                                  !- Field 91
  Until: 21:00,                           !- Field 92
  15.56,                                  !- Field 93
  Until: 22:00,                           !- Field 94
  15.56,                                  !- Field 95
  Until: 23:00,                           !- Field 96
  15.56,                                  !- Field 97
  Until: 24:00,                           !- Field 98
  15.56,                                  !- Field 99
  For: Holiday,                           !- Field 100
  Until: 24:00,                           !- Field 101
  15.56,                                  !- Field 102
  For: WinterDesignDay,                   !- Field 103
  Until: 24:00,                           !- Field 104
  21.11,                                  !- Field 105
  For: SummerDesignDay,                   !- Field 106
  Until: 24:00,                           !- Field 107
  15.56,                                  !- Field 108
  For: CustomDay1,                        !- Field 109
  Until: 24:00,                           !- Field 110
  15.56,                                  !- Field 111
  For: CustomDay2,                        !- Field 112
  Until: 24:00,                           !- Field 113
  15.56;                                  !- Field 114

OS:Schedule:Compact,
  {7353a6ef-0258-4a8e-9390-2453826db6d4}, !- Handle
  HTGSETP_SCH_YES_OPTIMUM,                !- Name
  {3ae416a8-45c6-4e52-95ce-820b5fbf40e8}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: WeekDays,                          !- Field 2
  Until: 6:00,                            !- Field 3
  15.56,                                  !- Field 4
  Until: 7:00,                            !- Field 5
  17.8,                                   !- Field 6
  Until: 8:00,                            !- Field 7
  20.0,                                   !- Field 8
  Until: 19:00,                           !- Field 9
  21.11,                                  !- Field 10
  Until: 24:00,                           !- Field 11
  15.56,                                  !- Field 12
  For: Weekends,                          !- Field 13
  Until: 24:00,                           !- Field 14
  15.56,                                  !- Field 15
  For: Holiday,                           !- Field 16
  Until: 24:00,                           !- Field 17
  15.56,                                  !- Field 18
  For: WinterDesignDay,                   !- Field 19
  Until: 24:00,                           !- Field 20
  21.11,                                  !- Field 21
  For: SummerDesignDay,                   !- Field 22
  Until: 24:00,                           !- Field 23
  15.56,                                  !- Field 24
  For: CustomDay1,                        !- Field 25
  Until: 24:00,                           !- Field 26
  15.56,                                  !- Field 27
  For: CustomDay2,                        !- Field 28
  Until: 24:00,                           !- Field 29
  15.56;                                  !- Field 30

OS:Schedule:Compact,
  {34d448eb-fd78-442f-96da-38b9aa1256e4}, !- Handle
  HTGSETP_SCH_YES_OPTIMUM_STARTSTOP,      !- Name
  {3ae416a8-45c6-4e52-95ce-820b5fbf40e8}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: WeekDays,                          !- Field 2
  Until: 6:00,                            !- Field 3
  15.56,                                  !- Field 4
  Until: 7:00,                            !- Field 5
  17.8,                                   !- Field 6
  Until: 8:00,                            !- Field 7
  20.0,                                   !- Field 8
  Until: 18:00,                           !- Field 9
  21.11,                                  !- Field 10
  Until: 19:00,                           !- Field 11
  20.0,                                   !- Field 12
  Until: 24:00,                           !- Field 13
  15.56,                                  !- Field 14
  For: Weekends,                          !- Field 15
  Until: 24:00,                           !- Field 16
  15.56,                                  !- Field 17
  For: Holiday,                           !- Field 18
  Until: 24:00,                           !- Field 19
  15.56,                                  !- Field 20
  For: WinterDesignDay,                   !- Field 21
  Until: 24:00,                           !- Field 22
  21.11,                                  !- Field 23
  For: SummerDesignDay,                   !- Field 24
  Until: 24:00,                           !- Field 25
  15.56,                                  !- Field 26
  For: CustomDay1,                        !- Field 27
  Until: 24:00,                           !- Field 28
  15.56,                                  !- Field 29
  For: CustomDay2,                        !- Field 30
  Until: 24:00,                           !- Field 31
  15.56;                                  !- Field 32

OS:Schedule:Compact,
  {bfee6444-13c7-4e54-8803-fea67cb28ee9}, !- Handle
  HTGSETP_SCH_YES_OPTIMUM_STARTSTOP_w_SB, !- Name
  {3ae416a8-45c6-4e52-95ce-820b5fbf40e8}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 01:00,                           !- Field 3
  15.56,                                  !- Field 4
  Until: 02:00,                           !- Field 5
  15.56,                                  !- Field 6
  Until: 03:00,                           !- Field 7
  15.56,                                  !- Field 8
  Until: 04:00,                           !- Field 9
  15.56,                                  !- Field 10
  Until: 05:00,                           !- Field 11
  15.56,                                  !- Field 12
  Until: 06:00,                           !- Field 13
  15.56,                                  !- Field 14
  Until: 07:00,                           !- Field 15
  17.8,                                   !- Field 16
  Until: 08:00,                           !- Field 17
  20.0,                                   !- Field 18
  Until: 09:00,                           !- Field 19
  21.11,                                  !- Field 20
  Until: 10:00,                           !- Field 21
  21.11,                                  !- Field 22
  Until: 11:00,                           !- Field 23
  20.5544444444444,                       !- Field 24
  Until: 12:00,                           !- Field 25
  21.11,                                  !- Field 26
  Until: 13:00,                           !- Field 27
  20.5544444444444,                       !- Field 28
  Until: 14:00,                           !- Field 29
  21.11,                                  !- Field 30
  Until: 15:00,                           !- Field 31
  20.5544444444444,                       !- Field 32
  Until: 16:00,                           !- Field 33
  21.11,                                  !- Field 34
  Until: 17:00,                           !- Field 35
  21.11,                                  !- Field 36
  Until: 18:00,                           !- Field 37
  21.11,                                  !- Field 38
  Until: 19:00,                           !- Field 39
  20.0,                                   !- Field 40
  Until: 20:00,                           !- Field 41
  15.56,                                  !- Field 42
  Until: 21:00,                           !- Field 43
  15.56,                                  !- Field 44
  Until: 22:00,                           !- Field 45
  15.56,                                  !- Field 46
  Until: 23:00,                           !- Field 47
  15.56,                                  !- Field 48
  Until: 24:00,                           !- Field 49
  15.56,                                  !- Field 50
  For: Weekends,                          !- Field 51
  Until: 01:00,                           !- Field 52
  15.56,                                  !- Field 53
  Until: 02:00,                           !- Field 54
  15.56,                                  !- Field 55
  Until: 03:00,                           !- Field 56
  15.56,                                  !- Field 57
  Until: 04:00,                           !- Field 58
  15.56,                                  !- Field 59
  Until: 05:00,                           !- Field 60
  15.56,                                  !- Field 61
  Until: 06:00,                           !- Field 62
  15.56,                                  !- Field 63
  Until: 07:00,                           !- Field 64
  15.56,                                  !- Field 65
  Until: 08:00,                           !- Field 66
  15.56,                                  !- Field 67
  Until: 09:00,                           !- Field 68
  15.56,                                  !- Field 69
  Until: 10:00,                           !- Field 70
  15.56,                                  !- Field 71
  Until: 11:00,                           !- Field 72
  15.56,                                  !- Field 73
  Until: 12:00,                           !- Field 74
  15.56,                                  !- Field 75
  Until: 13:00,                           !- Field 76
  15.56,                                  !- Field 77
  Until: 14:00,                           !- Field 78
  15.56,                                  !- Field 79
  Until: 15:00,                           !- Field 80
  15.56,                                  !- Field 81
  Until: 16:00,                           !- Field 82
  15.56,                                  !- Field 83
  Until: 17:00,                           !- Field 84
  15.56,                                  !- Field 85
  Until: 18:00,                           !- Field 86
  15.56,                                  !- Field 87
  Until: 19:00,                           !- Field 88
  15.56,                                  !- Field 89
  Until: 20:00,                           !- Field 90
  15.56,                                  !- Field 91
  Until: 21:00,                           !- Field 92
  15.56,                                  !- Field 93
  Until: 22:00,                           !- Field 94
  15.56,                                  !- Field 95
  Until: 23:00,                           !- Field 96
  15.56,                                  !- Field 97
  Until: 24:00,                           !- Field 98
  15.56,                                  !- Field 99
  For: Holiday,                           !- Field 100
  Until: 24:00,                           !- Field 101
  15.56,                                  !- Field 102
  For: WinterDesignDay,                   !- Field 103
  Until: 24:00,                           !- Field 104
  21.11,                                  !- Field 105
  For: SummerDesignDay,                   !- Field 106
  Until: 24:00,                           !- Field 107
  15.56,                                  !- Field 108
  For: CustomDay1,                        !- Field 109
  Until: 24:00,                           !- Field 110
  15.56,                                  !- Field 111
  For: CustomDay2,                        !- Field 112
  Until: 24:00,                           !- Field 113
  15.56;                                  !- Field 114

OS:Lights:Definition,
  {a5b14bb5-869a-4fbc-9d3b-7f46c3ddf3a8}, !- Handle
  Perimeter_ZN_1_Lights Definition,       !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.181254,                               !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {a7a98977-fcfb-42d3-a281-3accccf4db24}, !- Handle
  Perimeter_ZN_1_Lights,                  !- Name
  {a5b14bb5-869a-4fbc-9d3b-7f46c3ddf3a8}, !- Lights Definition Name
  {65416f22-5eb6-4d28-80f2-2ffe0837eef5}, !- Space or SpaceType Name
  {8a899d83-2dc7-4540-a462-f37031554ed7}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  LightsWired;                            !- End-Use Subcategory

OS:ThermalZone,
  {a3224ac0-34cb-4936-8ca9-cb2e95cbbbff}, !- Handle
  Perimeter_ZN_1,                         !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7f57d4aa-5216-4927-9773-c7c84dd022c8}, !- Zone Air Inlet Port List
  {f9e98810-62a0-4aaa-bb32-4fe05c95e5b3}, !- Zone Air Exhaust Port List
  {1df72eda-06d6-4ee7-ae81-5ba662389964}, !- Zone Air Node Name
  {4beecdd5-4b67-472a-a6d1-f5fca8f82ce6}, !- Zone Return Air Port List
  {b650fa72-1efb-4e36-aea8-f2eb9a368fc1}, !- Primary Daylighting Control Name
  0.0302,                                 !- Fraction of Zone Controlled by Primary Daylighting Control
  {218eb4da-5d9c-4068-8734-9d70c1cbe8f6}, !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {dd869d4e-7849-4ea8-b7ba-8751dbcfe8b2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0b68ff55-1657-4237-856d-6e47ff343bc2}, !- Handle
  Node 2,                                 !- Name
  {1df72eda-06d6-4ee7-ae81-5ba662389964}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1df72eda-06d6-4ee7-ae81-5ba662389964}, !- Handle
  {a3224ac0-34cb-4936-8ca9-cb2e95cbbbff}, !- Source Object
  11,                                     !- Outlet Port
  {0b68ff55-1657-4237-856d-6e47ff343bc2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7f57d4aa-5216-4927-9773-c7c84dd022c8}, !- Handle
  {a3224ac0-34cb-4936-8ca9-cb2e95cbbbff}; !- HVAC Component

OS:PortList,
  {f9e98810-62a0-4aaa-bb32-4fe05c95e5b3}, !- Handle
  {a3224ac0-34cb-4936-8ca9-cb2e95cbbbff}; !- HVAC Component

OS:PortList,
  {4beecdd5-4b67-472a-a6d1-f5fca8f82ce6}, !- Handle
  {a3224ac0-34cb-4936-8ca9-cb2e95cbbbff}; !- HVAC Component

OS:Sizing:Zone,
  {377cd3a2-ddc9-4617-a384-40fe05f8a37a}, !- Handle
  {a3224ac0-34cb-4936-8ca9-cb2e95cbbbff}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {c346eb7c-afcd-47f7-91cd-1baceacbe958}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {a3224ac0-34cb-4936-8ca9-cb2e95cbbbff}; !- Thermal Zone

OS:Space,
  {65416f22-5eb6-4d28-80f2-2ffe0837eef5}, !- Handle
  Perimeter_ZN_1 Space,                   !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {a3224ac0-34cb-4936-8ca9-cb2e95cbbbff}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {81fed975-5611-4dba-997a-34098b0a1266}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {dd869d4e-7849-4ea8-b7ba-8751dbcfe8b2}, !- Handle
  Perimeter_ZN_1 Dual SP Control,         !- Name
  {57a03692-3063-4b5d-97de-898578136e66}, !- Heating Setpoint Temperature Schedule Name
  {f1a41991-830b-4ea8-89e0-570f50931513}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Compact,
  {d9de346c-0a64-4dc1-a46d-9b01b4566d6b}, !- Handle
  CLGSETP_SCH_NO_OPTIMUM_w_SB,            !- Name
  {3ae416a8-45c6-4e52-95ce-820b5fbf40e8}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 01:00,                           !- Field 3
  29.44,                                  !- Field 4
  Until: 02:00,                           !- Field 5
  29.44,                                  !- Field 6
  Until: 03:00,                           !- Field 7
  29.44,                                  !- Field 8
  Until: 04:00,                           !- Field 9
  29.44,                                  !- Field 10
  Until: 05:00,                           !- Field 11
  29.44,                                  !- Field 12
  Until: 06:00,                           !- Field 13
  29.44,                                  !- Field 14
  Until: 07:00,                           !- Field 15
  23.89,                                  !- Field 16
  Until: 08:00,                           !- Field 17
  23.89,                                  !- Field 18
  Until: 09:00,                           !- Field 19
  23.89,                                  !- Field 20
  Until: 10:00,                           !- Field 21
  23.89,                                  !- Field 22
  Until: 11:00,                           !- Field 23
  24.4455555555556,                       !- Field 24
  Until: 12:00,                           !- Field 25
  23.89,                                  !- Field 26
  Until: 13:00,                           !- Field 27
  24.4455555555556,                       !- Field 28
  Until: 14:00,                           !- Field 29
  23.89,                                  !- Field 30
  Until: 15:00,                           !- Field 31
  24.4455555555556,                       !- Field 32
  Until: 16:00,                           !- Field 33
  23.89,                                  !- Field 34
  Until: 17:00,                           !- Field 35
  23.89,                                  !- Field 36
  Until: 18:00,                           !- Field 37
  23.89,                                  !- Field 38
  Until: 19:00,                           !- Field 39
  29.44,                                  !- Field 40
  Until: 20:00,                           !- Field 41
  29.44,                                  !- Field 42
  Until: 21:00,                           !- Field 43
  29.44,                                  !- Field 44
  Until: 22:00,                           !- Field 45
  29.44,                                  !- Field 46
  Until: 23:00,                           !- Field 47
  29.44,                                  !- Field 48
  Until: 24:00,                           !- Field 49
  29.44,                                  !- Field 50
  For: Weekends,                          !- Field 51
  Until: 01:00,                           !- Field 52
  29.44,                                  !- Field 53
  Until: 02:00,                           !- Field 54
  29.44,                                  !- Field 55
  Until: 03:00,                           !- Field 56
  29.44,                                  !- Field 57
  Until: 04:00,                           !- Field 58
  29.44,                                  !- Field 59
  Until: 05:00,                           !- Field 60
  29.44,                                  !- Field 61
  Until: 06:00,                           !- Field 62
  29.44,                                  !- Field 63
  Until: 07:00,                           !- Field 64
  29.44,                                  !- Field 65
  Until: 08:00,                           !- Field 66
  29.44,                                  !- Field 67
  Until: 09:00,                           !- Field 68
  29.44,                                  !- Field 69
  Until: 10:00,                           !- Field 70
  29.44,                                  !- Field 71
  Until: 11:00,                           !- Field 72
  29.44,                                  !- Field 73
  Until: 12:00,                           !- Field 74
  29.44,                                  !- Field 75
  Until: 13:00,                           !- Field 76
  29.44,                                  !- Field 77
  Until: 14:00,                           !- Field 78
  29.44,                                  !- Field 79
  Until: 15:00,                           !- Field 80
  29.44,                                  !- Field 81
  Until: 16:00,                           !- Field 82
  29.44,                                  !- Field 83
  Until: 17:00,                           !- Field 84
  29.44,                                  !- Field 85
  Until: 18:00,                           !- Field 86
  29.44,                                  !- Field 87
  Until: 19:00,                           !- Field 88
  29.44,                                  !- Field 89
  Until: 20:00,                           !- Field 90
  29.44,                                  !- Field 91
  Until: 21:00,                           !- Field 92
  29.44,                                  !- Field 93
  Until: 22:00,                           !- Field 94
  29.44,                                  !- Field 95
  Until: 23:00,                           !- Field 96
  29.44,                                  !- Field 97
  Until: 24:00,                           !- Field 98
  29.44,                                  !- Field 99
  For: Holiday,                           !- Field 100
  Until: 24:00,                           !- Field 101
  29.44,                                  !- Field 102
  For: WinterDesignDay,                   !- Field 103
  Until: 24:00,                           !- Field 104
  29.44,                                  !- Field 105
  For: SummerDesignDay,                   !- Field 106
  Until: 24:00,                           !- Field 107
  23.89,                                  !- Field 108
  For: CustomDay1,                        !- Field 109
  Until: 24:00,                           !- Field 110
  29.44,                                  !- Field 111
  For: CustomDay2,                        !- Field 112
  Until: 24:00,                           !- Field 113
  29.44;                                  !- Field 114

OS:Schedule:Compact,
  {dfe81acc-e77e-4a2b-86bf-756b36768408}, !- Handle
  CLGSETP_SCH_YES_OPTIMUM,                !- Name
  {3ae416a8-45c6-4e52-95ce-820b5fbf40e8}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: WeekDays,                          !- Field 2
  Until: 6:00,                            !- Field 3
  29.44,                                  !- Field 4
  Until: 7:00,                            !- Field 5
  27.8,                                   !- Field 6
  Until: 8:00,                            !- Field 7
  25.6,                                   !- Field 8
  Until: 18:00,                           !- Field 9
  23.89,                                  !- Field 10
  Until: 24:00,                           !- Field 11
  29.44,                                  !- Field 12
  For: Weekends,                          !- Field 13
  Until: 24:00,                           !- Field 14
  29.44,                                  !- Field 15
  For: Holiday,                           !- Field 16
  Until: 24:00,                           !- Field 17
  29.44,                                  !- Field 18
  For: WinterDesignDay,                   !- Field 19
  Until: 24:00,                           !- Field 20
  29.44,                                  !- Field 21
  For: SummerDesignDay,                   !- Field 22
  Until: 24:00,                           !- Field 23
  23.89,                                  !- Field 24
  For: CustomDay1,                        !- Field 25
  Until: 24:00,                           !- Field 26
  29.44,                                  !- Field 27
  For: CustomDay2,                        !- Field 28
  Until: 24:00,                           !- Field 29
  29.44;                                  !- Field 30

OS:Schedule:Compact,
  {b28f90b4-a4d3-4067-b57a-b8af948c21b9}, !- Handle
  CLGSETP_SCH_YES_OPTIMUM_STARTSTOP,      !- Name
  {3ae416a8-45c6-4e52-95ce-820b5fbf40e8}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: WeekDays,                          !- Field 2
  Until: 6:00,                            !- Field 3
  29.44,                                  !- Field 4
  Until: 7:00,                            !- Field 5
  27.8,                                   !- Field 6
  Until: 8:00,                            !- Field 7
  25.6,                                   !- Field 8
  Until: 17:00,                           !- Field 9
  23.89,                                  !- Field 10
  Until: 18:00,                           !- Field 11
  25.0,                                   !- Field 12
  Until: 24:00,                           !- Field 13
  29.44,                                  !- Field 14
  For: Weekends,                          !- Field 15
  Until: 24:00,                           !- Field 16
  29.44,                                  !- Field 17
  For: Holiday,                           !- Field 18
  Until: 24:00,                           !- Field 19
  29.44,                                  !- Field 20
  For: WinterDesignDay,                   !- Field 21
  Until: 24:00,                           !- Field 22
  29.44,                                  !- Field 23
  For: SummerDesignDay,                   !- Field 24
  Until: 24:00,                           !- Field 25
  23.89,                                  !- Field 26
  For: CustomDay1,                        !- Field 27
  Until: 24:00,                           !- Field 28
  29.44,                                  !- Field 29
  For: CustomDay2,                        !- Field 30
  Until: 24:00,                           !- Field 31
  29.44;                                  !- Field 32

OS:Schedule:Compact,
  {4c28dda1-4c39-4d60-9b25-d67278748fa3}, !- Handle
  CLGSETP_SCH_YES_OPTIMUM_STARTSTOP_w_SB, !- Name
  {3ae416a8-45c6-4e52-95ce-820b5fbf40e8}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 01:00,                           !- Field 3
  29.44,                                  !- Field 4
  Until: 02:00,                           !- Field 5
  29.44,                                  !- Field 6
  Until: 03:00,                           !- Field 7
  29.44,                                  !- Field 8
  Until: 04:00,                           !- Field 9
  29.44,                                  !- Field 10
  Until: 05:00,                           !- Field 11
  29.44,                                  !- Field 12
  Until: 06:00,                           !- Field 13
  29.44,                                  !- Field 14
  Until: 07:00,                           !- Field 15
  27.8,                                   !- Field 16
  Until: 08:00,                           !- Field 17
  25.6,                                   !- Field 18
  Until: 09:00,                           !- Field 19
  23.89,                                  !- Field 20
  Until: 10:00,                           !- Field 21
  23.89,                                  !- Field 22
  Until: 11:00,                           !- Field 23
  24.4455555555556,                       !- Field 24
  Until: 12:00,                           !- Field 25
  23.89,                                  !- Field 26
  Until: 13:00,                           !- Field 27
  24.4455555555556,                       !- Field 28
  Until: 14:00,                           !- Field 29
  23.89,                                  !- Field 30
  Until: 15:00,                           !- Field 31
  24.4455555555556,                       !- Field 32
  Until: 16:00,                           !- Field 33
  23.89,                                  !- Field 34
  Until: 17:00,                           !- Field 35
  23.89,                                  !- Field 36
  Until: 18:00,                           !- Field 37
  25.0,                                   !- Field 38
  Until: 19:00,                           !- Field 39
  29.44,                                  !- Field 40
  Until: 20:00,                           !- Field 41
  29.44,                                  !- Field 42
  Until: 21:00,                           !- Field 43
  29.44,                                  !- Field 44
  Until: 22:00,                           !- Field 45
  29.44,                                  !- Field 46
  Until: 23:00,                           !- Field 47
  29.44,                                  !- Field 48
  Until: 24:00,                           !- Field 49
  29.44,                                  !- Field 50
  For: Weekends,                          !- Field 51
  Until: 01:00,                           !- Field 52
  29.44,                                  !- Field 53
  Until: 02:00,                           !- Field 54
  29.44,                                  !- Field 55
  Until: 03:00,                           !- Field 56
  29.44,                                  !- Field 57
  Until: 04:00,                           !- Field 58
  29.44,                                  !- Field 59
  Until: 05:00,                           !- Field 60
  29.44,                                  !- Field 61
  Until: 06:00,                           !- Field 62
  29.44,                                  !- Field 63
  Until: 07:00,                           !- Field 64
  29.44,                                  !- Field 65
  Until: 08:00,                           !- Field 66
  29.44,                                  !- Field 67
  Until: 09:00,                           !- Field 68
  29.44,                                  !- Field 69
  Until: 10:00,                           !- Field 70
  29.44,                                  !- Field 71
  Until: 11:00,                           !- Field 72
  29.44,                                  !- Field 73
  Until: 12:00,                           !- Field 74
  29.44,                                  !- Field 75
  Until: 13:00,                           !- Field 76
  29.44,                                  !- Field 77
  Until: 14:00,                           !- Field 78
  29.44,                                  !- Field 79
  Until: 15:00,                           !- Field 80
  29.44,                                  !- Field 81
  Until: 16:00,                           !- Field 82
  29.44,                                  !- Field 83
  Until: 17:00,                           !- Field 84
  29.44,                                  !- Field 85
  Until: 18:00,                           !- Field 86
  29.44,                                  !- Field 87
  Until: 19:00,                           !- Field 88
  29.44,                                  !- Field 89
  Until: 20:00,                           !- Field 90
  29.44,                                  !- Field 91
  Until: 21:00,                           !- Field 92
  29.44,                                  !- Field 93
  Until: 22:00,                           !- Field 94
  29.44,                                  !- Field 95
  Until: 23:00,                           !- Field 96
  29.44,                                  !- Field 97
  Until: 24:00,                           !- Field 98
  29.44,                                  !- Field 99
  For: Holiday,                           !- Field 100
  Until: 24:00,                           !- Field 101
  29.44,                                  !- Field 102
  For: WinterDesignDay,                   !- Field 103
  Until: 24:00,                           !- Field 104
  29.44,                                  !- Field 105
  For: SummerDesignDay,                   !- Field 106
  Until: 24:00,                           !- Field 107
  23.89,                                  !- Field 108
  For: CustomDay1,                        !- Field 109
  Until: 24:00,                           !- Field 110
  29.44,                                  !- Field 111
  For: CustomDay2,                        !- Field 112
  Until: 24:00,                           !- Field 113
  29.44;                                  !- Field 114

OS:Schedule:Compact,
  {a2d6fc94-dbfa-44e6-805e-88359d34da4d}, !- Handle
  CLGSETP_SCH_NO_SETBACK,                 !- Name
  {3ae416a8-45c6-4e52-95ce-820b5fbf40e8}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: WeekDays,                          !- Field 2
  Until: 6:00,                            !- Field 3
  23.89,                                  !- Field 4
  Until: 7:00,                            !- Field 5
  23.89,                                  !- Field 6
  Until: 18:00,                           !- Field 7
  23.89,                                  !- Field 8
  Until: 24:00,                           !- Field 9
  23.89,                                  !- Field 10
  For: Weekends,                          !- Field 11
  Until: 24:00,                           !- Field 12
  23.89,                                  !- Field 13
  For: Holiday,                           !- Field 14
  Until: 24:00,                           !- Field 15
  23.89,                                  !- Field 16
  For: WinterDesignDay,                   !- Field 17
  Until: 24:00,                           !- Field 18
  29.44,                                  !- Field 19
  For: SummerDesignDay,                   !- Field 20
  Until: 24:00,                           !- Field 21
  23.89,                                  !- Field 22
  For: CustomDay1,                        !- Field 23
  Until: 24:00,                           !- Field 24
  23.89,                                  !- Field 25
  For: CustomDay2,                        !- Field 26
  Until: 24:00,                           !- Field 27
  23.89;                                  !- Field 28

OS:Schedule:Compact,
  {b45d0794-ac8e-4ea3-af48-f80c959fd9cd}, !- Handle
  Humidity Setpoint Schedule,             !- Name
  {abb52960-45a3-4f43-bcce-8fc461f64c81}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 24:00,                           !- Field 3
  50,                                     !- Field 4
  For: Saturday WinterDesignDay,          !- Field 5
  Until: 24:00,                           !- Field 6
  50,                                     !- Field 7
  For: Sunday Holidays AllOtherDays,      !- Field 8
  Until: 24:00,                           !- Field 9
  50;                                     !- Field 10

OS:Schedule:Compact,
  {ba837c5b-10d9-4aa7-b9b7-11dca98768a4}, !- Handle
  MinOA_MotorizedDamper_Sched,            !- Name
  {a3b4fc6e-f74f-4cc1-8fae-ec093e6e6e37}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 07:00,                           !- Field 3
  0.0,                                    !- Field 4
  Until: 19:00,                           !- Field 5
  1.0,                                    !- Field 6
  Until: 24:00,                           !- Field 7
  0.0,                                    !- Field 8
  For: Weekends WinterDesignDay,          !- Field 9
  Until: 24:00,                           !- Field 10
  0.0,                                    !- Field 11
  For: Holidays AllOtherDays,             !- Field 12
  Until: 24:00,                           !- Field 13
  0.0;                                    !- Field 14

OS:Schedule:Compact,
  {3cd099bc-b84a-491b-ba6a-8b8a14cba87f}, !- Handle
  MinOA_Sched,                            !- Name
  {a3b4fc6e-f74f-4cc1-8fae-ec093e6e6e37}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1.0;                                    !- Field 4

OS:Schedule:Compact,
  {ed691291-df11-457f-a487-6bfba86465fd}, !- Handle
  Dual Zone Control Type Sched,           !- Name
  {c360de7b-9b04-4744-94ce-0562ba3c4c85}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

OS:Schedule:Compact,
  {c0009478-c9f9-4d2e-9f0d-377a747207b1}, !- Handle
  Seasonal-Reset-Supply-Air-Temp-Sch,     !- Name
  {3ae416a8-45c6-4e52-95ce-820b5fbf40e8}, !- Schedule Type Limits Name
  Through: 3/31,                          !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  13.0,                                   !- Field 4
  Through: 9/30,                          !- Field 5
  For: AllDays,                           !- Field 6
  Until: 24:00,                           !- Field 7
  13.0,                                   !- Field 8
  Through: 12/31,                         !- Field 9
  For: AllDays,                           !- Field 10
  Until: 24:00,                           !- Field 11
  13.0;                                   !- Field 12

OS:Schedule:Compact,
  {ce73f382-066c-4801-b00e-7d848e992fce}, !- Handle
  CW-Loop-Temp-Schedule,                  !- Name
  {3ae416a8-45c6-4e52-95ce-820b5fbf40e8}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  6.7;                                    !- Field 4

OS:Schedule:Compact,
  {fbd4a839-db3c-4b78-8a45-6bd5f947fd25}, !- Handle
  HW-Loop-Temp-Schedule,                  !- Name
  {3ae416a8-45c6-4e52-95ce-820b5fbf40e8}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  60.;                                    !- Field 4

OS:Schedule:Compact,
  {77d4ccd9-aeb4-452e-a18c-9f3b2a2776fa}, !- Handle
  Heating-Supply-Air-Temp-Sch,            !- Name
  {3ae416a8-45c6-4e52-95ce-820b5fbf40e8}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  16.0;                                   !- Field 4

OS:Schedule:Compact,
  {3f8cd88d-1037-4623-adb9-f6b4136ddd67}, !- Handle
  WORK_EFF_SCH,                           !- Name
  {a3b4fc6e-f74f-4cc1-8fae-ec093e6e6e37}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.0;                                    !- Field 4

OS:Schedule:Compact,
  {e3dc2665-d616-4cb4-9e97-f8612ed2a760}, !- Handle
  AIR_VELO_SCH,                           !- Name
  ,                                       !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.2;                                    !- Field 4

OS:ScheduleTypeLimits,
  {bba3c504-0844-4717-a6ac-f713779eb9ce}, !- Handle
  Schedule Type Limits 4;                 !- Name

OS:Schedule:Compact,
  {ff3f1498-c8ac-4c90-a1de-092e294891c4}, !- Handle
  CLOTHING_SCH,                           !- Name
  ,                                       !- Schedule Type Limits Name
  Through: 04/30,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1.0,                                    !- Field 4
  Through: 09/30,                         !- Field 5
  For: AllDays,                           !- Field 6
  Until: 24:00,                           !- Field 7
  0.5,                                    !- Field 8
  Through: 12/31,                         !- Field 9
  For: AllDays,                           !- Field 10
  Until: 24:00,                           !- Field 11
  1.0;                                    !- Field 12

OS:ScheduleTypeLimits,
  {4c6f0124-e1c0-4abc-93b2-d566014cf7c6}, !- Handle
  Schedule Type Limits 5;                 !- Name

OS:Schedule:Compact,
  {033058a2-a0c4-43a4-b490-916ff76b8ea9}, !- Handle
  SHADING_SCH,                            !- Name
  ,                                       !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.0;                                    !- Field 4

OS:ScheduleTypeLimits,
  {109c089c-8970-4be1-b927-076fbbdc2d0d}, !- Handle
  Schedule Type Limits 6;                 !- Name

OS:Schedule:Compact,
  {c9b8236f-7ae0-4a3b-aa51-f33ffd372dc9}, !- Handle
  Core_ZN Water Equipment Latent fract sched, !- Name
  {a3b4fc6e-f74f-4cc1-8fae-ec093e6e6e37}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.05;                                   !- Field 4

OS:Schedule:Compact,
  {a6ecdd28-3a86-47e5-abce-e3a659b95414}, !- Handle
  Core_ZN Water Equipment Sensible fract sched, !- Name
  {a3b4fc6e-f74f-4cc1-8fae-ec093e6e6e37}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.2;                                    !- Field 4

OS:Schedule:Compact,
  {d472ba1e-2589-438a-afbe-80e4da9df954}, !- Handle
  Core_ZN Water Equipment Temp Sched,     !- Name
  {3ae416a8-45c6-4e52-95ce-820b5fbf40e8}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  48.8;                                   !- Field 4

OS:Schedule:Compact,
  {ff47a431-c9a7-4920-a069-219b8417b85a}, !- Handle
  Core_ZN Water Equipment Hot Supply Temp Sched, !- Name
  {3ae416a8-45c6-4e52-95ce-820b5fbf40e8}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  55;                                     !- Field 4

OS:Schedule:Compact,
  {2d364656-db21-4043-b5b4-7c514adb5745}, !- Handle
  SHWSys1-Loop-Temp-Schedule,             !- Name
  {3ae416a8-45c6-4e52-95ce-820b5fbf40e8}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  60;                                     !- Field 4

OS:Schedule:Compact,
  {12a0d552-de8b-43d3-9ece-6f08ad709617}, !- Handle
  SHWSys1 Water Heater Setpoint Temperature Schedule, !- Name
  {3ae416a8-45c6-4e52-95ce-820b5fbf40e8}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  60.00;                                  !- Field 4

OS:Schedule:Compact,
  {c03dd9d9-3898-44de-b356-61f8e93f0968}, !- Handle
  SHWSys1 Water Heater Ambient Temperature Schedule, !- Name
  {3ae416a8-45c6-4e52-95ce-820b5fbf40e8}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  22.0;                                   !- Field 4

OS:Material,
  {5dfdf5fd-f7b2-4a7a-bcbd-8ac45998f4ec}, !- Handle
  Std Wood 6inch,                         !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {89fb1b5c-2a4f-417f-a052-25732c2a21f1}, !- Handle
  AC02 Acoustic Ceiling,                  !- Name
  MediumSmooth,                           !- Roughness
  0.0127,                                 !- Thickness {m}
  0.057,                                  !- Conductivity {W/m-K}
  288,                                    !- Density {kg/m3}
  1339,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.2;                                    !- Visible Absorptance

OS:Material,
  {ca9f202a-9fda-4760-8857-4901cbaa5f45}, !- Handle
  F07 25mm stucco,                        !- Name
  Smooth,                                 !- Roughness
  0.0254,                                 !- Thickness {m}
  0.72,                                   !- Conductivity {W/m-K}
  1856,                                   !- Density {kg/m3}
  840,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {75c1b19b-0db2-4ff8-abee-02921fd9c73f}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.28,                                  !- Conductivity {W/m-K}
  7824,                                   !- Density {kg/m3}
  500;                                    !- Specific Heat {J/kg-K}

OS:Material,
  {07eb0d11-cf90-4ace-843f-ea904ce0ccd9}, !- Handle
  F08 Metal roof surface,                 !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.28,                                  !- Conductivity {W/m-K}
  7824,                                   !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7;                                    !- Solar Absorptance

OS:Material,
  {0cdd66e7-a342-4d01-b779-0d55ca10bec8}, !- Handle
  F12 Asphalt shingles,                   !- Name
  VeryRough,                              !- Roughness
  0.0032,                                 !- Thickness {m}
  0.04,                                   !- Conductivity {W/m-K}
  1120,                                   !- Density {kg/m3}
  1260,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7;                                    !- Solar Absorptance

OS:Material,
  {09e2ea45-ab7c-4f80-9123-fc3d35d54e4a}, !- Handle
  F13 Built-up roofing,                   !- Name
  Rough,                                  !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1120,                                   !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7;                                    !- Solar Absorptance

OS:Material,
  {48d2af7d-2be1-4f16-a1ac-6193594f8bf0}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Material,
  {a6f3a440-ab1a-438e-bd19-15d68bfbdfdc}, !- Handle
  G01 16mm gypsum board,                  !- Name
  MediumSmooth,                           !- Roughness
  0.0159,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090;                                   !- Specific Heat {J/kg-K}

OS:Material,
  {167c5b91-00e0-47fa-b836-63c8d697396a}, !- Handle
  G02 16mm plywood,                       !- Name
  Smooth,                                 !- Roughness
  0.0159,                                 !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  544,                                    !- Density {kg/m3}
  1210;                                   !- Specific Heat {J/kg-K}

OS:Material,
  {49d86f39-380c-4652-9545-abe3e8ebc31b}, !- Handle
  M14 150mm heavyweight concrete roof,    !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

OS:Material,
  {4e9edbea-6c4c-4c10-9456-50b92671a439}, !- Handle
  100mm Normalweight concrete wall,       !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

OS:Material,
  {a568639a-b0be-4e18-9b6b-c252352b821a}, !- Handle
  200mm Normalweight concrete wall,       !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

OS:Material,
  {d47c8b91-a562-40dc-b307-73c5d361102e}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

OS:Material,
  {25a9f8e7-b354-473d-998e-a3fdcb502af9}, !- Handle
  150mm Normalweight concrete floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

OS:Material,
  {a8bf7ffa-342e-4d40-9a99-d3c31f5f80e9}, !- Handle
  200mm Normalweight concrete floor,      !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

OS:Material,
  {20823fb4-131f-45da-bf54-97d3eea8310f}, !- Handle
  M10 200mm concrete block wall,          !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  0.72,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

OS:Material,
  {aa9763f8-055b-404e-a92f-4802705896ab}, !- Handle
  M10 200mm concrete block basement wall, !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1842,                                   !- Density {kg/m3}
  912;                                    !- Specific Heat {J/kg-K}

OS:Material:NoMass,
  {2c15b9ca-1e1f-4f2d-aa3e-019373c77c96}, !- Handle
  CP02 CARPET PAD,                        !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material:NoMass,
  {962a9314-182b-41b6-90b6-58e01e613408}, !- Handle
  Air_Wall_Material,                      !- Name
  Rough,                                  !- Roughness
  0.2079491,                              !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7;                                    !- Solar Absorptance

OS:Material:NoMass,
  {f2cf775c-8563-4668-bd19-4450c214875d}, !- Handle
  Nonres_Roof_Insulation,                 !- Name
  MediumSmooth,                           !- Roughness
  6.23478687961654,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {e6d0ad35-fda4-4434-9e2e-0ca3a68ab1a2}, !- Handle
  Res_Roof_Insulation,                    !- Name
  MediumSmooth,                           !- Roughness
  6.23478687961654,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {50586684-a0d5-4aee-b254-6645c1cc3fdc}, !- Handle
  Semiheated_Roof_Insulation,             !- Name
  MediumSmooth,                           !- Roughness
  1.88638702129871,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {7cbfb192-08d1-4788-99ee-17923caa6cfe}, !- Handle
  Nonres_Exterior_Wall_Insulation_grd,    !- Name
  MediumSmooth,                           !- Roughness
  1.06783369996193,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {f5bb5371-ecd4-4b95-8f30-ab253e794ad1}, !- Handle
  Nonres_Exterior_Wall_Insulation_mid,    !- Name
  MediumSmooth,                           !- Roughness
  1.59504478476111,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {121c2fd6-3a5e-4304-8766-1ca8978d47a6}, !- Handle
  Nonres_Exterior_Wall_Insulation_top,    !- Name
  MediumSmooth,                           !- Roughness
  1.59504478476111,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {b022ec34-57d8-415e-aff5-233ac1f77687}, !- Handle
  Res_Exterior_Wall_Insulation_grd,       !- Name
  MediumSmooth,                           !- Roughness
  1.06783369996193,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {56b90602-d92a-4764-a19c-ea315a6125ad}, !- Handle
  Res_Exterior_Wall_Insulation_mid,       !- Name
  MediumSmooth,                           !- Roughness
  1.59504478476111,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {1e4937d4-3703-4099-98f2-ad8aba321fb5}, !- Handle
  Res_Exterior_Wall_Insulation_top,       !- Name
  MediumSmooth,                           !- Roughness
  1.59504478476111,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {d9ca952a-8f8d-4e78-901f-e20cd3bdeb5a}, !- Handle
  Semiheated_Exterior_Wall_Insulation_grd, !- Name
  MediumSmooth,                           !- Roughness
  0.159283550695506,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {862cf534-7bf0-4c71-879b-18a413ea74eb}, !- Handle
  Semiheated_Exterior_Wall_Insulation_mid, !- Name
  MediumSmooth,                           !- Roughness
  0.219395660736179,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {eafc7936-7816-4d06-88e1-3f3925ab7ee9}, !- Handle
  Semiheated_Exterior_Wall_Insulation_top, !- Name
  MediumSmooth,                           !- Roughness
  0.219395660736179,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {dee099e5-e10d-4a96-bfa6-555d986fa23c}, !- Handle
  Nonres_Floor_Insulation,                !- Name
  MediumSmooth,                           !- Roughness
  0.0299387330245182,                     !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {c98775e4-b3bf-49e6-af9c-3144cd89028f}, !- Handle
  Res_Floor_Insulation,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0299387330245182,                     !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {58950e4f-7243-43c0-b38e-ca76b3c6c775}, !- Handle
  Semiheated_Floor_Insulation,            !- Name
  MediumSmooth,                           !- Roughness
  0.0299387330245182,                     !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {93bf3398-4d12-47eb-9832-26011ba27911}, !- Handle
  Std Opaque Door Panel,                  !- Name
  MediumRough,                            !- Roughness
  0.123456790123457,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {3510e657-64c5-4b7b-838f-f558a4f4156b}, !- Handle
  InteriorFurnishings,                    !- Name
  ,                                       !- Surface Rendering Name
  {5dfdf5fd-f7b2-4a7a-bcbd-8ac45998f4ec}; !- Layer 1

OS:Construction,
  {f968d428-4bbe-4aa5-9090-5aa4c2c7a913}, !- Handle
  Air_Wall,                               !- Name
  ,                                       !- Surface Rendering Name
  {962a9314-182b-41b6-90b6-58e01e613408}; !- Layer 1

OS:Construction,
  {eec33c63-b11c-4105-964f-46dedd1a60b5}, !- Handle
  DropCeiling,                            !- Name
  ,                                       !- Surface Rendering Name
  {89fb1b5c-2a4f-417f-a052-25732c2a21f1}; !- Layer 1

OS:Construction,
  {2f4fbfa7-79e6-4c7f-92fc-c376618570cf}, !- Handle
  OpaqueDoor,                             !- Name
  ,                                       !- Surface Rendering Name
  {93bf3398-4d12-47eb-9832-26011ba27911}; !- Layer 1

OS:Construction,
  {47e296af-b475-4f0a-8a98-99e6ecc7354e}, !- Handle
  AtticRoofDeck,                          !- Name
  ,                                       !- Surface Rendering Name
  {0cdd66e7-a342-4d01-b779-0d55ca10bec8}, !- Layer 1
  {167c5b91-00e0-47fa-b836-63c8d697396a}; !- Layer 2

OS:Construction,
  {df9301f4-c0b8-4ec1-b289-9705807bc21e}, !- Handle
  int_wall,                               !- Name
  ,                                       !- Surface Rendering Name
  {48d2af7d-2be1-4f16-a1ac-6193594f8bf0}, !- Layer 1
  {48d2af7d-2be1-4f16-a1ac-6193594f8bf0}; !- Layer 2

OS:Construction,
  {99eb68d0-d1ab-4533-b474-8deaae2c1a34}, !- Handle
  ext_slab_8in_with_carpet,               !- Name
  ,                                       !- Surface Rendering Name
  {a8bf7ffa-342e-4d40-9a99-d3c31f5f80e9}, !- Layer 1
  {2c15b9ca-1e1f-4f2d-aa3e-019373c77c96}; !- Layer 2

OS:Construction,
  {b35cba51-2eea-474a-bfe4-62ef9dc91cac}, !- Handle
  ext_slab_8in,                           !- Name
  ,                                       !- Surface Rendering Name
  {a8bf7ffa-342e-4d40-9a99-d3c31f5f80e9}; !- Layer 1

OS:Construction,
  {f87a82e3-0fc9-49a3-b939-47ae9fff15d4}, !- Handle
  ext_slab_6in_with_carpet,               !- Name
  ,                                       !- Surface Rendering Name
  {25a9f8e7-b354-473d-998e-a3fdcb502af9}, !- Layer 1
  {2c15b9ca-1e1f-4f2d-aa3e-019373c77c96}; !- Layer 2

OS:Construction,
  {b855f59b-a402-4983-bd0f-b9431fa9c581}, !- Handle
  ext_slab_6in,                           !- Name
  ,                                       !- Surface Rendering Name
  {25a9f8e7-b354-473d-998e-a3fdcb502af9}; !- Layer 1

OS:Construction,
  {bbdafc94-d4bd-4c98-9d34-d35beb901f7e}, !- Handle
  int_slab_floor,                         !- Name
  ,                                       !- Surface Rendering Name
  {d47c8b91-a562-40dc-b307-73c5d361102e}, !- Layer 1
  {2c15b9ca-1e1f-4f2d-aa3e-019373c77c96}; !- Layer 2

OS:Construction,
  {2f5d4acc-0671-4926-8657-daf4aff05233}, !- Handle
  int_slab_ceiling,                       !- Name
  ,                                       !- Surface Rendering Name
  {2c15b9ca-1e1f-4f2d-aa3e-019373c77c96}, !- Layer 1
  {d47c8b91-a562-40dc-b307-73c5d361102e}; !- Layer 2

OS:Construction,
  {4ef4a871-62ff-41f5-ae59-dd47af411d0e}, !- Handle
  basement_wall,                          !- Name
  ,                                       !- Surface Rendering Name
  {aa9763f8-055b-404e-a92f-4802705896ab}; !- Layer 1

OS:Construction,
  {71ebca9c-b57a-4aed-ad01-bceeb18b5f72}, !- Handle
  int_wood_floor,                         !- Name
  ,                                       !- Surface Rendering Name
  {89fb1b5c-2a4f-417f-a052-25732c2a21f1}, !- Layer 1
  {167c5b91-00e0-47fa-b836-63c8d697396a}, !- Layer 2
  {2c15b9ca-1e1f-4f2d-aa3e-019373c77c96}; !- Layer 3

OS:Construction,
  {b5f3a768-a36e-45a3-b987-b06e1492f696}, !- Handle
  ext_soffit_floor,                       !- Name
  ,                                       !- Surface Rendering Name
  {167c5b91-00e0-47fa-b836-63c8d697396a}; !- Layer 1

OS:Construction,
  {8502c68a-602e-4da4-95ed-660bf659fcac}, !- Handle
  nonres_roof,                            !- Name
  ,                                       !- Surface Rendering Name
  {f2cf775c-8563-4668-bd19-4450c214875d}, !- Layer 1
  {a6f3a440-ab1a-438e-bd19-15d68bfbdfdc}; !- Layer 2

OS:Construction,
  {9ad1478e-0911-4745-9499-4265652f7e64}, !- Handle
  res_roof,                               !- Name
  ,                                       !- Surface Rendering Name
  {e6d0ad35-fda4-4434-9e2e-0ca3a68ab1a2}, !- Layer 1
  {a6f3a440-ab1a-438e-bd19-15d68bfbdfdc}; !- Layer 2

OS:Construction,
  {3f8c1d77-b825-40a9-8e87-34752f231593}, !- Handle
  semiheated_roof,                        !- Name
  ,                                       !- Surface Rendering Name
  {50586684-a0d5-4aee-b254-6645c1cc3fdc}, !- Layer 1
  {a6f3a440-ab1a-438e-bd19-15d68bfbdfdc}; !- Layer 2

OS:Construction,
  {4eff9267-8ddb-4bca-96bd-85e9b62fecfd}, !- Handle
  nonres_roof_floor,                      !- Name
  ,                                       !- Surface Rendering Name
  {a6f3a440-ab1a-438e-bd19-15d68bfbdfdc}, !- Layer 1
  {f2cf775c-8563-4668-bd19-4450c214875d}; !- Layer 2

OS:Construction,
  {7228a135-4d9e-4eec-8bb2-367ab24ee2f7}, !- Handle
  res_roof_floor,                         !- Name
  ,                                       !- Surface Rendering Name
  {a6f3a440-ab1a-438e-bd19-15d68bfbdfdc}, !- Layer 1
  {e6d0ad35-fda4-4434-9e2e-0ca3a68ab1a2}; !- Layer 2

OS:Construction,
  {ad4107ec-cc6a-483f-8dc3-6db524cdd340}, !- Handle
  semiheated_roof_floor,                  !- Name
  ,                                       !- Surface Rendering Name
  {a6f3a440-ab1a-438e-bd19-15d68bfbdfdc}, !- Layer 1
  {50586684-a0d5-4aee-b254-6645c1cc3fdc}; !- Layer 2

OS:Construction,
  {0ca69f38-cae5-4e21-a83f-45f6dfbf1bb8}, !- Handle
  nonres_ext_wall_grd,                    !- Name
  ,                                       !- Surface Rendering Name
  {ca9f202a-9fda-4760-8857-4901cbaa5f45}, !- Layer 1
  {a6f3a440-ab1a-438e-bd19-15d68bfbdfdc}, !- Layer 2
  {7cbfb192-08d1-4788-99ee-17923caa6cfe}, !- Layer 3
  {a6f3a440-ab1a-438e-bd19-15d68bfbdfdc}; !- Layer 4

OS:Construction,
  {693e0510-2950-468a-89da-8e47c6848a41}, !- Handle
  nonres_ext_wall_mid,                    !- Name
  ,                                       !- Surface Rendering Name
  {ca9f202a-9fda-4760-8857-4901cbaa5f45}, !- Layer 1
  {a6f3a440-ab1a-438e-bd19-15d68bfbdfdc}, !- Layer 2
  {f5bb5371-ecd4-4b95-8f30-ab253e794ad1}, !- Layer 3
  {a6f3a440-ab1a-438e-bd19-15d68bfbdfdc}; !- Layer 4

OS:Construction,
  {47e5ee72-83f4-4a38-9f43-0f319e00d301}, !- Handle
  nonres_ext_wall_top,                    !- Name
  ,                                       !- Surface Rendering Name
  {ca9f202a-9fda-4760-8857-4901cbaa5f45}, !- Layer 1
  {a6f3a440-ab1a-438e-bd19-15d68bfbdfdc}, !- Layer 2
  {121c2fd6-3a5e-4304-8766-1ca8978d47a6}, !- Layer 3
  {a6f3a440-ab1a-438e-bd19-15d68bfbdfdc}; !- Layer 4

OS:Construction,
  {e9c98763-faf5-413c-a63f-edf305aef229}, !- Handle
  res_ext_wall_grd,                       !- Name
  ,                                       !- Surface Rendering Name
  {ca9f202a-9fda-4760-8857-4901cbaa5f45}, !- Layer 1
  {a6f3a440-ab1a-438e-bd19-15d68bfbdfdc}, !- Layer 2
  {b022ec34-57d8-415e-aff5-233ac1f77687}, !- Layer 3
  {a6f3a440-ab1a-438e-bd19-15d68bfbdfdc}; !- Layer 4

OS:Construction,
  {05fada50-4953-4863-bb6e-5a2924d8d5f1}, !- Handle
  res_ext_wall_mid,                       !- Name
  ,                                       !- Surface Rendering Name
  {ca9f202a-9fda-4760-8857-4901cbaa5f45}, !- Layer 1
  {a6f3a440-ab1a-438e-bd19-15d68bfbdfdc}, !- Layer 2
  {56b90602-d92a-4764-a19c-ea315a6125ad}, !- Layer 3
  {a6f3a440-ab1a-438e-bd19-15d68bfbdfdc}; !- Layer 4

OS:Construction,
  {23abffdc-f575-417a-a23c-6f3514bfa8f2}, !- Handle
  res_ext_wall_top,                       !- Name
  ,                                       !- Surface Rendering Name
  {ca9f202a-9fda-4760-8857-4901cbaa5f45}, !- Layer 1
  {a6f3a440-ab1a-438e-bd19-15d68bfbdfdc}, !- Layer 2
  {1e4937d4-3703-4099-98f2-ad8aba321fb5}, !- Layer 3
  {a6f3a440-ab1a-438e-bd19-15d68bfbdfdc}; !- Layer 4

OS:Construction,
  {73d51be7-9282-4c27-8115-fd0fc68f4296}, !- Handle
  semiheated_ext_wall_grd,                !- Name
  ,                                       !- Surface Rendering Name
  {ca9f202a-9fda-4760-8857-4901cbaa5f45}, !- Layer 1
  {a6f3a440-ab1a-438e-bd19-15d68bfbdfdc}, !- Layer 2
  {d9ca952a-8f8d-4e78-901f-e20cd3bdeb5a}, !- Layer 3
  {a6f3a440-ab1a-438e-bd19-15d68bfbdfdc}; !- Layer 4

OS:Construction,
  {16d50829-da27-424b-b9b2-617f50aa242a}, !- Handle
  semiheated_ext_wall_mid,                !- Name
  ,                                       !- Surface Rendering Name
  {ca9f202a-9fda-4760-8857-4901cbaa5f45}, !- Layer 1
  {a6f3a440-ab1a-438e-bd19-15d68bfbdfdc}, !- Layer 2
  {862cf534-7bf0-4c71-879b-18a413ea74eb}, !- Layer 3
  {a6f3a440-ab1a-438e-bd19-15d68bfbdfdc}; !- Layer 4

OS:Construction,
  {c992d8b2-675f-43df-9e47-622233c1be8a}, !- Handle
  semiheated_ext_wall_top,                !- Name
  ,                                       !- Surface Rendering Name
  {ca9f202a-9fda-4760-8857-4901cbaa5f45}, !- Layer 1
  {a6f3a440-ab1a-438e-bd19-15d68bfbdfdc}, !- Layer 2
  {eafc7936-7816-4d06-88e1-3f3925ab7ee9}, !- Layer 3
  {a6f3a440-ab1a-438e-bd19-15d68bfbdfdc}; !- Layer 4

OS:Construction,
  {a9b81283-a96d-46fd-87b6-d5868fe80ea0}, !- Handle
  nonres_floor,                           !- Name
  ,                                       !- Surface Rendering Name
  {dee099e5-e10d-4a96-bfa6-555d986fa23c}, !- Layer 1
  {d47c8b91-a562-40dc-b307-73c5d361102e}, !- Layer 2
  {2c15b9ca-1e1f-4f2d-aa3e-019373c77c96}; !- Layer 3

OS:Construction,
  {f4d62ee5-ceab-4dc1-b4e4-749848a60d49}, !- Handle
  res_floor,                              !- Name
  ,                                       !- Surface Rendering Name
  {c98775e4-b3bf-49e6-af9c-3144cd89028f}, !- Layer 1
  {d47c8b91-a562-40dc-b307-73c5d361102e}, !- Layer 2
  {2c15b9ca-1e1f-4f2d-aa3e-019373c77c96}; !- Layer 3

OS:Construction,
  {dd98938c-8ba7-4a7f-9518-e0303db80c2d}, !- Handle
  semiheated_floor,                       !- Name
  ,                                       !- Surface Rendering Name
  {58950e4f-7243-43c0-b38e-ca76b3c6c775}, !- Layer 1
  {d47c8b91-a562-40dc-b307-73c5d361102e}, !- Layer 2
  {2c15b9ca-1e1f-4f2d-aa3e-019373c77c96}; !- Layer 3

OS:Construction,
  {2ff8b3dd-68f4-4fd6-9a1c-1bbb9a66eeaa}, !- Handle
  nonres_floor_ceiling,                   !- Name
  ,                                       !- Surface Rendering Name
  {2c15b9ca-1e1f-4f2d-aa3e-019373c77c96}, !- Layer 1
  {d47c8b91-a562-40dc-b307-73c5d361102e}, !- Layer 2
  {dee099e5-e10d-4a96-bfa6-555d986fa23c}; !- Layer 3

OS:Construction,
  {6da204d6-4387-4f10-b71f-99aa2f89c810}, !- Handle
  res_floor_ceiling,                      !- Name
  ,                                       !- Surface Rendering Name
  {2c15b9ca-1e1f-4f2d-aa3e-019373c77c96}, !- Layer 1
  {d47c8b91-a562-40dc-b307-73c5d361102e}, !- Layer 2
  {c98775e4-b3bf-49e6-af9c-3144cd89028f}; !- Layer 3

OS:Construction,
  {7b46f274-a3c5-477c-a96d-b4774f09a659}, !- Handle
  semiheated_floor_ceiling,               !- Name
  ,                                       !- Surface Rendering Name
  {2c15b9ca-1e1f-4f2d-aa3e-019373c77c96}, !- Layer 1
  {d47c8b91-a562-40dc-b307-73c5d361102e}, !- Layer 2
  {58950e4f-7243-43c0-b38e-ca76b3c6c775}; !- Layer 3

OS:WindowMaterial:SimpleGlazingSystem,
  {5cce83c2-3082-4aee-8816-1f083bfea1dd}, !- Handle
  Glazing Layer East,                     !- Name
  2.86184304,                             !- U-Factor {W/m2-K}
  0.229,                                  !- Solar Heat Gain Coefficient
  0.2519;                                 !- Visible Transmittance

OS:WindowMaterial:SimpleGlazingSystem,
  {7c6be340-2468-49f5-92ec-437a5011ec2b}, !- Handle
  Glazing Layer South,                    !- Name
  2.86184304,                             !- U-Factor {W/m2-K}
  0.229,                                  !- Solar Heat Gain Coefficient
  0.2519;                                 !- Visible Transmittance

OS:WindowMaterial:SimpleGlazingSystem,
  {6ff42c77-95c4-43cd-9c0f-e4cfd16df1fe}, !- Handle
  Glazing Layer West,                     !- Name
  2.86184304,                             !- U-Factor {W/m2-K}
  0.229,                                  !- Solar Heat Gain Coefficient
  0.2519;                                 !- Visible Transmittance

OS:WindowMaterial:SimpleGlazingSystem,
  {65a1aead-dc89-4fd5-9c04-3cac0ef0945f}, !- Handle
  Glazing Layer North,                    !- Name
  2.86184304,                             !- U-Factor {W/m2-K}
  0.229,                                  !- Solar Heat Gain Coefficient
  0.2519;                                 !- Visible Transmittance

OS:Construction,
  {a2f34665-3d51-45e6-92b2-d9e0c85062b3}, !- Handle
  Window_U_0.504_SHGC_East_0.229,         !- Name
  ,                                       !- Surface Rendering Name
  {5cce83c2-3082-4aee-8816-1f083bfea1dd}; !- Layer 1

OS:Construction,
  {1119100f-f46e-4f68-b20f-18b487a5698a}, !- Handle
  Window_U_0.504_SHGC_South_0.229,        !- Name
  ,                                       !- Surface Rendering Name
  {7c6be340-2468-49f5-92ec-437a5011ec2b}; !- Layer 1

OS:Construction,
  {fcc5bc93-44ab-400b-b9ac-708c9b6ae3fd}, !- Handle
  Window_U_0.504_SHGC_West_0.229,         !- Name
  ,                                       !- Surface Rendering Name
  {6ff42c77-95c4-43cd-9c0f-e4cfd16df1fe}; !- Layer 1

OS:Construction,
  {c21d1ef4-e6af-466e-92fb-aeb6236a3aad}, !- Handle
  Window_U_0.504_SHGC_North_0.229,        !- Name
  ,                                       !- Surface Rendering Name
  {65a1aead-dc89-4fd5-9c04-3cac0ef0945f}; !- Layer 1

OS:ThermalZone,
  {a2600ddc-bdf7-4849-b6c0-e285b86de5fa}, !- Handle
  Core_ZN,                                !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b01170a5-ddb4-4ef4-887a-8d69200f97ee}, !- Zone Air Inlet Port List
  {4767d59c-c64b-4072-8313-a301fc0a4f13}, !- Zone Air Exhaust Port List
  {c56f64ce-0c70-406b-961b-315b896fc358}, !- Zone Air Node Name
  {835d114f-4509-4519-bb9c-90a057f71354}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {4eb77e16-bc94-4262-a728-d65b1d7b7937}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5f4b7c97-ab5e-4764-a6b7-b2b99ed9dc15}, !- Handle
  Node 3,                                 !- Name
  {c56f64ce-0c70-406b-961b-315b896fc358}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c56f64ce-0c70-406b-961b-315b896fc358}, !- Handle
  {a2600ddc-bdf7-4849-b6c0-e285b86de5fa}, !- Source Object
  11,                                     !- Outlet Port
  {5f4b7c97-ab5e-4764-a6b7-b2b99ed9dc15}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b01170a5-ddb4-4ef4-887a-8d69200f97ee}, !- Handle
  {a2600ddc-bdf7-4849-b6c0-e285b86de5fa}; !- HVAC Component

OS:PortList,
  {4767d59c-c64b-4072-8313-a301fc0a4f13}, !- Handle
  {a2600ddc-bdf7-4849-b6c0-e285b86de5fa}; !- HVAC Component

OS:PortList,
  {835d114f-4509-4519-bb9c-90a057f71354}, !- Handle
  {a2600ddc-bdf7-4849-b6c0-e285b86de5fa}; !- HVAC Component

OS:Sizing:Zone,
  {7a7db1d1-70c7-470a-ae09-659dabebb4f5}, !- Handle
  {a2600ddc-bdf7-4849-b6c0-e285b86de5fa}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {e841ce5c-5b34-45f9-b7c0-35ee5dd0103a}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {a2600ddc-bdf7-4849-b6c0-e285b86de5fa}; !- Thermal Zone

OS:Space,
  {fa68a01e-0068-42c0-85dd-f78f7b2caf65}, !- Handle
  Core_ZN Space,                          !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {a2600ddc-bdf7-4849-b6c0-e285b86de5fa}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {f35ce9d3-ffa6-45ba-a42c-67929ab95afc}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {4eb77e16-bc94-4262-a728-d65b1d7b7937}, !- Handle
  Core_ZN Dual SP Control,                !- Name
  {57a03692-3063-4b5d-97de-898578136e66}, !- Heating Setpoint Temperature Schedule Name
  {f1a41991-830b-4ea8-89e0-570f50931513}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {db075683-9296-4dbf-b709-abb879a02ab3}, !- Handle
  Perimeter_ZN_2,                         !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {af44d393-1cf8-4c6e-9641-8a59caf44432}, !- Zone Air Inlet Port List
  {707414ee-1c05-4b4e-b8c1-bd6e4a35a3b2}, !- Zone Air Exhaust Port List
  {6dd4fcbc-d525-4697-9c74-bddf0d80b2e7}, !- Zone Air Node Name
  {c1757a99-1d4d-4cf1-80ca-c6fcc8062489}, !- Zone Return Air Port List
  {53459ef9-636a-4957-aa56-a8637bf4c084}, !- Primary Daylighting Control Name
  0.0302,                                 !- Fraction of Zone Controlled by Primary Daylighting Control
  {128abf01-4e9c-4e1d-ab6e-67e2147ef9c9}, !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3c0e8581-222c-4785-ae20-ae15bf9eb88c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {eb5a5fd2-0461-42fd-b283-03a894ef16e4}, !- Handle
  Node 4,                                 !- Name
  {6dd4fcbc-d525-4697-9c74-bddf0d80b2e7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6dd4fcbc-d525-4697-9c74-bddf0d80b2e7}, !- Handle
  {db075683-9296-4dbf-b709-abb879a02ab3}, !- Source Object
  11,                                     !- Outlet Port
  {eb5a5fd2-0461-42fd-b283-03a894ef16e4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {af44d393-1cf8-4c6e-9641-8a59caf44432}, !- Handle
  {db075683-9296-4dbf-b709-abb879a02ab3}; !- HVAC Component

OS:PortList,
  {707414ee-1c05-4b4e-b8c1-bd6e4a35a3b2}, !- Handle
  {db075683-9296-4dbf-b709-abb879a02ab3}; !- HVAC Component

OS:PortList,
  {c1757a99-1d4d-4cf1-80ca-c6fcc8062489}, !- Handle
  {db075683-9296-4dbf-b709-abb879a02ab3}; !- HVAC Component

OS:Sizing:Zone,
  {fbbe7bba-1066-4146-932b-d30ce5a60140}, !- Handle
  {db075683-9296-4dbf-b709-abb879a02ab3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {c7bfff9b-0a63-4595-9fa9-e736a4fbb587}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {db075683-9296-4dbf-b709-abb879a02ab3}; !- Thermal Zone

OS:Space,
  {9c59ec32-119f-4ad8-8eff-24a51053ffd7}, !- Handle
  Perimeter_ZN_2 Space,                   !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {db075683-9296-4dbf-b709-abb879a02ab3}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {29b1fe59-3b30-454f-8f42-6680c4bf8601}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {3c0e8581-222c-4785-ae20-ae15bf9eb88c}, !- Handle
  Perimeter_ZN_2 Dual SP Control,         !- Name
  {2063800c-4f79-464e-94ee-1acf1ef41291}, !- Heating Setpoint Temperature Schedule Name
  {d9de346c-0a64-4dc1-a46d-9b01b4566d6b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {53529ae9-8b91-495b-abca-2da39602b11a}, !- Handle
  Attic,                                  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {29f5db08-8824-4255-a788-6cd297b914b0}, !- Zone Air Inlet Port List
  {0c410a31-150a-4cda-bd5b-9991df73a6fe}, !- Zone Air Exhaust Port List
  {62ae4cae-7a9c-410f-b549-728065f4e118}, !- Zone Air Node Name
  {d439ef6d-05c2-457d-b019-03ea0cdeef34}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6dbd3493-2b4c-47cb-af5d-0c13737bf041}, !- Handle
  Node 5,                                 !- Name
  {62ae4cae-7a9c-410f-b549-728065f4e118}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {62ae4cae-7a9c-410f-b549-728065f4e118}, !- Handle
  {53529ae9-8b91-495b-abca-2da39602b11a}, !- Source Object
  11,                                     !- Outlet Port
  {6dbd3493-2b4c-47cb-af5d-0c13737bf041}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {29f5db08-8824-4255-a788-6cd297b914b0}, !- Handle
  {53529ae9-8b91-495b-abca-2da39602b11a}; !- HVAC Component

OS:PortList,
  {0c410a31-150a-4cda-bd5b-9991df73a6fe}, !- Handle
  {53529ae9-8b91-495b-abca-2da39602b11a}; !- HVAC Component

OS:PortList,
  {d439ef6d-05c2-457d-b019-03ea0cdeef34}, !- Handle
  {53529ae9-8b91-495b-abca-2da39602b11a}; !- HVAC Component

OS:Sizing:Zone,
  {06a39e96-7051-4092-9e38-0c91675144c1}, !- Handle
  {53529ae9-8b91-495b-abca-2da39602b11a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {202dff5e-dad3-4c59-b60c-41b9c4a4e757}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {53529ae9-8b91-495b-abca-2da39602b11a}; !- Thermal Zone

OS:Space,
  {845eb01e-5559-4168-ba11-05916ee9317f}, !- Handle
  Attic Space,                            !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {53529ae9-8b91-495b-abca-2da39602b11a}, !- Thermal Zone Name
  No;                                     !- Part of Total Floor Area

OS:Surface,
  {ae915c27-5d31-40f6-95d1-d72be7644ced}, !- Handle
  Core_ZN_floor,                          !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fa68a01e-0068-42c0-85dd-f78f7b2caf65}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 13.46, 0,                        !- X,Y,Z Vertex 1 {m}
  22.69, 5, 0,                            !- X,Y,Z Vertex 2 {m}
  5, 5, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 13.46, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {74443edd-30d4-49de-8e51-a1b134c48d1d}, !- Handle
  Core_ZN_wall_south,                     !- Name
  Wall,                                   !- Surface Type
  {df9301f4-c0b8-4ec1-b289-9705807bc21e}, !- Construction Name
  {fa68a01e-0068-42c0-85dd-f78f7b2caf65}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {99fd841e-f466-4133-9928-a6c78572bd24}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 5, 3.05,                             !- X,Y,Z Vertex 1 {m}
  5, 5, 0,                                !- X,Y,Z Vertex 2 {m}
  22.69, 5, 0,                            !- X,Y,Z Vertex 3 {m}
  22.69, 5, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e248eccf-7a27-4a84-8a7a-72cfc9d12c6e}, !- Handle
  Core_ZN_wall_east,                      !- Name
  Wall,                                   !- Surface Type
  {df9301f4-c0b8-4ec1-b289-9705807bc21e}, !- Construction Name
  {fa68a01e-0068-42c0-85dd-f78f7b2caf65}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cf4c139f-74ff-4253-93d5-74b96dcc73f1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 5, 3.05,                         !- X,Y,Z Vertex 1 {m}
  22.69, 5, 0,                            !- X,Y,Z Vertex 2 {m}
  22.69, 13.46, 0,                        !- X,Y,Z Vertex 3 {m}
  22.69, 13.46, 3.05;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {70774f54-53c3-4f40-95c8-a9d371820316}, !- Handle
  Core_ZN_wall_north,                     !- Name
  Wall,                                   !- Surface Type
  {df9301f4-c0b8-4ec1-b289-9705807bc21e}, !- Construction Name
  {fa68a01e-0068-42c0-85dd-f78f7b2caf65}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8c66d31c-925a-42b3-853b-8eb1d5f0c1c9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 13.46, 3.05,                     !- X,Y,Z Vertex 1 {m}
  22.69, 13.46, 0,                        !- X,Y,Z Vertex 2 {m}
  5, 13.46, 0,                            !- X,Y,Z Vertex 3 {m}
  5, 13.46, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a49b16d4-6f13-4242-9bcd-f96d49959aae}, !- Handle
  Core_ZN_ceiling,                        !- Name
  RoofCeiling,                            !- Surface Type
  {8502c68a-602e-4da4-95ed-660bf659fcac}, !- Construction Name
  {fa68a01e-0068-42c0-85dd-f78f7b2caf65}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4de30e48-abd4-4fe2-99f3-9cf9b6031c4b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 5, 3.05,                         !- X,Y,Z Vertex 1 {m}
  22.69, 13.46, 3.05,                     !- X,Y,Z Vertex 2 {m}
  5, 13.46, 3.05,                         !- X,Y,Z Vertex 3 {m}
  5, 5, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6de03ada-3c39-4572-b482-97f9fb5f6c68}, !- Handle
  Core_ZN_wall_west,                      !- Name
  Wall,                                   !- Surface Type
  {df9301f4-c0b8-4ec1-b289-9705807bc21e}, !- Construction Name
  {fa68a01e-0068-42c0-85dd-f78f7b2caf65}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f3232780-e8f4-4af8-b1ea-84e4a422e6d8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 13.46, 3.05,                         !- X,Y,Z Vertex 1 {m}
  5, 13.46, 0,                            !- X,Y,Z Vertex 2 {m}
  5, 5, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 5, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {495e9654-e91c-4e5b-a391-0023f40d4821}, !- Handle
  Perimeter_ZN_1_floor,                   !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {65416f22-5eb6-4d28-80f2-2ffe0837eef5}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 5, 0,                            !- X,Y,Z Vertex 1 {m}
  27.69, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 5, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2fca2636-4439-4bd8-a93c-76209f983b1c}, !- Handle
  Perimeter_ZN_1_wall_west,               !- Name
  Wall,                                   !- Surface Type
  {df9301f4-c0b8-4ec1-b289-9705807bc21e}, !- Construction Name
  {65416f22-5eb6-4d28-80f2-2ffe0837eef5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {48811642-4f43-47a4-bd99-c6089cecac37}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 5, 3.05,                             !- X,Y,Z Vertex 1 {m}
  5, 5, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {27b7c1f6-211a-4c59-954e-e0a47462a859}, !- Handle
  Perimeter_ZN_1_wall_south,              !- Name
  Wall,                                   !- Surface Type
  {0ca69f38-cae5-4e21-a83f-45f6dfbf1bb8}, !- Construction Name
  {65416f22-5eb6-4d28-80f2-2ffe0837eef5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  27.69, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  27.69, 0, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b2b437e1-8e9a-429d-a476-4b161259a9a0}, !- Handle
  Perimeter_ZN_1_wall_east,               !- Name
  Wall,                                   !- Surface Type
  {df9301f4-c0b8-4ec1-b289-9705807bc21e}, !- Construction Name
  {65416f22-5eb6-4d28-80f2-2ffe0837eef5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9671a57e-dd03-4703-97e8-08fb721b7b76}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.69, 0, 3.05,                         !- X,Y,Z Vertex 1 {m}
  27.69, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  22.69, 5, 0,                            !- X,Y,Z Vertex 3 {m}
  22.69, 5, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {99fd841e-f466-4133-9928-a6c78572bd24}, !- Handle
  Perimeter_ZN_1_wall_north,              !- Name
  Wall,                                   !- Surface Type
  {df9301f4-c0b8-4ec1-b289-9705807bc21e}, !- Construction Name
  {65416f22-5eb6-4d28-80f2-2ffe0837eef5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {74443edd-30d4-49de-8e51-a1b134c48d1d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 5, 3.05,                         !- X,Y,Z Vertex 1 {m}
  22.69, 5, 0,                            !- X,Y,Z Vertex 2 {m}
  5, 5, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 5, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {330db3a7-d321-4d0b-bc3f-21079715771c}, !- Handle
  Perimeter_ZN_2_floor,                   !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {9c59ec32-119f-4ad8-8eff-24a51053ffd7}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.69, 18.46, 0,                        !- X,Y,Z Vertex 1 {m}
  27.69, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  22.69, 5, 0,                            !- X,Y,Z Vertex 3 {m}
  22.69, 13.46, 0;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {71b999a1-e53a-48af-939d-d17b22c94cc6}, !- Handle
  Perimeter_ZN_2_wall_east,               !- Name
  Wall,                                   !- Surface Type
  {0ca69f38-cae5-4e21-a83f-45f6dfbf1bb8}, !- Construction Name
  {9c59ec32-119f-4ad8-8eff-24a51053ffd7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.69, 0, 3.05,                         !- X,Y,Z Vertex 1 {m}
  27.69, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  27.69, 18.46, 0,                        !- X,Y,Z Vertex 3 {m}
  27.69, 18.46, 3.05;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f8425433-0b1a-4fd8-9ae9-c0da417cdb3e}, !- Handle
  Perimeter_ZN_2_wall_north,              !- Name
  Wall,                                   !- Surface Type
  {df9301f4-c0b8-4ec1-b289-9705807bc21e}, !- Construction Name
  {9c59ec32-119f-4ad8-8eff-24a51053ffd7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {65de9b27-8b64-4839-8744-2de7e3c431b1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.69, 18.46, 3.05,                     !- X,Y,Z Vertex 1 {m}
  27.69, 18.46, 0,                        !- X,Y,Z Vertex 2 {m}
  22.69, 13.46, 0,                        !- X,Y,Z Vertex 3 {m}
  22.69, 13.46, 3.05;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7ed22142-a846-4c09-a7b6-5351f6823b19}, !- Handle
  Perimeter_ZN_2_ceiling,                 !- Name
  RoofCeiling,                            !- Surface Type
  {8502c68a-602e-4da4-95ed-660bf659fcac}, !- Construction Name
  {9c59ec32-119f-4ad8-8eff-24a51053ffd7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e48bd53d-8443-4f9e-96e0-a80ae3caf76c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.69, 0, 3.05,                         !- X,Y,Z Vertex 1 {m}
  27.69, 18.46, 3.05,                     !- X,Y,Z Vertex 2 {m}
  22.69, 13.46, 3.05,                     !- X,Y,Z Vertex 3 {m}
  22.69, 5, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9671a57e-dd03-4703-97e8-08fb721b7b76}, !- Handle
  Perimeter_ZN_2_wall_south,              !- Name
  Wall,                                   !- Surface Type
  {df9301f4-c0b8-4ec1-b289-9705807bc21e}, !- Construction Name
  {9c59ec32-119f-4ad8-8eff-24a51053ffd7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b2b437e1-8e9a-429d-a476-4b161259a9a0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 5, 3.05,                         !- X,Y,Z Vertex 1 {m}
  22.69, 5, 0,                            !- X,Y,Z Vertex 2 {m}
  27.69, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  27.69, 0, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cf4c139f-74ff-4253-93d5-74b96dcc73f1}, !- Handle
  Perimeter_ZN_2_wall_west,               !- Name
  Wall,                                   !- Surface Type
  {df9301f4-c0b8-4ec1-b289-9705807bc21e}, !- Construction Name
  {9c59ec32-119f-4ad8-8eff-24a51053ffd7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e248eccf-7a27-4a84-8a7a-72cfc9d12c6e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 13.46, 3.05,                     !- X,Y,Z Vertex 1 {m}
  22.69, 13.46, 0,                        !- X,Y,Z Vertex 2 {m}
  22.69, 5, 0,                            !- X,Y,Z Vertex 3 {m}
  22.69, 5, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5fa5312c-b2a0-42ea-8d00-065f293b616b}, !- Handle
  Perimeter_ZN_3_floor,                   !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {15ed3937-e149-4720-ac28-449e72c6f576}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.69, 18.46, 0,                        !- X,Y,Z Vertex 1 {m}
  22.69, 13.46, 0,                        !- X,Y,Z Vertex 2 {m}
  5, 13.46, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 18.46, 0;                            !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {1033531e-115f-4b90-a476-328acaf47b6f}, !- Handle
  Perimeter_ZN_3,                         !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a869e928-c567-4b96-978d-57e528e9fdf2}, !- Zone Air Inlet Port List
  {b36c8523-66ae-4eac-9cf5-78732d22c75a}, !- Zone Air Exhaust Port List
  {4858ffbd-e205-4b6b-8e14-1d2b5bd25536}, !- Zone Air Node Name
  {e1cdb967-5a62-4e56-b063-bfb29234f3ca}, !- Zone Return Air Port List
  {578ec26b-d7d4-46c2-9970-61b070e9484e}, !- Primary Daylighting Control Name
  0.0302,                                 !- Fraction of Zone Controlled by Primary Daylighting Control
  {f772a6fe-4ffe-48ea-a7fc-f2bb8278cf7e}, !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {bf36e1ec-1b2a-4de5-a351-e121d8a185eb}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {56fd0aab-c5f3-43b2-b9c7-b0835022958c}, !- Handle
  Node 6,                                 !- Name
  {4858ffbd-e205-4b6b-8e14-1d2b5bd25536}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4858ffbd-e205-4b6b-8e14-1d2b5bd25536}, !- Handle
  {1033531e-115f-4b90-a476-328acaf47b6f}, !- Source Object
  11,                                     !- Outlet Port
  {56fd0aab-c5f3-43b2-b9c7-b0835022958c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a869e928-c567-4b96-978d-57e528e9fdf2}, !- Handle
  {1033531e-115f-4b90-a476-328acaf47b6f}; !- HVAC Component

OS:PortList,
  {b36c8523-66ae-4eac-9cf5-78732d22c75a}, !- Handle
  {1033531e-115f-4b90-a476-328acaf47b6f}; !- HVAC Component

OS:PortList,
  {e1cdb967-5a62-4e56-b063-bfb29234f3ca}, !- Handle
  {1033531e-115f-4b90-a476-328acaf47b6f}; !- HVAC Component

OS:Sizing:Zone,
  {bb08f28b-e744-4055-b40d-b2aaf6143504}, !- Handle
  {1033531e-115f-4b90-a476-328acaf47b6f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {98a0fb5f-d13c-4cb2-8ce2-683ed4dbcba0}, !- Handle
  Zone HVAC Equipment List 6,             !- Name
  {1033531e-115f-4b90-a476-328acaf47b6f}; !- Thermal Zone

OS:Space,
  {15ed3937-e149-4720-ac28-449e72c6f576}, !- Handle
  Perimeter_ZN_3 Space,                   !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {1033531e-115f-4b90-a476-328acaf47b6f}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {a80c5827-8dc7-4372-9ad9-9328b4c7d323}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {bf36e1ec-1b2a-4de5-a351-e121d8a185eb}, !- Handle
  Perimeter_ZN_3 Dual SP Control,         !- Name
  {57a03692-3063-4b5d-97de-898578136e66}, !- Heating Setpoint Temperature Schedule Name
  {f1a41991-830b-4ea8-89e0-570f50931513}; !- Cooling Setpoint Temperature Schedule Name

OS:Surface,
  {8c66d31c-925a-42b3-853b-8eb1d5f0c1c9}, !- Handle
  Perimeter_ZN_3_wall_south,              !- Name
  Wall,                                   !- Surface Type
  {df9301f4-c0b8-4ec1-b289-9705807bc21e}, !- Construction Name
  {15ed3937-e149-4720-ac28-449e72c6f576}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {70774f54-53c3-4f40-95c8-a9d371820316}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 13.46, 3.05,                         !- X,Y,Z Vertex 1 {m}
  5, 13.46, 0,                            !- X,Y,Z Vertex 2 {m}
  22.69, 13.46, 0,                        !- X,Y,Z Vertex 3 {m}
  22.69, 13.46, 3.05;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {afef4a79-ad9f-47a5-8a6b-cbb8056b3e6d}, !- Handle
  Perimeter_ZN_3_wall_west,               !- Name
  Wall,                                   !- Surface Type
  {df9301f4-c0b8-4ec1-b289-9705807bc21e}, !- Construction Name
  {15ed3937-e149-4720-ac28-449e72c6f576}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a3d26b1f-8444-4694-a99a-a398099df2cb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 18.46, 3.05,                         !- X,Y,Z Vertex 1 {m}
  0, 18.46, 0,                            !- X,Y,Z Vertex 2 {m}
  5, 13.46, 0,                            !- X,Y,Z Vertex 3 {m}
  5, 13.46, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d8a46104-8ff7-413e-ba0b-348a00b043e1}, !- Handle
  Perimeter_ZN_3_ceiling,                 !- Name
  RoofCeiling,                            !- Surface Type
  {8502c68a-602e-4da4-95ed-660bf659fcac}, !- Construction Name
  {15ed3937-e149-4720-ac28-449e72c6f576}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cb95683e-e4ef-4d31-95e6-55fbc9ef7010}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 13.46, 3.05,                     !- X,Y,Z Vertex 1 {m}
  27.69, 18.46, 3.05,                     !- X,Y,Z Vertex 2 {m}
  0, 18.46, 3.05,                         !- X,Y,Z Vertex 3 {m}
  5, 13.46, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d63662d7-3a7f-4336-a4a4-d031e3966bdc}, !- Handle
  Perimeter_ZN_3_wall_north,              !- Name
  Wall,                                   !- Surface Type
  {0ca69f38-cae5-4e21-a83f-45f6dfbf1bb8}, !- Construction Name
  {15ed3937-e149-4720-ac28-449e72c6f576}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.69, 18.46, 3.05,                     !- X,Y,Z Vertex 1 {m}
  27.69, 18.46, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 18.46, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 18.46, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {65de9b27-8b64-4839-8744-2de7e3c431b1}, !- Handle
  Perimeter_ZN_3_wall_east,               !- Name
  Wall,                                   !- Surface Type
  {df9301f4-c0b8-4ec1-b289-9705807bc21e}, !- Construction Name
  {15ed3937-e149-4720-ac28-449e72c6f576}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f8425433-0b1a-4fd8-9ae9-c0da417cdb3e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 13.46, 3.05,                     !- X,Y,Z Vertex 1 {m}
  22.69, 13.46, 0,                        !- X,Y,Z Vertex 2 {m}
  27.69, 18.46, 0,                        !- X,Y,Z Vertex 3 {m}
  27.69, 18.46, 3.05;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {89e0810f-c280-4e9c-9524-b8569d661654}, !- Handle
  Perimeter_ZN_4_floor,                   !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {78835685-7787-4cce-8ddc-e64871bbaee4}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 18.46, 0,                            !- X,Y,Z Vertex 1 {m}
  5, 13.46, 0,                            !- X,Y,Z Vertex 2 {m}
  5, 5, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {48811642-4f43-47a4-bd99-c6089cecac37}, !- Handle
  Perimeter_ZN_4_wall_south,              !- Name
  Wall,                                   !- Surface Type
  {df9301f4-c0b8-4ec1-b289-9705807bc21e}, !- Construction Name
  {78835685-7787-4cce-8ddc-e64871bbaee4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2fca2636-4439-4bd8-a93c-76209f983b1c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  5, 5, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 5, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a647ed34-3e2d-475c-88fc-f769907f79ad}, !- Handle
  Perimeter_ZN_4_ceiling,                 !- Name
  RoofCeiling,                            !- Surface Type
  {8502c68a-602e-4da4-95ed-660bf659fcac}, !- Construction Name
  {78835685-7787-4cce-8ddc-e64871bbaee4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7d28f62e-56b8-4458-aba1-d4da049c477b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05,                             !- X,Y,Z Vertex 1 {m}
  5, 5, 3.05,                             !- X,Y,Z Vertex 2 {m}
  5, 13.46, 3.05,                         !- X,Y,Z Vertex 3 {m}
  0, 18.46, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a3d26b1f-8444-4694-a99a-a398099df2cb}, !- Handle
  Perimeter_ZN_4_wall_north,              !- Name
  Wall,                                   !- Surface Type
  {df9301f4-c0b8-4ec1-b289-9705807bc21e}, !- Construction Name
  {78835685-7787-4cce-8ddc-e64871bbaee4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {afef4a79-ad9f-47a5-8a6b-cbb8056b3e6d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 13.46, 3.05,                         !- X,Y,Z Vertex 1 {m}
  5, 13.46, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 18.46, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 18.46, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f3232780-e8f4-4af8-b1ea-84e4a422e6d8}, !- Handle
  Perimeter_ZN_4_wall_east,               !- Name
  Wall,                                   !- Surface Type
  {df9301f4-c0b8-4ec1-b289-9705807bc21e}, !- Construction Name
  {78835685-7787-4cce-8ddc-e64871bbaee4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6de03ada-3c39-4572-b482-97f9fb5f6c68}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 5, 3.05,                             !- X,Y,Z Vertex 1 {m}
  5, 5, 0,                                !- X,Y,Z Vertex 2 {m}
  5, 13.46, 0,                            !- X,Y,Z Vertex 3 {m}
  5, 13.46, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f8cde87a-b0d0-4ed6-88c3-bc5e8ddaaca1}, !- Handle
  Perimeter_ZN_4_wall_west,               !- Name
  Wall,                                   !- Surface Type
  {0ca69f38-cae5-4e21-a83f-45f6dfbf1bb8}, !- Construction Name
  {78835685-7787-4cce-8ddc-e64871bbaee4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 18.46, 3.05,                         !- X,Y,Z Vertex 1 {m}
  0, 18.46, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {99e8a5a6-6995-47f7-a703-d548b21645f3}, !- Handle
  Attic_soffit_west,                      !- Name
  Floor,                                  !- Surface Type
  {b5f3a768-a36e-45a3-b987-b06e1492f696}, !- Construction Name
  {845eb01e-5559-4168-ba11-05916ee9317f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.6, 19.06, 3.05,                      !- X,Y,Z Vertex 1 {m}
  0, 18.46, 3.05,                         !- X,Y,Z Vertex 2 {m}
  0, 0, 3.05,                             !- X,Y,Z Vertex 3 {m}
  -0.6, -0.6, 3.05;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2dcc9627-dd26-41c8-9256-847a26c1670a}, !- Handle
  Attic_soffit_south,                     !- Name
  Floor,                                  !- Surface Type
  {b5f3a768-a36e-45a3-b987-b06e1492f696}, !- Construction Name
  {845eb01e-5559-4168-ba11-05916ee9317f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.69, 0, 3.05,                         !- X,Y,Z Vertex 1 {m}
  28.29, -0.6, 3.05,                      !- X,Y,Z Vertex 2 {m}
  -0.6, -0.6, 3.05,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {67faf48f-97a9-401d-96eb-5f54441c0378}, !- Handle
  Attic_soffit_east,                      !- Name
  Floor,                                  !- Surface Type
  {b5f3a768-a36e-45a3-b987-b06e1492f696}, !- Construction Name
  {845eb01e-5559-4168-ba11-05916ee9317f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.29, 19.06, 3.05,                     !- X,Y,Z Vertex 1 {m}
  28.29, -0.6, 3.05,                      !- X,Y,Z Vertex 2 {m}
  27.69, 0, 3.05,                         !- X,Y,Z Vertex 3 {m}
  27.69, 18.46, 3.05;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3c104f13-ae75-4d9d-ba1c-afd8e67cca8d}, !- Handle
  Attic_floor_perimeter_south,            !- Name
  Floor,                                  !- Surface Type
  {4eff9267-8ddb-4bca-96bd-85e9b62fecfd}, !- Construction Name
  {845eb01e-5559-4168-ba11-05916ee9317f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7f651c00-e19b-4781-b4c7-2692644da342}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 5, 3.05,                         !- X,Y,Z Vertex 1 {m}
  27.69, 0, 3.05,                         !- X,Y,Z Vertex 2 {m}
  0, 0, 3.05,                             !- X,Y,Z Vertex 3 {m}
  5, 5, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7d28f62e-56b8-4458-aba1-d4da049c477b}, !- Handle
  Attic_floor_perimeter_west,             !- Name
  Floor,                                  !- Surface Type
  {4eff9267-8ddb-4bca-96bd-85e9b62fecfd}, !- Construction Name
  {845eb01e-5559-4168-ba11-05916ee9317f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a647ed34-3e2d-475c-88fc-f769907f79ad}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 18.46, 3.05,                         !- X,Y,Z Vertex 1 {m}
  5, 13.46, 3.05,                         !- X,Y,Z Vertex 2 {m}
  5, 5, 3.05,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e48bd53d-8443-4f9e-96e0-a80ae3caf76c}, !- Handle
  Attic_floor_perimeter_east,             !- Name
  Floor,                                  !- Surface Type
  {4eff9267-8ddb-4bca-96bd-85e9b62fecfd}, !- Construction Name
  {845eb01e-5559-4168-ba11-05916ee9317f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7ed22142-a846-4c09-a7b6-5351f6823b19}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.69, 18.46, 3.05,                     !- X,Y,Z Vertex 1 {m}
  27.69, 0, 3.05,                         !- X,Y,Z Vertex 2 {m}
  22.69, 5, 3.05,                         !- X,Y,Z Vertex 3 {m}
  22.69, 13.46, 3.05;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4de30e48-abd4-4fe2-99f3-9cf9b6031c4b}, !- Handle
  Attic_floor_core,                       !- Name
  Floor,                                  !- Surface Type
  {4eff9267-8ddb-4bca-96bd-85e9b62fecfd}, !- Construction Name
  {845eb01e-5559-4168-ba11-05916ee9317f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a49b16d4-6f13-4242-9bcd-f96d49959aae}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 13.46, 3.05,                     !- X,Y,Z Vertex 1 {m}
  22.69, 5, 3.05,                         !- X,Y,Z Vertex 2 {m}
  5, 5, 3.05,                             !- X,Y,Z Vertex 3 {m}
  5, 13.46, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cb95683e-e4ef-4d31-95e6-55fbc9ef7010}, !- Handle
  Attic_floor_perimeter_north,            !- Name
  Floor,                                  !- Surface Type
  {4eff9267-8ddb-4bca-96bd-85e9b62fecfd}, !- Construction Name
  {845eb01e-5559-4168-ba11-05916ee9317f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d8a46104-8ff7-413e-ba0b-348a00b043e1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.69, 18.46, 3.05,                     !- X,Y,Z Vertex 1 {m}
  22.69, 13.46, 3.05,                     !- X,Y,Z Vertex 2 {m}
  5, 13.46, 3.05,                         !- X,Y,Z Vertex 3 {m}
  0, 18.46, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0a58317f-fff7-4dbf-8c01-30e5d2e6f184}, !- Handle
  Attic_soffit_north,                     !- Name
  Floor,                                  !- Surface Type
  {b5f3a768-a36e-45a3-b987-b06e1492f696}, !- Construction Name
  {845eb01e-5559-4168-ba11-05916ee9317f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.29, 19.06, 3.05,                     !- X,Y,Z Vertex 1 {m}
  27.69, 18.46, 3.05,                     !- X,Y,Z Vertex 2 {m}
  0, 18.46, 3.05,                         !- X,Y,Z Vertex 3 {m}
  -0.6, 19.06, 3.05;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7f6dd7d4-dbdb-40c7-9025-8ae95df64573}, !- Handle
  Attic_roof_north,                       !- Name
  RoofCeiling,                            !- Surface Type
  {47e296af-b475-4f0a-8a98-99e6ecc7354e}, !- Construction Name
  {845eb01e-5559-4168-ba11-05916ee9317f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.46, 9.23, 6.33,                      !- X,Y,Z Vertex 1 {m}
  28.29, 19.06, 3.05,                     !- X,Y,Z Vertex 2 {m}
  -0.6, 19.06, 3.05,                      !- X,Y,Z Vertex 3 {m}
  9.23, 9.23, 6.33;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7f42ebad-17d2-4d26-a6e8-90437339b088}, !- Handle
  Attic_roof_west,                        !- Name
  RoofCeiling,                            !- Surface Type
  {47e296af-b475-4f0a-8a98-99e6ecc7354e}, !- Construction Name
  {845eb01e-5559-4168-ba11-05916ee9317f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.23, 9.23, 6.33,                       !- X,Y,Z Vertex 1 {m}
  -0.6, 19.06, 3.05,                      !- X,Y,Z Vertex 2 {m}
  -0.6, -0.6, 3.05;                       !- X,Y,Z Vertex 3 {m}

OS:Surface,
  {7fdc065f-ad4c-4b6e-8d67-796ce64a51ba}, !- Handle
  Attic_roof_east,                        !- Name
  RoofCeiling,                            !- Surface Type
  {47e296af-b475-4f0a-8a98-99e6ecc7354e}, !- Construction Name
  {845eb01e-5559-4168-ba11-05916ee9317f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.46, 9.23, 6.33,                      !- X,Y,Z Vertex 1 {m}
  28.29, -0.6, 3.05,                      !- X,Y,Z Vertex 2 {m}
  28.29, 19.06, 3.05;                     !- X,Y,Z Vertex 3 {m}

OS:Surface,
  {c1399b8c-04c9-45f9-b1af-2c2c2dadfc84}, !- Handle
  Attic_roof_south,                       !- Name
  RoofCeiling,                            !- Surface Type
  {47e296af-b475-4f0a-8a98-99e6ecc7354e}, !- Construction Name
  {845eb01e-5559-4168-ba11-05916ee9317f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.23, 9.23, 6.33,                       !- X,Y,Z Vertex 1 {m}
  -0.6, -0.6, 3.05,                       !- X,Y,Z Vertex 2 {m}
  28.29, -0.6, 3.05,                      !- X,Y,Z Vertex 3 {m}
  18.46, 9.23, 6.33;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ddc52464-bafa-4d35-b0ed-e03cebe85366}, !- Handle
  Perimeter_ZN_1_wall_south_Window_1,     !- Name
  FixedWindow,                            !- Sub Surface Type
  {1119100f-f46e-4f68-b20f-18b487a5698a}, !- Construction Name
  {27b7c1f6-211a-4c59-954e-e0a47462a859}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  1.39, 0, 2.424,                         !- X,Y,Z Vertex 1 {m}
  1.39, 0, 0.9008164,                     !- X,Y,Z Vertex 2 {m}
  3.22, 0, 0.9008164,                     !- X,Y,Z Vertex 3 {m}
  3.22, 0, 2.424;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3ae61782-b5ca-4b35-be8d-891ee81ae6e0}, !- Handle
  Perimeter_ZN_1_wall_south_Window_2,     !- Name
  FixedWindow,                            !- Sub Surface Type
  {1119100f-f46e-4f68-b20f-18b487a5698a}, !- Construction Name
  {27b7c1f6-211a-4c59-954e-e0a47462a859}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  6.01, 0, 2.424,                         !- X,Y,Z Vertex 1 {m}
  6.01, 0, 0.9008164,                     !- X,Y,Z Vertex 2 {m}
  7.84, 0, 0.9008164,                     !- X,Y,Z Vertex 3 {m}
  7.84, 0, 2.424;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2094985e-996f-4fc7-88a1-bf3fb1df4a97}, !- Handle
  Perimeter_ZN_1_wall_south_Window_3,     !- Name
  FixedWindow,                            !- Sub Surface Type
  {1119100f-f46e-4f68-b20f-18b487a5698a}, !- Construction Name
  {27b7c1f6-211a-4c59-954e-e0a47462a859}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  10.62, 0, 2.424,                        !- X,Y,Z Vertex 1 {m}
  10.62, 0, 0.9008164,                    !- X,Y,Z Vertex 2 {m}
  12.45, 0, 0.9008164,                    !- X,Y,Z Vertex 3 {m}
  12.45, 0, 2.424;                        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c16affa3-5180-44ed-92a3-9d087da07ec8}, !- Handle
  Perimeter_ZN_1_wall_south_Window_4,     !- Name
  FixedWindow,                            !- Sub Surface Type
  {1119100f-f46e-4f68-b20f-18b487a5698a}, !- Construction Name
  {27b7c1f6-211a-4c59-954e-e0a47462a859}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  15.24, 0, 2.424,                        !- X,Y,Z Vertex 1 {m}
  15.24, 0, 0.9008164,                    !- X,Y,Z Vertex 2 {m}
  17.07, 0, 0.9008164,                    !- X,Y,Z Vertex 3 {m}
  17.07, 0, 2.424;                        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {200ca658-7d3b-4b4a-8154-c01246e64c7b}, !- Handle
  Perimeter_ZN_1_wall_south_Window_5,     !- Name
  FixedWindow,                            !- Sub Surface Type
  {1119100f-f46e-4f68-b20f-18b487a5698a}, !- Construction Name
  {27b7c1f6-211a-4c59-954e-e0a47462a859}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  19.85, 0, 2.424,                        !- X,Y,Z Vertex 1 {m}
  19.85, 0, 0.9008164,                    !- X,Y,Z Vertex 2 {m}
  21.68, 0, 0.9008164,                    !- X,Y,Z Vertex 3 {m}
  21.68, 0, 2.424;                        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f8c159cf-e6ad-452c-bba9-292605b50788}, !- Handle
  Perimeter_ZN_1_wall_south_Window_6,     !- Name
  FixedWindow,                            !- Sub Surface Type
  {1119100f-f46e-4f68-b20f-18b487a5698a}, !- Construction Name
  {27b7c1f6-211a-4c59-954e-e0a47462a859}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  24.47, 0, 2.424,                        !- X,Y,Z Vertex 1 {m}
  24.47, 0, 0.9008164,                    !- X,Y,Z Vertex 2 {m}
  26.3, 0, 0.9008164,                     !- X,Y,Z Vertex 3 {m}
  26.3, 0, 2.424;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a9254cf1-5e37-405c-95b2-b9bbd9380dec}, !- Handle
  Perimeter_ZN_1_wall_south_door,         !- Name
  GlassDoor,                              !- Sub Surface Type
  {1119100f-f46e-4f68-b20f-18b487a5698a}, !- Construction Name
  {27b7c1f6-211a-4c59-954e-e0a47462a859}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  12.93, 0, 2.134,                        !- X,Y,Z Vertex 1 {m}
  12.93, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  14.76, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  14.76, 0, 2.134;                        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {31661d8d-8c54-426d-a9f8-36626d7e258b}, !- Handle
  Perimeter_ZN_2_wall_east_Window_4,      !- Name
  FixedWindow,                            !- Sub Surface Type
  {a2f34665-3d51-45e6-92b2-d9e0c85062b3}, !- Construction Name
  {71b999a1-e53a-48af-939d-d17b22c94cc6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  27.69, 15.24, 2.424,                    !- X,Y,Z Vertex 1 {m}
  27.69, 15.24, 0.9008164,                !- X,Y,Z Vertex 2 {m}
  27.69, 17.07, 0.9008164,                !- X,Y,Z Vertex 3 {m}
  27.69, 17.07, 2.424;                    !- X,Y,Z Vertex 4 {m}

OS:SpaceInfiltration:DesignFlowRate,
  {3ff6f74d-eb7e-43b1-b464-b9ec7e7b3ce7}, !- Handle
  Perimeter_ZN_4_Infiltration,            !- Name
  {78835685-7787-4cce-8ddc-e64871bbaee4}, !- Space or SpaceType Name
  {dec93e7f-308d-4790-bb05-9af468dc4417}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000199350287660908,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SubSurface,
  {fedb71a6-ca32-4c42-8af7-45b7af52a146}, !- Handle
  Perimeter_ZN_2_wall_east_Window_3,      !- Name
  FixedWindow,                            !- Sub Surface Type
  {a2f34665-3d51-45e6-92b2-d9e0c85062b3}, !- Construction Name
  {71b999a1-e53a-48af-939d-d17b22c94cc6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  27.69, 10.62, 2.424,                    !- X,Y,Z Vertex 1 {m}
  27.69, 10.62, 0.9008164,                !- X,Y,Z Vertex 2 {m}
  27.69, 12.45, 0.9008164,                !- X,Y,Z Vertex 3 {m}
  27.69, 12.45, 2.424;                    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {46428a5f-8418-42aa-83d3-78d0dc72be21}, !- Handle
  Perimeter_ZN_2_wall_east_Window_2,      !- Name
  FixedWindow,                            !- Sub Surface Type
  {a2f34665-3d51-45e6-92b2-d9e0c85062b3}, !- Construction Name
  {71b999a1-e53a-48af-939d-d17b22c94cc6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  27.69, 6.01, 2.424,                     !- X,Y,Z Vertex 1 {m}
  27.69, 6.01, 0.9008164,                 !- X,Y,Z Vertex 2 {m}
  27.69, 7.84, 0.9008164,                 !- X,Y,Z Vertex 3 {m}
  27.69, 7.84, 2.424;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7f651c00-e19b-4781-b4c7-2692644da342}, !- Handle
  Perimeter_ZN_1_ceiling,                 !- Name
  RoofCeiling,                            !- Surface Type
  {8502c68a-602e-4da4-95ed-660bf659fcac}, !- Construction Name
  {65416f22-5eb6-4d28-80f2-2ffe0837eef5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3c104f13-ae75-4d9d-ba1c-afd8e67cca8d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.69, 0, 3.05,                         !- X,Y,Z Vertex 1 {m}
  22.69, 5, 3.05,                         !- X,Y,Z Vertex 2 {m}
  5, 5, 3.05,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6ce5bd94-af8a-4e7e-95db-cdfc581ec517}, !- Handle
  Perimeter_ZN_2_wall_east_Window_1,      !- Name
  FixedWindow,                            !- Sub Surface Type
  {a2f34665-3d51-45e6-92b2-d9e0c85062b3}, !- Construction Name
  {71b999a1-e53a-48af-939d-d17b22c94cc6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  27.69, 1.39, 2.424,                     !- X,Y,Z Vertex 1 {m}
  27.69, 1.39, 0.9008164,                 !- X,Y,Z Vertex 2 {m}
  27.69, 3.22, 0.9008164,                 !- X,Y,Z Vertex 3 {m}
  27.69, 3.22, 2.424;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {08864af8-523a-45d9-b004-ea1d3a962a45}, !- Handle
  Perimeter_ZN_3_wall_north_Window_1,     !- Name
  FixedWindow,                            !- Sub Surface Type
  {c21d1ef4-e6af-466e-92fb-aeb6236a3aad}, !- Construction Name
  {d63662d7-3a7f-4336-a4a4-d031e3966bdc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  26.3, 18.46, 2.424,                     !- X,Y,Z Vertex 1 {m}
  26.3, 18.46, 0.9008164,                 !- X,Y,Z Vertex 2 {m}
  24.47, 18.46, 0.9008164,                !- X,Y,Z Vertex 3 {m}
  24.47, 18.46, 2.424;                    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {862025c5-6313-450b-80be-779eac8e1fb0}, !- Handle
  Perimeter_ZN_3_wall_north_Window_2,     !- Name
  FixedWindow,                            !- Sub Surface Type
  {c21d1ef4-e6af-466e-92fb-aeb6236a3aad}, !- Construction Name
  {d63662d7-3a7f-4336-a4a4-d031e3966bdc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  21.68, 18.46, 2.424,                    !- X,Y,Z Vertex 1 {m}
  21.68, 18.46, 0.9008164,                !- X,Y,Z Vertex 2 {m}
  19.85, 18.46, 0.9008164,                !- X,Y,Z Vertex 3 {m}
  19.85, 18.46, 2.424;                    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c1bf1c48-a9e5-441f-b267-5aa86455ca14}, !- Handle
  Perimeter_ZN_3_wall_north_Window_3,     !- Name
  FixedWindow,                            !- Sub Surface Type
  {c21d1ef4-e6af-466e-92fb-aeb6236a3aad}, !- Construction Name
  {d63662d7-3a7f-4336-a4a4-d031e3966bdc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  17.07, 18.46, 2.424,                    !- X,Y,Z Vertex 1 {m}
  17.07, 18.46, 0.9008164,                !- X,Y,Z Vertex 2 {m}
  15.24, 18.46, 0.9008164,                !- X,Y,Z Vertex 3 {m}
  15.24, 18.46, 2.424;                    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ac299a37-5cab-4c79-bcb2-c0aa3778e217}, !- Handle
  Perimeter_ZN_3_wall_north_Window_4,     !- Name
  FixedWindow,                            !- Sub Surface Type
  {c21d1ef4-e6af-466e-92fb-aeb6236a3aad}, !- Construction Name
  {d63662d7-3a7f-4336-a4a4-d031e3966bdc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  12.45, 18.46, 2.424,                    !- X,Y,Z Vertex 1 {m}
  12.45, 18.46, 0.9008164,                !- X,Y,Z Vertex 2 {m}
  10.62, 18.46, 0.9008164,                !- X,Y,Z Vertex 3 {m}
  10.62, 18.46, 2.424;                    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {90e05b67-d1a2-41ef-9ed8-a10b44cb56cf}, !- Handle
  Perimeter_ZN_3_wall_north_Window_5,     !- Name
  FixedWindow,                            !- Sub Surface Type
  {c21d1ef4-e6af-466e-92fb-aeb6236a3aad}, !- Construction Name
  {d63662d7-3a7f-4336-a4a4-d031e3966bdc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  7.84, 18.46, 2.424,                     !- X,Y,Z Vertex 1 {m}
  7.84, 18.46, 0.9008164,                 !- X,Y,Z Vertex 2 {m}
  6.01, 18.46, 0.9008164,                 !- X,Y,Z Vertex 3 {m}
  6.01, 18.46, 2.424;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ef5b7c76-b0f7-4660-a06b-6b3a6ede48c0}, !- Handle
  Perimeter_ZN_3_wall_north_Window_6,     !- Name
  FixedWindow,                            !- Sub Surface Type
  {c21d1ef4-e6af-466e-92fb-aeb6236a3aad}, !- Construction Name
  {d63662d7-3a7f-4336-a4a4-d031e3966bdc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  3.22, 18.46, 2.424,                     !- X,Y,Z Vertex 1 {m}
  3.22, 18.46, 0.9008164,                 !- X,Y,Z Vertex 2 {m}
  1.39, 18.46, 0.9008164,                 !- X,Y,Z Vertex 3 {m}
  1.39, 18.46, 2.424;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f17f791f-9203-4a31-ba17-273d696fef7f}, !- Handle
  Perimeter_ZN_4_wall_west_Window_4,      !- Name
  FixedWindow,                            !- Sub Surface Type
  {fcc5bc93-44ab-400b-b9ac-708c9b6ae3fd}, !- Construction Name
  {f8cde87a-b0d0-4ed6-88c3-bc5e8ddaaca1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 3.22, 2.424,                         !- X,Y,Z Vertex 1 {m}
  0, 3.22, 0.9008164,                     !- X,Y,Z Vertex 2 {m}
  0, 1.39, 0.9008164,                     !- X,Y,Z Vertex 3 {m}
  0, 1.39, 2.424;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {dec953ad-e5c3-403b-9a0f-ffc54132a293}, !- Handle
  Perimeter_ZN_4_wall_west_Window_3,      !- Name
  FixedWindow,                            !- Sub Surface Type
  {fcc5bc93-44ab-400b-b9ac-708c9b6ae3fd}, !- Construction Name
  {f8cde87a-b0d0-4ed6-88c3-bc5e8ddaaca1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 7.84, 2.424,                         !- X,Y,Z Vertex 1 {m}
  0, 7.84, 0.9008164,                     !- X,Y,Z Vertex 2 {m}
  0, 6.01, 0.9008164,                     !- X,Y,Z Vertex 3 {m}
  0, 6.01, 2.424;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {465765f1-6cfd-4beb-bd14-32d96e3435fa}, !- Handle
  Perimeter_ZN_4_wall_west_Window_2,      !- Name
  FixedWindow,                            !- Sub Surface Type
  {fcc5bc93-44ab-400b-b9ac-708c9b6ae3fd}, !- Construction Name
  {f8cde87a-b0d0-4ed6-88c3-bc5e8ddaaca1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 12.45, 2.424,                        !- X,Y,Z Vertex 1 {m}
  0, 12.45, 0.9008164,                    !- X,Y,Z Vertex 2 {m}
  0, 10.62, 0.9008164,                    !- X,Y,Z Vertex 3 {m}
  0, 10.62, 2.424;                        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ebc19cd5-c431-46b9-9e4c-b78ef91616aa}, !- Handle
  Perimeter_ZN_4_wall_west_Window_1,      !- Name
  FixedWindow,                            !- Sub Surface Type
  {fcc5bc93-44ab-400b-b9ac-708c9b6ae3fd}, !- Construction Name
  {f8cde87a-b0d0-4ed6-88c3-bc5e8ddaaca1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 17.07, 2.424,                        !- X,Y,Z Vertex 1 {m}
  0, 17.07, 0.9008164,                    !- X,Y,Z Vertex 2 {m}
  0, 15.24, 0.9008164,                    !- X,Y,Z Vertex 3 {m}
  0, 15.24, 2.424;                        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b3a158de-3c7e-41bc-bd77-66166891386b}, !- Handle
  Perimeter_ZN_3_wall_north_Door1,        !- Name
  Door,                                   !- Sub Surface Type
  {42ceb9f3-c006-402b-a97a-8767b8fd9a2d}, !- Construction Name
  {d63662d7-3a7f-4336-a4a4-d031e3966bdc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  14.911800279714, 18.46, 2.1336,         !- X,Y,Z Vertex 1 {m}
  14.911800279714, 18.46, 0,              !- X,Y,Z Vertex 2 {m}
  13.997400279714, 18.46, 0,              !- X,Y,Z Vertex 3 {m}
  13.997400279714, 18.46, 2.1336;         !- X,Y,Z Vertex 4 {m}

OS:InternalMass:Definition,
  {1e6f5d62-f8bf-4de3-b852-31419d876994}, !- Handle
  Core_ZN_InternalMass_1 Definition,      !- Name
  {3510e657-64c5-4b7b-838f-f558a4f4156b}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  299.3148,                               !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {04aee056-292f-450c-8463-ff06a67ea076}, !- Handle
  Core_ZN_InternalMass_1,                 !- Name
  {1e6f5d62-f8bf-4de3-b852-31419d876994}, !- Internal Mass Definition Name
  {fa68a01e-0068-42c0-85dd-f78f7b2caf65}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {97ea0b66-e40a-4a15-ae3b-04197ae7b98f}, !- Handle
  Perimeter_ZN_1_InternalMass_1 Definition, !- Name
  {3510e657-64c5-4b7b-838f-f558a4f4156b}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  226.9,                                  !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {45b20673-9068-4f14-96e2-0cbcd0b24954}, !- Handle
  Perimeter_ZN_1_InternalMass_1,          !- Name
  {97ea0b66-e40a-4a15-ae3b-04197ae7b98f}, !- Internal Mass Definition Name
  {65416f22-5eb6-4d28-80f2-2ffe0837eef5}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {9fffff0f-6172-4d5a-8a84-bb477f381b7b}, !- Handle
  Perimeter_ZN_2_InternalMass_1 Definition, !- Name
  {3510e657-64c5-4b7b-838f-f558a4f4156b}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  134.6,                                  !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {da6c01ad-6e72-4e4a-bf00-89e5b74d54f0}, !- Handle
  Perimeter_ZN_2_InternalMass_1,          !- Name
  {9fffff0f-6172-4d5a-8a84-bb477f381b7b}, !- Internal Mass Definition Name
  {9c59ec32-119f-4ad8-8eff-24a51053ffd7}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {25b95af4-247a-42b3-bca0-e3041996fcce}, !- Handle
  Perimeter_ZN_3_InternalMass_1 Definition, !- Name
  {3510e657-64c5-4b7b-838f-f558a4f4156b}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  226.9,                                  !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {2890b05f-6ed5-4968-acb6-78b7ad6041ee}, !- Handle
  Perimeter_ZN_3_InternalMass_1,          !- Name
  {25b95af4-247a-42b3-bca0-e3041996fcce}, !- Internal Mass Definition Name
  {15ed3937-e149-4720-ac28-449e72c6f576}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {083bace2-26fc-4ec0-b143-988eed241ff0}, !- Handle
  Perimeter_ZN_4_InternalMass_1 Definition, !- Name
  {3510e657-64c5-4b7b-838f-f558a4f4156b}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  134.6,                                  !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {d2d083dc-4fa6-4132-be30-94d4a25889fb}, !- Handle
  Perimeter_ZN_4_InternalMass_1,          !- Name
  {083bace2-26fc-4ec0-b143-988eed241ff0}, !- Internal Mass Definition Name
  {78835685-7787-4cce-8ddc-e64871bbaee4}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:People:Definition,
  {e8710f7d-6dbe-452c-9216-0a225ab8356d}, !- Handle
  Core_ZN Definition,                     !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  18.580626,                              !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

OS:People,
  {855641f4-ef9f-4251-b0a0-7e91699bd290}, !- Handle
  Core_ZN,                                !- Name
  {e8710f7d-6dbe-452c-9216-0a225ab8356d}, !- People Definition Name
  {fa68a01e-0068-42c0-85dd-f78f7b2caf65}, !- Space or SpaceType Name
  {2d5fb39d-4c63-4672-96d1-efdd7663d395}, !- Number of People Schedule Name
  {75caafae-9b42-4935-93e2-a5a18da618ff}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {9e23098a-2868-462d-b69c-3cf3c0257007}, !- Handle
  Perimeter_ZN_1 Definition,              !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  18.580626,                              !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

OS:People,
  {765603a0-aaac-4409-9c62-619caead0a52}, !- Handle
  Perimeter_ZN_1,                         !- Name
  {9e23098a-2868-462d-b69c-3cf3c0257007}, !- People Definition Name
  {65416f22-5eb6-4d28-80f2-2ffe0837eef5}, !- Space or SpaceType Name
  {2d5fb39d-4c63-4672-96d1-efdd7663d395}, !- Number of People Schedule Name
  {75caafae-9b42-4935-93e2-a5a18da618ff}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {e59b8b6d-3a8a-4b1c-aefe-0b0a1123d5ff}, !- Handle
  Perimeter_ZN_2 Definition,              !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  18.580626,                              !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

OS:People,
  {deb3fad2-4277-4dd4-9d72-ab5d37491839}, !- Handle
  Perimeter_ZN_2,                         !- Name
  {e59b8b6d-3a8a-4b1c-aefe-0b0a1123d5ff}, !- People Definition Name
  {9c59ec32-119f-4ad8-8eff-24a51053ffd7}, !- Space or SpaceType Name
  {2af20f9e-69b3-4241-b269-8c58fa27a314}, !- Number of People Schedule Name
  {75caafae-9b42-4935-93e2-a5a18da618ff}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Compact,
  {2af20f9e-69b3-4241-b269-8c58fa27a314}, !- Handle
  BLDG_OCC_SCH_w_SB,                      !- Name
  {a3b4fc6e-f74f-4cc1-8fae-ec093e6e6e37}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 01:00,                           !- Field 3
  0,                                      !- Field 4
  Until: 02:00,                           !- Field 5
  0,                                      !- Field 6
  Until: 03:00,                           !- Field 7
  0,                                      !- Field 8
  Until: 04:00,                           !- Field 9
  0,                                      !- Field 10
  Until: 05:00,                           !- Field 11
  0,                                      !- Field 12
  Until: 06:00,                           !- Field 13
  0,                                      !- Field 14
  Until: 07:00,                           !- Field 15
  0.11,                                   !- Field 16
  Until: 08:00,                           !- Field 17
  0.21,                                   !- Field 18
  Until: 09:00,                           !- Field 19
  1,                                      !- Field 20
  Until: 10:00,                           !- Field 21
  1,                                      !- Field 22
  Until: 11:00,                           !- Field 23
  0,                                      !- Field 24
  Until: 12:00,                           !- Field 25
  1,                                      !- Field 26
  Until: 13:00,                           !- Field 27
  0,                                      !- Field 28
  Until: 14:00,                           !- Field 29
  1,                                      !- Field 30
  Until: 15:00,                           !- Field 31
  0,                                      !- Field 32
  Until: 16:00,                           !- Field 33
  1,                                      !- Field 34
  Until: 17:00,                           !- Field 35
  1,                                      !- Field 36
  Until: 18:00,                           !- Field 37
  0.32,                                   !- Field 38
  Until: 19:00,                           !- Field 39
  0.11,                                   !- Field 40
  Until: 20:00,                           !- Field 41
  0.11,                                   !- Field 42
  Until: 21:00,                           !- Field 43
  0.11,                                   !- Field 44
  Until: 22:00,                           !- Field 45
  0.11,                                   !- Field 46
  Until: 23:00,                           !- Field 47
  0.05,                                   !- Field 48
  Until: 24:00,                           !- Field 49
  0,                                      !- Field 50
  For: Weekends,                          !- Field 51
  Until: 01:00,                           !- Field 52
  0,                                      !- Field 53
  Until: 02:00,                           !- Field 54
  0,                                      !- Field 55
  Until: 03:00,                           !- Field 56
  0,                                      !- Field 57
  Until: 04:00,                           !- Field 58
  0,                                      !- Field 59
  Until: 05:00,                           !- Field 60
  0,                                      !- Field 61
  Until: 06:00,                           !- Field 62
  0,                                      !- Field 63
  Until: 07:00,                           !- Field 64
  0,                                      !- Field 65
  Until: 08:00,                           !- Field 66
  0,                                      !- Field 67
  Until: 09:00,                           !- Field 68
  0,                                      !- Field 69
  Until: 10:00,                           !- Field 70
  0,                                      !- Field 71
  Until: 11:00,                           !- Field 72
  0,                                      !- Field 73
  Until: 12:00,                           !- Field 74
  0,                                      !- Field 75
  Until: 13:00,                           !- Field 76
  0,                                      !- Field 77
  Until: 14:00,                           !- Field 78
  0,                                      !- Field 79
  Until: 15:00,                           !- Field 80
  0,                                      !- Field 81
  Until: 16:00,                           !- Field 82
  0,                                      !- Field 83
  Until: 17:00,                           !- Field 84
  0,                                      !- Field 85
  Until: 18:00,                           !- Field 86
  0,                                      !- Field 87
  Until: 19:00,                           !- Field 88
  0,                                      !- Field 89
  Until: 20:00,                           !- Field 90
  0,                                      !- Field 91
  Until: 21:00,                           !- Field 92
  0,                                      !- Field 93
  Until: 22:00,                           !- Field 94
  0,                                      !- Field 95
  Until: 23:00,                           !- Field 96
  0,                                      !- Field 97
  Until: 24:00,                           !- Field 98
  0,                                      !- Field 99
  For: Holiday,                           !- Field 100
  Until: 24:00,                           !- Field 101
  0.0,                                    !- Field 102
  For: WinterDesignDay,                   !- Field 103
  Until: 24:00,                           !- Field 104
  0.0,                                    !- Field 105
  For: SummerDesignDay,                   !- Field 106
  Until: 24:00,                           !- Field 107
  1.0,                                    !- Field 108
  For: CustomDay1,                        !- Field 109
  Until: 24:00,                           !- Field 110
  0.0,                                    !- Field 111
  For: CustomDay2,                        !- Field 112
  Until: 24:00,                           !- Field 113
  0.0;                                    !- Field 114

OS:People:Definition,
  {0477189f-92a6-44dd-8c0e-896771148cb7}, !- Handle
  Perimeter_ZN_3 Definition,              !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  18.580626,                              !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

OS:People,
  {05cc2726-9e76-421d-b111-cc5b562884fe}, !- Handle
  Perimeter_ZN_3,                         !- Name
  {0477189f-92a6-44dd-8c0e-896771148cb7}, !- People Definition Name
  {15ed3937-e149-4720-ac28-449e72c6f576}, !- Space or SpaceType Name
  {2d5fb39d-4c63-4672-96d1-efdd7663d395}, !- Number of People Schedule Name
  {75caafae-9b42-4935-93e2-a5a18da618ff}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {014144c8-b7f0-446a-b3a1-db74687fd736}, !- Handle
  Core_ZN_Lights Definition,              !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.181254,                               !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {1777e7cb-231d-41ca-8843-75ca09486466}, !- Handle
  Core_ZN_Lights,                         !- Name
  {014144c8-b7f0-446a-b3a1-db74687fd736}, !- Lights Definition Name
  {fa68a01e-0068-42c0-85dd-f78f7b2caf65}, !- Space or SpaceType Name
  {8a899d83-2dc7-4540-a462-f37031554ed7}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  LightsWired;                            !- End-Use Subcategory

OS:Lights:Definition,
  {1c6576a0-0ffe-4c96-8ec1-cba6d21d37d3}, !- Handle
  Perimeter_ZN_2_Lights Definition,       !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.181254,                               !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {cbac708e-1e98-41c7-885b-b5f72ef25b65}, !- Handle
  Perimeter_ZN_2_Lights,                  !- Name
  {1c6576a0-0ffe-4c96-8ec1-cba6d21d37d3}, !- Lights Definition Name
  {9c59ec32-119f-4ad8-8eff-24a51053ffd7}, !- Space or SpaceType Name
  {8a899d83-2dc7-4540-a462-f37031554ed7}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  LightsWired;                            !- End-Use Subcategory

OS:Lights:Definition,
  {767f8034-73a0-4f25-8bdc-3a72e423cbe0}, !- Handle
  Perimeter_ZN_3_Lights Definition,       !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.181254,                               !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {8751eda6-ee56-403d-9b4a-62458eb9a3b8}, !- Handle
  Perimeter_ZN_3_Lights,                  !- Name
  {767f8034-73a0-4f25-8bdc-3a72e423cbe0}, !- Lights Definition Name
  {15ed3937-e149-4720-ac28-449e72c6f576}, !- Space or SpaceType Name
  {8a899d83-2dc7-4540-a462-f37031554ed7}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  LightsWired;                            !- End-Use Subcategory

OS:Lights:Definition,
  {3cb6275a-e5b2-4dc2-b7d5-f73975c65477}, !- Handle
  Perimeter_ZN_4_Lights Definition,       !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.181254,                               !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {142e3aa5-7c11-4dd7-b044-0f08fbfbbd00}, !- Handle
  Perimeter_ZN_4_Lights,                  !- Name
  {3cb6275a-e5b2-4dc2-b7d5-f73975c65477}, !- Lights Definition Name
  {78835685-7787-4cce-8ddc-e64871bbaee4}, !- Space or SpaceType Name
  {8a899d83-2dc7-4540-a462-f37031554ed7}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  LightsWired;                            !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {a0490050-6e13-4ff0-ad50-3146c7b8c28a}, !- Handle
  Core_ZN_MiscPlug_Equip Definition,      !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  6.78,                                   !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {8e41e2de-cf38-4fb1-b673-7a32e977d4ca}, !- Handle
  Core_ZN_MiscPlug_Equip,                 !- Name
  {a0490050-6e13-4ff0-ad50-3146c7b8c28a}, !- Electric Equipment Definition Name
  {fa68a01e-0068-42c0-85dd-f78f7b2caf65}, !- Space or SpaceType Name
  {584353a9-ad1b-49f2-a64f-61f9176b65a1}, !- Schedule Name
  ,                                       !- Multiplier
  MiscPlug;                               !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {b32a94f4-552c-4389-a833-bcf4ff8be1ab}, !- Handle
  Perimeter_ZN_1_MiscPlug_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  6.78,                                   !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {61b46aba-2f8e-4891-885d-7ffea50ca886}, !- Handle
  Perimeter_ZN_1_MiscPlug_Equip,          !- Name
  {b32a94f4-552c-4389-a833-bcf4ff8be1ab}, !- Electric Equipment Definition Name
  {65416f22-5eb6-4d28-80f2-2ffe0837eef5}, !- Space or SpaceType Name
  {584353a9-ad1b-49f2-a64f-61f9176b65a1}, !- Schedule Name
  ,                                       !- Multiplier
  MiscPlug;                               !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {89e7daa1-3109-4239-aa04-a76e0e60643d}, !- Handle
  Perimeter_ZN_2_MiscPlug_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  6.78,                                   !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {96c478c1-42b9-4769-b1fa-dbc2a79cc5e1}, !- Handle
  Perimeter_ZN_2_MiscPlug_Equip,          !- Name
  {89e7daa1-3109-4239-aa04-a76e0e60643d}, !- Electric Equipment Definition Name
  {9c59ec32-119f-4ad8-8eff-24a51053ffd7}, !- Space or SpaceType Name
  {584353a9-ad1b-49f2-a64f-61f9176b65a1}, !- Schedule Name
  ,                                       !- Multiplier
  MiscPlug;                               !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {8fb1fb90-51e1-4484-b8cf-f978520b721f}, !- Handle
  Perimeter_ZN_3_MiscPlug_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  6.78,                                   !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {b5c89525-0670-4b30-8b31-f221a13bfdb3}, !- Handle
  Perimeter_ZN_3_MiscPlug_Equip,          !- Name
  {8fb1fb90-51e1-4484-b8cf-f978520b721f}, !- Electric Equipment Definition Name
  {15ed3937-e149-4720-ac28-449e72c6f576}, !- Space or SpaceType Name
  {584353a9-ad1b-49f2-a64f-61f9176b65a1}, !- Schedule Name
  ,                                       !- Multiplier
  MiscPlug;                               !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {dc23878a-e012-4aa1-89b6-c95a758686c4}, !- Handle
  Perimeter_ZN_4_MiscPlug_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  6.78,                                   !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {7963843a-3b01-404d-b7a2-bee6e8a75ecf}, !- Handle
  Perimeter_ZN_4_MiscPlug_Equip,          !- Name
  {dc23878a-e012-4aa1-89b6-c95a758686c4}, !- Electric Equipment Definition Name
  {78835685-7787-4cce-8ddc-e64871bbaee4}, !- Space or SpaceType Name
  {584353a9-ad1b-49f2-a64f-61f9176b65a1}, !- Schedule Name
  ,                                       !- Multiplier
  MiscPlug;                               !- End-Use Subcategory

OS:Daylighting:Control,
  {b650fa72-1efb-4e36-aea8-f2eb9a368fc1}, !- Handle
  Perimeter_ZN_1_DaylRefPt1,              !- Name
  {65416f22-5eb6-4d28-80f2-2ffe0837eef5}, !- Space Name
  9.144,                                  !- Position X-Coordinate {m}
  1.6337,                                 !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  180,                                    !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Continuous/Off,                         !- Lighting Control Type
  0.2,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {218eb4da-5d9c-4068-8734-9d70c1cbe8f6}, !- Handle
  Perimeter_ZN_1_DaylRefPt2,              !- Name
  {65416f22-5eb6-4d28-80f2-2ffe0837eef5}, !- Space Name
  9.144,                                  !- Position X-Coordinate {m}
  3.2675,                                 !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  180,                                    !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Continuous/Off,                         !- Lighting Control Type
  0.2,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {53459ef9-636a-4957-aa56-a8637bf4c084}, !- Handle
  Perimeter_ZN_2_DaylRefPt1,              !- Name
  {9c59ec32-119f-4ad8-8eff-24a51053ffd7}, !- Space Name
  26.0898,                                !- Position X-Coordinate {m}
  9.144,                                  !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  90,                                     !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Continuous/Off,                         !- Lighting Control Type
  0.2,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {128abf01-4e9c-4e1d-ab6e-67e2147ef9c9}, !- Handle
  Perimeter_ZN_2_DaylRefPt2,              !- Name
  {9c59ec32-119f-4ad8-8eff-24a51053ffd7}, !- Space Name
  24.4561,                                !- Position X-Coordinate {m}
  9.144,                                  !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  90,                                     !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Continuous/Off,                         !- Lighting Control Type
  0.2,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {578ec26b-d7d4-46c2-9970-61b070e9484e}, !- Handle
  Perimeter_ZN_3_DaylRefPt1,              !- Name
  {15ed3937-e149-4720-ac28-449e72c6f576}, !- Space Name
  18.288,                                 !- Position X-Coordinate {m}
  16.825,                                 !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  0,                                      !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Continuous/Off,                         !- Lighting Control Type
  0.2,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {f772a6fe-4ffe-48ea-a7fc-f2bb8278cf7e}, !- Handle
  Perimeter_ZN_3_DaylRefPt2,              !- Name
  {15ed3937-e149-4720-ac28-449e72c6f576}, !- Space Name
  18.288,                                 !- Position X-Coordinate {m}
  15.1925,                                !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  0,                                      !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Continuous/Off,                         !- Lighting Control Type
  0.2,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {a10c7d98-cf16-4d32-b46c-b820a75e52ea}, !- Handle
  Perimeter_ZN_4_DaylRefPt1,              !- Name
  {78835685-7787-4cce-8ddc-e64871bbaee4}, !- Space Name
  1.6337,                                 !- Position X-Coordinate {m}
  9.144,                                  !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  270,                                    !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Continuous/Off,                         !- Lighting Control Type
  0.2,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {3726528e-7055-40d2-945f-e80969a4e36c}, !- Handle
  Perimeter_ZN_4_DaylRefPt2,              !- Name
  {78835685-7787-4cce-8ddc-e64871bbaee4}, !- Space Name
  3.2675,                                 !- Position X-Coordinate {m}
  9.144,                                  !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  270,                                    !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Continuous/Off,                         !- Lighting Control Type
  0.2,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:SpaceInfiltration:DesignFlowRate,
  {ab10feb3-d684-4521-b125-111fff183aed}, !- Handle
  Perimeter_ZN_1_Infiltration,            !- Name
  {65416f22-5eb6-4d28-80f2-2ffe0837eef5}, !- Space or SpaceType Name
  {dec93e7f-308d-4790-bb05-9af468dc4417}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000199350287660908,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {22594c46-25ab-411a-8ed0-e9bfdd2f2444}, !- Handle
  Perimeter_ZN_1_Door_Infiltration,       !- Name
  {65416f22-5eb6-4d28-80f2-2ffe0837eef5}, !- Space or SpaceType Name
  {14cd0b6a-1b84-449d-8762-561f53f10e86}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0.129785425,                            !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {face898d-81ed-449f-8981-436cd737df98}, !- Handle
  Perimeter_ZN_2_Infiltration,            !- Name
  {9c59ec32-119f-4ad8-8eff-24a51053ffd7}, !- Space or SpaceType Name
  {dec93e7f-308d-4790-bb05-9af468dc4417}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000199350287660908,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {fbde4970-8c71-449b-b11f-3abb5ca0ff11}, !- Handle
  Perimeter_ZN_3_Infiltration,            !- Name
  {15ed3937-e149-4720-ac28-449e72c6f576}, !- Space or SpaceType Name
  {dec93e7f-308d-4790-bb05-9af468dc4417}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000199350287660908,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2882fdf8-4754-44f6-9f91-5e547676bf7e}, !- Handle
  Attic_Infiltration,                     !- Name
  {845eb01e-5559-4168-ba11-05916ee9317f}, !- Space or SpaceType Name
  {80b249a5-7d68-4dfd-83c9-da17d1ea1387}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0.2001,                                 !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Exterior:Lights:Definition,
  {0174e18a-2edd-4917-aad2-3790618e554d}, !- Handle
  Exterior_Lights_a Definition,           !- Name
  88.49;                                  !- Design Level {W}

OS:Schedule:Compact,
  {c1c8c02f-0d2e-47db-9f41-e162e3dc4bcc}, !- Handle
  Exterior_lighting_schedule_a,           !- Name
  {a3b4fc6e-f74f-4cc1-8fae-ec093e6e6e37}, !- Schedule Type Limits Name
  Through:12/31,                          !- Field 1
  For:AllDays,                            !- Field 2
  Until: 06:00,                           !- Field 3
  0,                                      !- Field 4
  Until: 24:00,                           !- Field 5
  1;                                      !- Field 6

OS:Exterior:Lights,
  {91bc3805-04d9-41a9-abea-288a73cd466c}, !- Handle
  Exterior_Lights_a,                      !- Name
  {0174e18a-2edd-4917-aad2-3790618e554d}, !- Exterior Lights Definition Name
  {c1c8c02f-0d2e-47db-9f41-e162e3dc4bcc}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {ea633868-b8a6-4fcf-9d53-a61158fcd8d4}, !- Handle
  Exterior_Lights_b Definition,           !- Name
  144.07;                                 !- Design Level {W}

OS:Schedule:Compact,
  {965f332d-a2ad-48f0-a4f7-28eefc69351a}, !- Handle
  Exterior_lighting_schedule_b_2016,      !- Name
  {a3b4fc6e-f74f-4cc1-8fae-ec093e6e6e37}, !- Schedule Type Limits Name
  Through:12/31,                          !- Field 1
  For:AllDays,                            !- Field 2
  Until: 06:00,                           !- Field 3
  0.5,                                    !- Field 4
  Until: 24:00,                           !- Field 5
  1;                                      !- Field 6

OS:Exterior:Lights,
  {274e37a0-910f-4d41-89f6-d62d84c84b85}, !- Handle
  Exterior_Lights_b,                      !- Name
  {ea633868-b8a6-4fcf-9d53-a61158fcd8d4}, !- Exterior Lights Definition Name
  {965f332d-a2ad-48f0-a4f7-28eefc69351a}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {3b9eda82-b560-4cc7-b139-3476256d842d}, !- Handle
  Exterior_Lights_c Definition,           !- Name
  514.92;                                 !- Design Level {W}

OS:Schedule:Compact,
  {7db27f2a-e295-497c-a368-f9669d7ff75e}, !- Handle
  Exterior_lighting_schedule_c_2016,      !- Name
  {a3b4fc6e-f74f-4cc1-8fae-ec093e6e6e37}, !- Schedule Type Limits Name
  Through:12/31,                          !- Field 1
  For:AllDays,                            !- Field 2
  Until: 06:00,                           !- Field 3
  0.5,                                    !- Field 4
  Until: 19:00,                           !- Field 5
  1,                                      !- Field 6
  Until: 24:00,                           !- Field 7
  0.5;                                    !- Field 8

OS:Exterior:Lights,
  {8eb3bb0c-75ca-4421-a3cd-968da3e3c85b}, !- Handle
  Exterior_Lights_c,                      !- Name
  {3b9eda82-b560-4cc7-b139-3476256d842d}, !- Exterior Lights Definition Name
  {7db27f2a-e295-497c-a368-f9669d7ff75e}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Schedule:Compact,
  {5f2d13cc-3973-4252-b058-3fb590b28171}, !- Handle
  Exterior_lighting_schedule_b,           !- Name
  {a3b4fc6e-f74f-4cc1-8fae-ec093e6e6e37}, !- Schedule Type Limits Name
  Through:12/31,                          !- Field 1
  For:AllDays,                            !- Field 2
  Until: 06:00,                           !- Field 3
  0.7,                                    !- Field 4
  Until: 24:00,                           !- Field 5
  1;                                      !- Field 6

OS:Schedule:Compact,
  {d72b9945-ba4a-4a3c-a795-b239d85b3e53}, !- Handle
  Exterior_lighting_schedule_a_IECC2015,  !- Name
  {a3b4fc6e-f74f-4cc1-8fae-ec093e6e6e37}, !- Schedule Type Limits Name
  Through:12/31,                          !- Field 1
  For:Weekdays SummerDesignDay,           !- Field 2
  Until: 07:00,                           !- Field 3
  0,                                      !- Field 4
  Until: 19:00,                           !- Field 5
  1,                                      !- Field 6
  Until: 24:00,                           !- Field 7
  0,                                      !- Field 8
  For:Saturdays,                          !- Field 9
  Until: 24:00,                           !- Field 10
  0,                                      !- Field 11
  For:AllOtherDays,                       !- Field 12
  Until: 24:00,                           !- Field 13
  0;                                      !- Field 14

OS:OutputControl:Table:Style,
  {656cd9a5-6783-41b7-95e2-65069439b12e}, !- Handle
  CommaAndHTML,                           !- Column Separator
  None;                                   !- Unit Conversion

OS:OutputControl:ReportingTolerances,
  {5f665638-39d0-4192-b6f0-1679e52bcf92}, !- Handle
  0.556,                                  !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  0.556;                                  !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:Output:Table:SummaryReports,
  {7d808dac-d022-4561-bd51-53f5ce324e66}, !- Handle
  AllSummaryAndMonthly;                   !- Report Name 1

OS:EnergyManagementSystem:Sensor,
  {71644487-9fb9-4498-b5d7-a8dc8c95d737}, !- Handle
  ActualOccupancy,                        !- Name
  Binary Occupancy,                       !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {492fed73-7395-44b1-a4b3-a22c18f466bf}, !- Handle
  Core_ZN_LSr,                            !- Name
  Core_ZN,                                !- Output Variable or Output Meter Index Key Name
  Zone Lights Electricity Rate;           !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {48dd9de9-17fb-441f-a7e5-2f3d30a5a5b2}, !- Handle
  Core_ZN_Occ_Sensor,                     !- Name
  Core_ZN,                                !- Output Variable or Output Meter Index Key Name
  People Occupant Count;                  !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:InternalVariable,
  {9d86e050-07ce-428c-a34b-f9df22d02a19}, !- Handle
  Core_ZN_Area,                           !- Name
  Core_ZN,                                !- Internal Data Index Key Name
  Zone Floor Area;                        !- Internal Data Type

OS:EnergyManagementSystem:Actuator,
  {56b4aa9f-da6e-4326-9b25-cb30800257dc}, !- Handle
  Core_ZN_Light_Actuator,                 !- Name
  {1777e7cb-231d-41ca-8843-75ca09486466}, !- Actuated Component Name
  Lights,                                 !- Actuated Component Type
  Electricity Rate;                       !- Actuated Component Control Type

OS:EnergyManagementSystem:Sensor,
  {480cf24d-0dc2-4a8b-ba3e-4968d7e35b17}, !- Handle
  Perimeter_ZN_1_LSr,                     !- Name
  Perimeter_ZN_1,                         !- Output Variable or Output Meter Index Key Name
  Zone Lights Electricity Rate;           !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {c4e83d1a-d1b7-4939-bb16-6133080a8b3c}, !- Handle
  Perimeter_ZN_1_Occ_Sensor,              !- Name
  Perimeter_ZN_1,                         !- Output Variable or Output Meter Index Key Name
  People Occupant Count;                  !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:InternalVariable,
  {c80dbd01-682e-41bc-b9ef-626f823cee4c}, !- Handle
  Perimeter_ZN_1_Area,                    !- Name
  Perimeter_ZN_1,                         !- Internal Data Index Key Name
  Zone Floor Area;                        !- Internal Data Type

OS:EnergyManagementSystem:Actuator,
  {8bb5042b-c440-427a-9532-ec5dfd3ea70f}, !- Handle
  Perimeter_ZN_1_Light_Actuator,          !- Name
  {a7a98977-fcfb-42d3-a281-3accccf4db24}, !- Actuated Component Name
  Lights,                                 !- Actuated Component Type
  Electricity Rate;                       !- Actuated Component Control Type

OS:EnergyManagementSystem:Sensor,
  {80230836-f1aa-4912-a61c-6206ac8884b9}, !- Handle
  Perimeter_ZN_2_LSr,                     !- Name
  Perimeter_ZN_2,                         !- Output Variable or Output Meter Index Key Name
  Zone Lights Electricity Rate;           !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {f6858164-4c2d-4d4b-8f45-f1939975779b}, !- Handle
  Perimeter_ZN_2_Occ_Sensor,              !- Name
  Perimeter_ZN_2,                         !- Output Variable or Output Meter Index Key Name
  People Occupant Count;                  !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:InternalVariable,
  {6d95caa0-7cae-4cd6-8bdc-dcbf0ccc67c5}, !- Handle
  Perimeter_ZN_2_Area,                    !- Name
  Perimeter_ZN_2,                         !- Internal Data Index Key Name
  Zone Floor Area;                        !- Internal Data Type

OS:EnergyManagementSystem:Actuator,
  {d53fe90b-24c4-4028-b650-b49fbe02df5c}, !- Handle
  Perimeter_ZN_2_Light_Actuator,          !- Name
  {cbac708e-1e98-41c7-885b-b5f72ef25b65}, !- Actuated Component Name
  Lights,                                 !- Actuated Component Type
  Electricity Rate;                       !- Actuated Component Control Type

OS:EnergyManagementSystem:Sensor,
  {adb74a4e-bb8b-44d8-b50d-a960b0db28ea}, !- Handle
  Perimeter_ZN_3_LSr,                     !- Name
  Perimeter_ZN_3,                         !- Output Variable or Output Meter Index Key Name
  Zone Lights Electricity Rate;           !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {62cda20a-85ec-41e5-97dc-c9066bea5e07}, !- Handle
  Perimeter_ZN_3_Occ_Sensor,              !- Name
  Perimeter_ZN_3,                         !- Output Variable or Output Meter Index Key Name
  People Occupant Count;                  !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:InternalVariable,
  {1f6d0aeb-82a3-4841-be4d-dc1edba1bb4e}, !- Handle
  Perimeter_ZN_3_Area,                    !- Name
  Perimeter_ZN_3,                         !- Internal Data Index Key Name
  Zone Floor Area;                        !- Internal Data Type

OS:EnergyManagementSystem:Actuator,
  {0a79a63a-6ba9-4d4a-aad7-6a2198d94869}, !- Handle
  Perimeter_ZN_3_Light_Actuator,          !- Name
  {8751eda6-ee56-403d-9b4a-62458eb9a3b8}, !- Actuated Component Name
  Lights,                                 !- Actuated Component Type
  Electricity Rate;                       !- Actuated Component Control Type

OS:EnergyManagementSystem:Sensor,
  {27f2169b-71ee-4c64-95f8-ff3dc98297dc}, !- Handle
  Perimeter_ZN_4_LSr,                     !- Name
  Perimeter_ZN_4,                         !- Output Variable or Output Meter Index Key Name
  Zone Lights Electricity Rate;           !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {f7051518-0312-4d8f-97cf-e89955109bc6}, !- Handle
  Perimeter_ZN_4_Occ_Sensor,              !- Name
  Perimeter_ZN_4,                         !- Output Variable or Output Meter Index Key Name
  People Occupant Count;                  !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:InternalVariable,
  {a2813c22-ad1c-4627-a100-95c9925f4b5d}, !- Handle
  Perimeter_ZN_4_Area,                    !- Name
  Perimeter_ZN_4,                         !- Internal Data Index Key Name
  Zone Floor Area;                        !- Internal Data Type

OS:EnergyManagementSystem:Actuator,
  {d93295a3-d953-4bf4-a31e-1ef0dea36ba8}, !- Handle
  Perimeter_ZN_4_Light_Actuator,          !- Name
  {142e3aa5-7c11-4dd7-b044-0f08fbfbbd00}, !- Actuated Component Name
  Lights,                                 !- Actuated Component Type
  Electricity Rate;                       !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {15246cc6-cc8a-4c67-8fa4-e4bf3eeb96e0}, !- Handle
  SET_Core_ZN_Light_EMS_Program,          !- Name
  SET {492fed73-7395-44b1-a4b3-a22c18f466bf}_IP=0.093*Core_ZN_LSr/{9d86e050-07ce-428c-a34b-f9df22d02a19}, !- Program Line 1
  IF ({48dd9de9-17fb-441f-a7e5-2f3d30a5a5b2} <= 0) && (Core_ZN_LSr_IP >= 0.02), !- Program Line 2
  SET {56b4aa9f-da6e-4326-9b25-cb30800257dc} = 0.02*{9d86e050-07ce-428c-a34b-f9df22d02a19}/0.09290304, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET {56b4aa9f-da6e-4326-9b25-cb30800257dc} = NULL, !- Program Line 5
  ENDIF;                                  !- Program Line 6

OS:EnergyManagementSystem:Program,
  {567a8d16-d47e-4736-808c-75bf142fb3c0}, !- Handle
  SET_Perimeter_ZN_1_Light_EMS_Program,   !- Name
  SET {480cf24d-0dc2-4a8b-ba3e-4968d7e35b17}_IP=0.093*Perimeter_ZN_1_LSr/{c80dbd01-682e-41bc-b9ef-626f823cee4c}, !- Program Line 1
  IF ({c4e83d1a-d1b7-4939-bb16-6133080a8b3c} <= 0) && (Perimeter_ZN_1_LSr_IP >= 0.02), !- Program Line 2
  SET {8bb5042b-c440-427a-9532-ec5dfd3ea70f} = 0.02*{c80dbd01-682e-41bc-b9ef-626f823cee4c}/0.09290304, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET {8bb5042b-c440-427a-9532-ec5dfd3ea70f} = NULL, !- Program Line 5
  ENDIF;                                  !- Program Line 6

OS:ScheduleTypeLimits,
  {041bb0c7-b499-4365-a586-64b984d18b0c}, !- Handle
  Schedule Type Limits 7;                 !- Name

OS:ScheduleTypeLimits,
  {d99f9505-7dba-4c08-8f52-8b80824d68c1}, !- Handle
  Schedule Type Limits 8;                 !- Name

OS:Sizing:Parameters,
  {8dd013d8-df37-42bd-bf6b-bf0c8a5650ef}, !- Handle
  1.2,                                    !- Heating Sizing Factor
  1.2,                                    !- Cooling Sizing Factor
  6;                                      !- Timesteps in Averaging Window

OS:Output:Diagnostics,
  {d8faa5da-f850-40ea-a963-a08e4065c692}, !- Handle
  DisplayExtraWarnings;                   !- Key 1

OS:Curve:Quadratic,
  {9ea2c18e-b7d0-489b-9207-0ad4a0e3dd1c}, !- Handle
  SmDXalt_CapFF,                          !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {78865b5d-8cab-4a47-9169-d39cdc846ced}, !- Handle
  SmDXalt_EIRFF,                          !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {c4e3401f-c62e-4188-9ff7-432add3bf062}, !- Handle
  SmDXalt_PLR,                            !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {21b679ec-353c-4d4b-afa9-e1da759fd3f9}, !- Handle
  SmDXalt_CapFT,                          !- Name
  0.766956,                               !- Coefficient1 Constant
  0.0107756,                              !- Coefficient2 x
  -4.14703e-05,                           !- Coefficient3 x**2
  0.00134961,                             !- Coefficient4 y
  -0.000261144,                           !- Coefficient5 y**2
  0.000457488,                            !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Biquadratic,
  {bb80746e-bc85-4ff9-9816-aaf6395655c7}, !- Handle
  SmDXalt_EIRFT,                          !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {abdc8242-7249-408d-bfc3-1683a46c0d71}, !- Handle
  HPACHeatPLFFPLR,                        !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {2c99a59d-0bba-445e-b1cf-74fdff89ef39}, !- Handle
  HPACHeatCapFT,                          !- Name
  0.758746,                               !- Coefficient1 Constant
  0.027626,                               !- Coefficient2 x
  0.000148716,                            !- Coefficient3 x**2
  3.4992e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {01060c47-2676-43df-87b0-cf66276d0c21}, !- Handle
  HPACHeatCapFF,                          !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {891d84c4-1d9a-48f3-be5a-43e418458d8d}, !- Handle
  HPACHeatEIRFT,                          !- Name
  1.19248,                                !- Coefficient1 Constant
  -0.0300438,                             !- Coefficient2 x
  0.00103745,                             !- Coefficient3 x**2
  -2.3328e-05,                            !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Biquadratic,
  {1a04f325-94fe-4f73-a629-863fad63670e}, !- Handle
  HPACDefrostCAPFT,                       !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:DesignSpecification:OutdoorAir,
  {f35ce9d3-ffa6-45ba-a42c-67929ab95afc}, !- Handle
  SZ DSOA Core_ZN,                        !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0004318,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {5459f1db-0b41-4455-9b45-4694c90f2aca}, !- Handle
  Core_ZN Direct Air,                     !- Name
  {80b249a5-7d68-4dfd-83c9-da17d1ea1387}, !- Availability Schedule Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  autosize;                               !- Maximum Air Flow Rate {m3/s}

OS:DesignSpecification:OutdoorAir,
  {81fed975-5611-4dba-997a-34098b0a1266}, !- Handle
  SZ DSOA Perimeter_ZN_1,                 !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0004318,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {de176526-d752-4792-9a3f-7893f64e62d9}, !- Handle
  Perimeter_ZN_1 Direct Air,              !- Name
  {80b249a5-7d68-4dfd-83c9-da17d1ea1387}, !- Availability Schedule Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  autosize;                               !- Maximum Air Flow Rate {m3/s}

OS:Schedule:Compact,
  {a7289d02-80e8-4c19-a5d6-e4b63ce6d647}, !- Handle
  DaylightAvailSch,                       !- Name
  {9c3f5378-95e5-42ff-8dbd-e194b1cc011d}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: SummerDesignDay WinterDesignDay,   !- Field 2
  Until: 24:00,                           !- Field 3
  0,                                      !- Field 4
  For: AllOtherDays,                      !- Field 5
  Until: 24:00,                           !- Field 6
  1;                                      !- Field 7

OS:Curve:Quadratic,
  {96a6f868-2619-4187-82e6-ff395cca1754}, !- Handle
  HPACHeatEIRFF,                          !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:DesignSpecification:OutdoorAir,
  {29b1fe59-3b30-454f-8f42-6680c4bf8601}, !- Handle
  SZ DSOA Perimeter_ZN_2,                 !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0004318,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {58bdd526-6f57-4264-aadc-840c9d6635b4}, !- Handle
  Perimeter_ZN_2 Direct Air,              !- Name
  {80b249a5-7d68-4dfd-83c9-da17d1ea1387}, !- Availability Schedule Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  autosize;                               !- Maximum Air Flow Rate {m3/s}

OS:DesignSpecification:OutdoorAir,
  {a80c5827-8dc7-4372-9ad9-9328b4c7d323}, !- Handle
  SZ DSOA Perimeter_ZN_3,                 !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0004318,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SubSurface,
  {c376ff39-3200-4cc6-9c61-9a12d82d6bdf}, !- Handle
  Perimeter_ZN_3_wall_north_Door2,        !- Name
  Door,                                   !- Sub Surface Type
  {42ceb9f3-c006-402b-a97a-8767b8fd9a2d}, !- Construction Name
  {d63662d7-3a7f-4336-a4a4-d031e3966bdc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  19.131920148775, 18.46, 2.1336,         !- X,Y,Z Vertex 1 {m}
  19.131920148775, 18.46, 0,              !- X,Y,Z Vertex 2 {m}
  18.217520148775, 18.46, 0,              !- X,Y,Z Vertex 3 {m}
  18.217520148775, 18.46, 2.1336;         !- X,Y,Z Vertex 4 {m}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {fb329bde-677f-42ba-90ec-86bc4b94a94d}, !- Handle
  Perimeter_ZN_3 Direct Air,              !- Name
  {80b249a5-7d68-4dfd-83c9-da17d1ea1387}, !- Availability Schedule Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  autosize;                               !- Maximum Air Flow Rate {m3/s}

OS:DesignSpecification:OutdoorAir,
  {e59f3339-6c49-44a8-87c6-10d3bca5e360}, !- Handle
  SZ DSOA Perimeter_ZN_4,                 !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0004318,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {c0102850-3703-4666-9d4f-638295167790}, !- Handle
  Perimeter_ZN_4 Direct Air,              !- Name
  {80b249a5-7d68-4dfd-83c9-da17d1ea1387}, !- Availability Schedule Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  autosize;                               !- Maximum Air Flow Rate {m3/s}

OS:Output:Meter,
  {cb233587-e0e4-44f0-b79f-006d56eb283a}, !- Handle
  Electricity:Facility,                   !- Name
  Hourly,                                 !- Reporting Frequency
  True,                                   !- Meter File Only
  False;                                  !- Cumulative

OS:Output:Meter,
  {1d19fdb4-17f7-4dd8-90a5-db45c70c3fdb}, !- Handle
  ElectricityNet:Facility,                !- Name
  Hourly,                                 !- Reporting Frequency
  True,                                   !- Meter File Only
  False;                                  !- Cumulative

OS:Output:Meter,
  {a91fc641-a71f-4b69-b11b-e341ad768492}, !- Handle
  Gas:Facility,                           !- Name
  Hourly,                                 !- Reporting Frequency
  True,                                   !- Meter File Only
  False;                                  !- Cumulative

OS:EnergyManagementSystem:ProgramCallingManager,
  {c6f86189-6eb0-4401-b2fe-fc09b5df53c7}, !- Handle
  SET_Perimeter_ZN_1_Light_EMS_Program_Prog_Manager, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {567a8d16-d47e-4736-808c-75bf142fb3c0}; !- Program Name 1

OS:EnergyManagementSystem:Program,
  {4fbd77b7-f16b-442e-81d0-3203e140cbf7}, !- Handle
  SET_Perimeter_ZN_2_Light_EMS_Program,   !- Name
  SET {80230836-f1aa-4912-a61c-6206ac8884b9}_IP=0.093*Perimeter_ZN_2_LSr/{6d95caa0-7cae-4cd6-8bdc-dcbf0ccc67c5}, !- Program Line 1
  IF ({f6858164-4c2d-4d4b-8f45-f1939975779b} <= 0) && (Perimeter_ZN_2_LSr_IP >= 0.02), !- Program Line 2
  IF ({71644487-9fb9-4498-b5d7-a8dc8c95d737} <= 0), !- Program Line 3
  SET {d53fe90b-24c4-4028-b650-b49fbe02df5c} = 0.02*{6d95caa0-7cae-4cd6-8bdc-dcbf0ccc67c5}/0.09290304, !- Program Line 4
  ELSE,                                   !- Program Line 5
  SET {d53fe90b-24c4-4028-b650-b49fbe02df5c} = NULL, !- Program Line 6
  ENDIF,                                  !- Program Line 7
  ELSE,                                   !- Program Line 8
  SET {d53fe90b-24c4-4028-b650-b49fbe02df5c} = NULL, !- Program Line 9
  ENDIF;                                  !- Program Line 10

OS:ScheduleTypeLimits,
  {eefb395c-8ff1-4106-a369-339ad6d8617c}, !- Handle
  Schedule Type Limits 9;                 !- Name

OS:ScheduleTypeLimits,
  {11af6276-10fa-49b5-86b8-bc457aec0c6d}, !- Handle
  Schedule Type Limits 10;                !- Name

OS:EnergyManagementSystem:ProgramCallingManager,
  {96f0420d-b458-4f7d-adc6-5d9fcf320ef9}, !- Handle
  SET_Perimeter_ZN_2_Light_EMS_Program_Prog_Manager, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {4fbd77b7-f16b-442e-81d0-3203e140cbf7}; !- Program Name 1

OS:ScheduleTypeLimits,
  {ad8846ca-e205-4522-a948-cded523989f4}, !- Handle
  Schedule Type Limits 11;                !- Name

OS:ScheduleTypeLimits,
  {c07bdea2-42b7-497a-b88c-65e3bde32b69}, !- Handle
  Schedule Type Limits 12;                !- Name

OS:EnergyManagementSystem:ProgramCallingManager,
  {76c7bd37-008c-4e8b-a639-a7996f09f7a5}, !- Handle
  SET_Core_ZN_Light_EMS_Program_Prog_Manager, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {15246cc6-cc8a-4c67-8fa4-e4bf3eeb96e0}; !- Program Name 1

OS:EnergyManagementSystem:Program,
  {7b1ccc39-d906-4fbc-bafa-f6145f749b45}, !- Handle
  SET_Perimeter_ZN_3_Light_EMS_Program,   !- Name
  SET {adb74a4e-bb8b-44d8-b50d-a960b0db28ea}_IP=0.093*Perimeter_ZN_3_LSr/{1f6d0aeb-82a3-4841-be4d-dc1edba1bb4e}, !- Program Line 1
  IF ({62cda20a-85ec-41e5-97dc-c9066bea5e07} <= 0) && (Perimeter_ZN_3_LSr_IP >= 0.02), !- Program Line 2
  SET {0a79a63a-6ba9-4d4a-aad7-6a2198d94869} = 0.02*{1f6d0aeb-82a3-4841-be4d-dc1edba1bb4e}/0.09290304, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET {0a79a63a-6ba9-4d4a-aad7-6a2198d94869} = NULL, !- Program Line 5
  ENDIF;                                  !- Program Line 6

OS:ScheduleTypeLimits,
  {b06ce533-8026-4a61-98f9-8a4c2065f14e}, !- Handle
  Schedule Type Limits 13;                !- Name

OS:ScheduleTypeLimits,
  {b020a31e-1092-43b3-85a5-7371b47bb2ca}, !- Handle
  Schedule Type Limits 14;                !- Name

OS:EnergyManagementSystem:ProgramCallingManager,
  {55c12c2c-1efa-4b1b-9580-bca3a03504db}, !- Handle
  SET_Perimeter_ZN_3_Light_EMS_Program_Prog_Manager, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {7b1ccc39-d906-4fbc-bafa-f6145f749b45}; !- Program Name 1

OS:EnergyManagementSystem:Program,
  {193b6bad-72b0-438b-9a55-790ba3b765d3}, !- Handle
  SET_Perimeter_ZN_4_Light_EMS_Program,   !- Name
  SET {27f2169b-71ee-4c64-95f8-ff3dc98297dc}_IP=0.093*Perimeter_ZN_4_LSr/{a2813c22-ad1c-4627-a100-95c9925f4b5d}, !- Program Line 1
  IF ({f7051518-0312-4d8f-97cf-e89955109bc6} <= 0) && (Perimeter_ZN_4_LSr_IP >= 0.02), !- Program Line 2
  SET {d93295a3-d953-4bf4-a31e-1ef0dea36ba8} = 0.02*{a2813c22-ad1c-4627-a100-95c9925f4b5d}/0.09290304, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET {d93295a3-d953-4bf4-a31e-1ef0dea36ba8} = NULL, !- Program Line 5
  ENDIF;                                  !- Program Line 6

OS:ScheduleTypeLimits,
  {afde9c93-4a26-45f5-b2a1-e93d25a1b337}, !- Handle
  Schedule Type Limits 15;                !- Name

OS:ScheduleTypeLimits,
  {8d3815c0-f8fc-44ec-bfcd-bfc9553f7854}, !- Handle
  Schedule Type Limits 16;                !- Name

OS:EnergyManagementSystem:ProgramCallingManager,
  {8b95166e-ddaf-4892-b937-d768bf469227}, !- Handle
  SET_Perimeter_ZN_4_Light_EMS_Program_Prog_Manager, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {193b6bad-72b0-438b-9a55-790ba3b765d3}; !- Program Name 1

