
OS:Version,
  {1925612d-8df0-4346-abfe-b8805af1a82a}, !- Handle
  3.7.0;                                  !- Version Identifier

OS:Material,
  {34b17b80-1d4b-4ab9-98b5-e31b67dfdaf6}, !- Handle
  Material 1,                             !- Name
  Smooth,                                 !- Roughness
  0.0254,                                 !- Thickness {m}
  0.72,                                   !- Conductivity {W/m-K}
  1856,                                   !- Density {kg/m3}
  840;                                    !- Specific Heat {J/kg-K}

OS:Material,
  {2512ff1b-f371-4b9b-9f46-d4f8bc33cb1b}, !- Handle
  Material 2,                             !- Name
  MediumSmooth,                           !- Roughness
  0.0159,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090;                                   !- Specific Heat {J/kg-K}

OS:Material:NoMass,
  {1c42304f-e4f5-4b4f-9b32-3a4c6a743799}, !- Handle
  Material No Mass 1,                     !- Name
  MediumSmooth,                           !- Roughness
  1.06783369996193,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {584fe12c-0fa0-4705-b538-202980a5a9bb}, !- Handle
  Material 3,                             !- Name
  MediumSmooth,                           !- Roughness
  0.0159,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090;                                   !- Specific Heat {J/kg-K}

OS:Construction,
  {85e89f76-5047-4c96-a657-62064c06deb7}, !- Handle
  res_ext_wall_grd,                       !- Name
  ,                                       !- Surface Rendering Name
  {34b17b80-1d4b-4ab9-98b5-e31b67dfdaf6}, !- Layer 1
  {2512ff1b-f371-4b9b-9f46-d4f8bc33cb1b}, !- Layer 2
  {1c42304f-e4f5-4b4f-9b32-3a4c6a743799}, !- Layer 3
  {584fe12c-0fa0-4705-b538-202980a5a9bb}; !- Layer 4

OS:Material,
  {f68496a3-e5aa-497c-b9f2-5d911288e551}, !- Handle
  Material 4,                             !- Name
  MediumSmooth,                           !- Roughness
  0.0159,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090;                                   !- Specific Heat {J/kg-K}

OS:Material:NoMass,
  {301c0650-b982-4691-a50d-9f6fb186716f}, !- Handle
  Material No Mass 2,                     !- Name
  MediumSmooth,                           !- Roughness
  6.23478687961654,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {b35d13f3-594e-4f97-8d09-aed570818bc0}, !- Handle
  res_roof_floor,                         !- Name
  ,                                       !- Surface Rendering Name
  {f68496a3-e5aa-497c-b9f2-5d911288e551}, !- Layer 1
  {301c0650-b982-4691-a50d-9f6fb186716f}; !- Layer 2

OS:Material,
  {f942a841-f195-4ddb-b25e-2061fcd55eee}, !- Handle
  Material 5,                             !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090;                                   !- Specific Heat {J/kg-K}

OS:Material,
  {a37ba2a0-d7df-4697-86e1-89a2c33989c4}, !- Handle
  Material 6,                             !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090;                                   !- Specific Heat {J/kg-K}

OS:Construction,
  {9f698ada-d02e-4a05-b5ea-c6e4422e4bca}, !- Handle
  int_wall,                               !- Name
  ,                                       !- Surface Rendering Name
  {f942a841-f195-4ddb-b25e-2061fcd55eee}, !- Layer 1
  {a37ba2a0-d7df-4697-86e1-89a2c33989c4}; !- Layer 2

OS:WindowMaterial:SimpleGlazingSystem,
  {c21d9822-5164-4fe7-ad62-023779b83932}, !- Handle
  Window Material Simple Glazing System 1, !- Name
  2.86184304,                             !- U-Factor {W/m2-K}
  0.229,                                  !- Solar Heat Gain Coefficient
  0.2519;                                 !- Visible Transmittance

OS:Construction,
  {73ec6dea-3d14-4f07-b191-e0bf2a578fe8}, !- Handle
  Window_U_0.504_SHGC_North_0.229,        !- Name
  ,                                       !- Surface Rendering Name
  {c21d9822-5164-4fe7-ad62-023779b83932}; !- Layer 1

OS:Material:NoMass,
  {b21f0539-970b-4053-8aca-9b59d58c7c3f}, !- Handle
  Material No Mass 3,                     !- Name
  MediumRough,                            !- Roughness
  0.475973498005059,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {f709f1bf-e19a-472b-bbdb-1f93bb3d97c7}, !- Handle
  Swinging Door_con,                      !- Name
  ,                                       !- Surface Rendering Name
  {b21f0539-970b-4053-8aca-9b59d58c7c3f}; !- Layer 1

OS:BuildingStory,
  {73765eba-e63c-4467-91bc-c2df53314701}, !- Handle
  Ground_level,                           !- Name
  ,                                       !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:BuildingStory,
  {ac254cfd-4ccb-4850-b2d8-ddbba9d54f7f}, !- Handle
  Attic_level,                            !- Name
  ,                                       !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {46f1dcbd-de04-4e58-a8b4-a795e84f0231}, !- Handle
  Perimeter_ZN_4,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {73765eba-e63c-4467-91bc-c2df53314701}, !- Building Story Name
  {ace63708-7cbd-4377-a7e4-a9efb4e2fe16}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {570e56a7-3c0b-45a1-a2b6-1ba2351edcd2}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  Autocalculate;                          !- Floor Area {m2}

OS:ThermalZone,
  {ace63708-7cbd-4377-a7e4-a9efb4e2fe16}, !- Handle
  Perimeter_ZN_4_tzone,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ec387073-0f67-422d-b863-1c45ca27549b}, !- Zone Air Inlet Port List
  {c15919b5-ca04-4cd5-a2f3-301eec1795bd}, !- Zone Air Exhaust Port List
  {a1d9bc99-3d38-416a-8ad8-e71745c33e25}, !- Zone Air Node Name
  {ea00b0d9-90ec-4269-9026-57101a478772}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b8efb874-1c6d-42c9-9445-73cabc37e159}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {19aa9012-cf81-481f-9fcc-bcf99c8acbd3}, !- Handle
  Node 1,                                 !- Name
  {a1d9bc99-3d38-416a-8ad8-e71745c33e25}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a1d9bc99-3d38-416a-8ad8-e71745c33e25}, !- Handle
  {ace63708-7cbd-4377-a7e4-a9efb4e2fe16}, !- Source Object
  11,                                     !- Outlet Port
  {19aa9012-cf81-481f-9fcc-bcf99c8acbd3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ec387073-0f67-422d-b863-1c45ca27549b}, !- Handle
  {ace63708-7cbd-4377-a7e4-a9efb4e2fe16}; !- HVAC Component

OS:PortList,
  {c15919b5-ca04-4cd5-a2f3-301eec1795bd}, !- Handle
  {ace63708-7cbd-4377-a7e4-a9efb4e2fe16}; !- HVAC Component

OS:PortList,
  {ea00b0d9-90ec-4269-9026-57101a478772}, !- Handle
  {ace63708-7cbd-4377-a7e4-a9efb4e2fe16}; !- HVAC Component

OS:Sizing:Zone,
  {9fdcee2b-d3cf-4971-adae-489c7d75f2a8}, !- Handle
  {ace63708-7cbd-4377-a7e4-a9efb4e2fe16}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {152d1078-5558-4e2c-89a9-13981bc2d369}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {ace63708-7cbd-4377-a7e4-a9efb4e2fe16}; !- Thermal Zone

OS:Surface,
  {5771149d-f28c-4339-a5a4-bbe2273f1e90}, !- Handle
  Perimeter_ZN_4_envelope_0,              !- Name
  Wall,                                   !- Surface Type
  {85e89f76-5047-4c96-a657-62064c06deb7}, !- Construction Name
  {46f1dcbd-de04-4e58-a8b4-a795e84f0231}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0, 18.46, -0.1,                        !- X,Y,Z Vertex 1 {m}
  -0, 0, -0.1,                            !- X,Y,Z Vertex 2 {m}
  -0, 0, 3.05795,                         !- X,Y,Z Vertex 3 {m}
  -0, 18.46, 3.05795;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {07388e4c-1d45-4494-9f65-685de588a4d1}, !- Handle
  Perimeter_ZN_4_wall_west_Window_4,      !- Name
  FixedWindow,                            !- Sub Surface Type
  {73ec6dea-3d14-4f07-b191-e0bf2a578fe8}, !- Construction Name
  {5771149d-f28c-4339-a5a4-bbe2273f1e90}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 3.22, 0.900816,                      !- X,Y,Z Vertex 1 {m}
  0, 1.39, 0.900816,                      !- X,Y,Z Vertex 2 {m}
  0, 1.39, 2.423816,                      !- X,Y,Z Vertex 3 {m}
  0, 3.22, 2.423816;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {68385d2f-6f5f-4a77-9971-698f6e0988ae}, !- Handle
  Perimeter_ZN_4_wall_west_Window_3,      !- Name
  FixedWindow,                            !- Sub Surface Type
  {73ec6dea-3d14-4f07-b191-e0bf2a578fe8}, !- Construction Name
  {5771149d-f28c-4339-a5a4-bbe2273f1e90}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 7.84, 0.900816,                      !- X,Y,Z Vertex 1 {m}
  0, 6.01, 0.900816,                      !- X,Y,Z Vertex 2 {m}
  0, 6.01, 2.423816,                      !- X,Y,Z Vertex 3 {m}
  0, 7.84, 2.423816;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {99032ef1-9e0c-482c-be12-1e3cd47bbba7}, !- Handle
  Perimeter_ZN_4_wall_west_Window_2,      !- Name
  FixedWindow,                            !- Sub Surface Type
  {73ec6dea-3d14-4f07-b191-e0bf2a578fe8}, !- Construction Name
  {5771149d-f28c-4339-a5a4-bbe2273f1e90}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 12.45, 0.900816,                     !- X,Y,Z Vertex 1 {m}
  0, 10.62, 0.900816,                     !- X,Y,Z Vertex 2 {m}
  0, 10.62, 2.423816,                     !- X,Y,Z Vertex 3 {m}
  0, 12.45, 2.423816;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3d85e5a5-8686-4f53-8054-e8f802113107}, !- Handle
  Perimeter_ZN_4_wall_west_Window_1,      !- Name
  FixedWindow,                            !- Sub Surface Type
  {73ec6dea-3d14-4f07-b191-e0bf2a578fe8}, !- Construction Name
  {5771149d-f28c-4339-a5a4-bbe2273f1e90}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 17.07, 0.900816,                     !- X,Y,Z Vertex 1 {m}
  0, 15.24, 0.900816,                     !- X,Y,Z Vertex 2 {m}
  0, 15.24, 2.423816,                     !- X,Y,Z Vertex 3 {m}
  0, 17.07, 2.423816;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {90cfbd5e-ac83-42be-9bd7-0b83f8c75d5c}, !- Handle
  Perimeter_ZN_4_envelope_1,              !- Name
  Floor,                                  !- Surface Type
  {85e89f76-5047-4c96-a657-62064c06deb7}, !- Construction Name
  {46f1dcbd-de04-4e58-a8b4-a795e84f0231}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0, 18.46, -0.1,                        !- X,Y,Z Vertex 1 {m}
  5, 13.46, -0.1,                         !- X,Y,Z Vertex 2 {m}
  5, 5, -0.1,                             !- X,Y,Z Vertex 3 {m}
  -0, 0, -0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {888f7d55-0614-4a48-98a8-d5af28d8a3a4}, !- Handle
  Perimeter_ZN_4_envelope_2,              !- Name
  RoofCeiling,                            !- Surface Type
  {b35d13f3-594e-4f97-8d09-aed570818bc0}, !- Construction Name
  {46f1dcbd-de04-4e58-a8b4-a795e84f0231}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 13.46, 3.05795,                      !- X,Y,Z Vertex 1 {m}
  -0, 18.46, 3.05795,                     !- X,Y,Z Vertex 2 {m}
  -0, 0, 3.05795,                         !- X,Y,Z Vertex 3 {m}
  5, 5, 3.05795;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {99f1f670-a2fb-4ff1-bcb1-65e87fd16dfb}, !- Handle
  Perimeter_ZN_4_envelope_3,              !- Name
  Wall,                                   !- Surface Type
  {9f698ada-d02e-4a05-b5ea-c6e4422e4bca}, !- Construction Name
  {46f1dcbd-de04-4e58-a8b4-a795e84f0231}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0, 0, -0.1,                            !- X,Y,Z Vertex 1 {m}
  5, 5, -0.1,                             !- X,Y,Z Vertex 2 {m}
  5, 5, 3.05795,                          !- X,Y,Z Vertex 3 {m}
  -0, 0, 3.05795;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {911cf4ad-d646-4277-922a-44bc24b524f2}, !- Handle
  Perimeter_ZN_4_envelope_4,              !- Name
  Wall,                                   !- Surface Type
  {9f698ada-d02e-4a05-b5ea-c6e4422e4bca}, !- Construction Name
  {46f1dcbd-de04-4e58-a8b4-a795e84f0231}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 13.46, -0.1,                         !- X,Y,Z Vertex 1 {m}
  -0, 18.46, -0.1,                        !- X,Y,Z Vertex 2 {m}
  -0, 18.46, 3.05795,                     !- X,Y,Z Vertex 3 {m}
  5, 13.46, 3.05795;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1e8e925c-11c1-4bfc-afe0-101f41e6562f}, !- Handle
  Perimeter_ZN_4_envelope_5,              !- Name
  Wall,                                   !- Surface Type
  {9f698ada-d02e-4a05-b5ea-c6e4422e4bca}, !- Construction Name
  {46f1dcbd-de04-4e58-a8b4-a795e84f0231}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 5, -0.1,                             !- X,Y,Z Vertex 1 {m}
  5, 13.46, -0.1,                         !- X,Y,Z Vertex 2 {m}
  5, 13.46, 3.05795,                      !- X,Y,Z Vertex 3 {m}
  5, 5, 3.05795;                          !- X,Y,Z Vertex 4 {m}

OS:DesignSpecification:OutdoorAir,
  {570e56a7-3c0b-45a1-a2b6-1ba2351edcd2}, !- Handle
  Design Specification Outdoor Air 1,     !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0024,                                 !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Space,
  {3002fc4e-f6ce-4bec-930c-bddd0c6fdd7b}, !- Handle
  Perimeter_ZN_2,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {73765eba-e63c-4467-91bc-c2df53314701}, !- Building Story Name
  {f40d0b06-4168-4aa8-8155-a8b2817090f6}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {6fd4a0b8-45f0-4f4b-b0f8-2a3ee3c06538}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  Autocalculate;                          !- Floor Area {m2}

OS:ThermalZone,
  {f40d0b06-4168-4aa8-8155-a8b2817090f6}, !- Handle
  Perimeter_ZN_2_tzone,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5d23c8da-0d9b-4182-9ea3-bbb231b1e2d8}, !- Zone Air Inlet Port List
  {3d57a0bc-763a-4fc4-8117-7301cc86eb08}, !- Zone Air Exhaust Port List
  {714418c3-e71e-4c71-b2c8-c8d19e313400}, !- Zone Air Node Name
  {2b0ed5b7-3872-4129-b860-6aab8defcfe1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {90406a97-637a-4a62-b03c-03afb7cb8224}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {88d70f05-344e-481f-ae1c-d9f798cfe287}, !- Handle
  Node 2,                                 !- Name
  {714418c3-e71e-4c71-b2c8-c8d19e313400}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {714418c3-e71e-4c71-b2c8-c8d19e313400}, !- Handle
  {f40d0b06-4168-4aa8-8155-a8b2817090f6}, !- Source Object
  11,                                     !- Outlet Port
  {88d70f05-344e-481f-ae1c-d9f798cfe287}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5d23c8da-0d9b-4182-9ea3-bbb231b1e2d8}, !- Handle
  {f40d0b06-4168-4aa8-8155-a8b2817090f6}; !- HVAC Component

OS:PortList,
  {3d57a0bc-763a-4fc4-8117-7301cc86eb08}, !- Handle
  {f40d0b06-4168-4aa8-8155-a8b2817090f6}; !- HVAC Component

OS:PortList,
  {2b0ed5b7-3872-4129-b860-6aab8defcfe1}, !- Handle
  {f40d0b06-4168-4aa8-8155-a8b2817090f6}; !- HVAC Component

OS:Sizing:Zone,
  {c1e80673-3a4b-4b6c-baa5-7d686d34b86a}, !- Handle
  {f40d0b06-4168-4aa8-8155-a8b2817090f6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {5aad4311-9a1f-4972-8664-fab6c0f8b548}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {f40d0b06-4168-4aa8-8155-a8b2817090f6}; !- Thermal Zone

OS:Surface,
  {856f844b-9e80-4c6c-b592-0dc678e6dbda}, !- Handle
  Perimeter_ZN_2_envelope_0,              !- Name
  Wall,                                   !- Surface Type
  {9f698ada-d02e-4a05-b5ea-c6e4422e4bca}, !- Construction Name
  {3002fc4e-f6ce-4bec-930c-bddd0c6fdd7b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 13.46, -0.1,                     !- X,Y,Z Vertex 1 {m}
  22.69, 5, -0.1,                         !- X,Y,Z Vertex 2 {m}
  22.69, 5, 3.05795,                      !- X,Y,Z Vertex 3 {m}
  22.69, 13.46, 3.05795;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d001fff6-766d-4a49-8c01-152e13a0519b}, !- Handle
  Perimeter_ZN_2_envelope_1,              !- Name
  Wall,                                   !- Surface Type
  {9f698ada-d02e-4a05-b5ea-c6e4422e4bca}, !- Construction Name
  {3002fc4e-f6ce-4bec-930c-bddd0c6fdd7b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.69, 0, -0.1,                         !- X,Y,Z Vertex 1 {m}
  27.69, 0, 3.05795,                      !- X,Y,Z Vertex 2 {m}
  22.69, 5, 3.05795,                      !- X,Y,Z Vertex 3 {m}
  22.69, 5, -0.1;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {23987c68-8af4-435c-b2a4-ea5bc03c0d44}, !- Handle
  Perimeter_ZN_2_envelope_2,              !- Name
  Wall,                                   !- Surface Type
  {9f698ada-d02e-4a05-b5ea-c6e4422e4bca}, !- Construction Name
  {3002fc4e-f6ce-4bec-930c-bddd0c6fdd7b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 13.46, 3.05795,                  !- X,Y,Z Vertex 1 {m}
  27.69, 18.46, 3.05795,                  !- X,Y,Z Vertex 2 {m}
  27.69, 18.46, -0.1,                     !- X,Y,Z Vertex 3 {m}
  22.69, 13.46, -0.1;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {43337b90-ccae-4e7e-81dc-0671bd99131a}, !- Handle
  Perimeter_ZN_2_envelope_3,              !- Name
  Floor,                                  !- Surface Type
  {85e89f76-5047-4c96-a657-62064c06deb7}, !- Construction Name
  {3002fc4e-f6ce-4bec-930c-bddd0c6fdd7b}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.69, 18.46, -0.1,                     !- X,Y,Z Vertex 1 {m}
  27.69, 0, -0.1,                         !- X,Y,Z Vertex 2 {m}
  22.69, 5, -0.1,                         !- X,Y,Z Vertex 3 {m}
  22.69, 13.46, -0.1;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {332e7463-2d0d-4ddb-a5dc-48d6de02e114}, !- Handle
  Perimeter_ZN_2_envelope_4,              !- Name
  RoofCeiling,                            !- Surface Type
  {b35d13f3-594e-4f97-8d09-aed570818bc0}, !- Construction Name
  {3002fc4e-f6ce-4bec-930c-bddd0c6fdd7b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 13.46, 3.05795,                  !- X,Y,Z Vertex 1 {m}
  22.69, 5, 3.05795,                      !- X,Y,Z Vertex 2 {m}
  27.69, 0, 3.05795,                      !- X,Y,Z Vertex 3 {m}
  27.69, 18.46, 3.05795;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7ca7addd-d8d5-47e2-ab03-472476f51856}, !- Handle
  Perimeter_ZN_2_envelope_5,              !- Name
  Wall,                                   !- Surface Type
  {85e89f76-5047-4c96-a657-62064c06deb7}, !- Construction Name
  {3002fc4e-f6ce-4bec-930c-bddd0c6fdd7b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.69, 0, -0.1,                         !- X,Y,Z Vertex 1 {m}
  27.69, 18.46, -0.1,                     !- X,Y,Z Vertex 2 {m}
  27.69, 18.46, 3.05795,                  !- X,Y,Z Vertex 3 {m}
  27.69, 0, 3.05795;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {48352952-ce06-4cc6-98fe-f7e19c9cd7a3}, !- Handle
  Perimeter_ZN_2_wall_east_Window_4,      !- Name
  FixedWindow,                            !- Sub Surface Type
  {73ec6dea-3d14-4f07-b191-e0bf2a578fe8}, !- Construction Name
  {7ca7addd-d8d5-47e2-ab03-472476f51856}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  27.69, 15.24, 0.900816,                 !- X,Y,Z Vertex 1 {m}
  27.69, 17.07, 0.900816,                 !- X,Y,Z Vertex 2 {m}
  27.69, 17.07, 2.423816,                 !- X,Y,Z Vertex 3 {m}
  27.69, 15.24, 2.423816;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {185c966a-25a5-4a52-b5bb-c0ea4e640903}, !- Handle
  Perimeter_ZN_2_wall_east_Window_3,      !- Name
  FixedWindow,                            !- Sub Surface Type
  {73ec6dea-3d14-4f07-b191-e0bf2a578fe8}, !- Construction Name
  {7ca7addd-d8d5-47e2-ab03-472476f51856}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  27.69, 10.62, 0.900816,                 !- X,Y,Z Vertex 1 {m}
  27.69, 12.45, 0.900816,                 !- X,Y,Z Vertex 2 {m}
  27.69, 12.45, 2.423816,                 !- X,Y,Z Vertex 3 {m}
  27.69, 10.62, 2.423816;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6504c84d-52b7-4385-bcf1-055a79e9e3c7}, !- Handle
  Perimeter_ZN_2_wall_east_Window_2,      !- Name
  FixedWindow,                            !- Sub Surface Type
  {73ec6dea-3d14-4f07-b191-e0bf2a578fe8}, !- Construction Name
  {7ca7addd-d8d5-47e2-ab03-472476f51856}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  27.69, 6.01, 0.900816,                  !- X,Y,Z Vertex 1 {m}
  27.69, 7.84, 0.900816,                  !- X,Y,Z Vertex 2 {m}
  27.69, 7.84, 2.423816,                  !- X,Y,Z Vertex 3 {m}
  27.69, 6.01, 2.423816;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {080ad958-298e-4b78-9f0a-2d1be3fcd63a}, !- Handle
  Perimeter_ZN_2_wall_east_Window_1,      !- Name
  FixedWindow,                            !- Sub Surface Type
  {73ec6dea-3d14-4f07-b191-e0bf2a578fe8}, !- Construction Name
  {7ca7addd-d8d5-47e2-ab03-472476f51856}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  27.69, 1.39, 0.900816,                  !- X,Y,Z Vertex 1 {m}
  27.69, 3.22, 0.900816,                  !- X,Y,Z Vertex 2 {m}
  27.69, 3.22, 2.423816,                  !- X,Y,Z Vertex 3 {m}
  27.69, 1.39, 2.423816;                  !- X,Y,Z Vertex 4 {m}

OS:DesignSpecification:OutdoorAir,
  {6fd4a0b8-45f0-4f4b-b0f8-2a3ee3c06538}, !- Handle
  Design Specification Outdoor Air 2,     !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0024,                                 !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Space,
  {f1452068-5826-4526-bc83-0208e892a702}, !- Handle
  Perimeter_ZN_1,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {73765eba-e63c-4467-91bc-c2df53314701}, !- Building Story Name
  {61d67268-7dd1-421f-aee8-61f22fd72f3f}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {36045a10-fa65-4a38-b55a-2865dfc81730}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  Autocalculate;                          !- Floor Area {m2}

OS:ThermalZone,
  {61d67268-7dd1-421f-aee8-61f22fd72f3f}, !- Handle
  Perimeter_ZN_1_tzone,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f41e9812-5182-4c66-826c-755aca9b1336}, !- Zone Air Inlet Port List
  {ee03b1b0-0599-40ea-bdba-8c0f7d27319f}, !- Zone Air Exhaust Port List
  {af2b55f2-a851-476b-8222-a60a4e693077}, !- Zone Air Node Name
  {2d6febaf-1bdf-499c-8883-67fdc41adce4}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {856bf648-36dc-49a6-9875-071f4e912541}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {977dd3b8-98f4-4d34-a289-6dcea11508ac}, !- Handle
  Node 3,                                 !- Name
  {af2b55f2-a851-476b-8222-a60a4e693077}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {af2b55f2-a851-476b-8222-a60a4e693077}, !- Handle
  {61d67268-7dd1-421f-aee8-61f22fd72f3f}, !- Source Object
  11,                                     !- Outlet Port
  {977dd3b8-98f4-4d34-a289-6dcea11508ac}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f41e9812-5182-4c66-826c-755aca9b1336}, !- Handle
  {61d67268-7dd1-421f-aee8-61f22fd72f3f}; !- HVAC Component

OS:PortList,
  {ee03b1b0-0599-40ea-bdba-8c0f7d27319f}, !- Handle
  {61d67268-7dd1-421f-aee8-61f22fd72f3f}; !- HVAC Component

OS:PortList,
  {2d6febaf-1bdf-499c-8883-67fdc41adce4}, !- Handle
  {61d67268-7dd1-421f-aee8-61f22fd72f3f}; !- HVAC Component

OS:Sizing:Zone,
  {f2575771-3a32-407c-b3d4-fb395caa727f}, !- Handle
  {61d67268-7dd1-421f-aee8-61f22fd72f3f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {fc84e3c0-67d7-4c7f-9e4c-e562447b480d}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {61d67268-7dd1-421f-aee8-61f22fd72f3f}; !- Thermal Zone

OS:Surface,
  {2a802bfa-7294-4db5-a8e8-f6bea6030494}, !- Handle
  Perimeter_ZN_1_envelope_0,              !- Name
  Wall,                                   !- Surface Type
  {9f698ada-d02e-4a05-b5ea-c6e4422e4bca}, !- Construction Name
  {f1452068-5826-4526-bc83-0208e892a702}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05795,                          !- X,Y,Z Vertex 1 {m}
  5, 5, 3.05795,                          !- X,Y,Z Vertex 2 {m}
  5, 5, -0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, -0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {973842e0-4a76-4c76-9748-5563cfec6b8e}, !- Handle
  Perimeter_ZN_1_envelope_1,              !- Name
  Wall,                                   !- Surface Type
  {85e89f76-5047-4c96-a657-62064c06deb7}, !- Construction Name
  {f1452068-5826-4526-bc83-0208e892a702}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, -0.1,                             !- X,Y,Z Vertex 1 {m}
  27.69, 0, -0.1,                         !- X,Y,Z Vertex 2 {m}
  27.69, 0, 3.05795,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05795;                          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {86ef10f9-411a-404c-a4d4-c20cfd007dda}, !- Handle
  Perimeter_ZN_1_wall_south_Window_6,     !- Name
  FixedWindow,                            !- Sub Surface Type
  {73ec6dea-3d14-4f07-b191-e0bf2a578fe8}, !- Construction Name
  {973842e0-4a76-4c76-9748-5563cfec6b8e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.47, 0, 0.900816,                     !- X,Y,Z Vertex 1 {m}
  26.3, 0, 0.900816,                      !- X,Y,Z Vertex 2 {m}
  26.3, 0, 2.423816,                      !- X,Y,Z Vertex 3 {m}
  24.47, 0, 2.423816;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f5029651-ddfa-498a-b594-575e80e778dc}, !- Handle
  Perimeter_ZN_1_wall_south_Window_5,     !- Name
  FixedWindow,                            !- Sub Surface Type
  {73ec6dea-3d14-4f07-b191-e0bf2a578fe8}, !- Construction Name
  {973842e0-4a76-4c76-9748-5563cfec6b8e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  19.85, 0, 0.900816,                     !- X,Y,Z Vertex 1 {m}
  21.68, 0, 0.900816,                     !- X,Y,Z Vertex 2 {m}
  21.68, 0, 2.423816,                     !- X,Y,Z Vertex 3 {m}
  19.85, 0, 2.423816;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c0516ab7-bf8b-47f8-847a-72234a906182}, !- Handle
  Perimeter_ZN_1_wall_south_Window_4,     !- Name
  FixedWindow,                            !- Sub Surface Type
  {73ec6dea-3d14-4f07-b191-e0bf2a578fe8}, !- Construction Name
  {973842e0-4a76-4c76-9748-5563cfec6b8e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.24, 0, 0.900816,                     !- X,Y,Z Vertex 1 {m}
  17.07, 0, 0.900816,                     !- X,Y,Z Vertex 2 {m}
  17.07, 0, 2.423816,                     !- X,Y,Z Vertex 3 {m}
  15.24, 0, 2.423816;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5e4d4d95-a41b-4832-a8aa-06f3900e3171}, !- Handle
  Perimeter_ZN_1_wall_south_Window_3,     !- Name
  FixedWindow,                            !- Sub Surface Type
  {73ec6dea-3d14-4f07-b191-e0bf2a578fe8}, !- Construction Name
  {973842e0-4a76-4c76-9748-5563cfec6b8e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.62, 0, 0.900816,                     !- X,Y,Z Vertex 1 {m}
  12.45, 0, 0.900816,                     !- X,Y,Z Vertex 2 {m}
  12.45, 0, 2.423816,                     !- X,Y,Z Vertex 3 {m}
  10.62, 0, 2.423816;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7a424c0a-d7d5-40ac-bd09-722d3ce473b1}, !- Handle
  Perimeter_ZN_1_wall_south_Window_2,     !- Name
  FixedWindow,                            !- Sub Surface Type
  {73ec6dea-3d14-4f07-b191-e0bf2a578fe8}, !- Construction Name
  {973842e0-4a76-4c76-9748-5563cfec6b8e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.01, 0, 0.900816,                      !- X,Y,Z Vertex 1 {m}
  7.84, 0, 0.900816,                      !- X,Y,Z Vertex 2 {m}
  7.84, 0, 2.423816,                      !- X,Y,Z Vertex 3 {m}
  6.01, 0, 2.423816;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6c00aad2-64e9-46e2-b80b-6180b97f96a6}, !- Handle
  Perimeter_ZN_1_wall_south_Window_1,     !- Name
  FixedWindow,                            !- Sub Surface Type
  {73ec6dea-3d14-4f07-b191-e0bf2a578fe8}, !- Construction Name
  {973842e0-4a76-4c76-9748-5563cfec6b8e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.39, 0, 0.900816,                      !- X,Y,Z Vertex 1 {m}
  3.22, 0, 0.900816,                      !- X,Y,Z Vertex 2 {m}
  3.22, 0, 2.423816,                      !- X,Y,Z Vertex 3 {m}
  1.39, 0, 2.423816;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {175ff3cc-7614-4992-8e1a-c3ea9adb6724}, !- Handle
  Perimeter_ZN_1_wall_south_door,         !- Name
  GlassDoor,                              !- Sub Surface Type
  {73ec6dea-3d14-4f07-b191-e0bf2a578fe8}, !- Construction Name
  {973842e0-4a76-4c76-9748-5563cfec6b8e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.93, 0, 0,                            !- X,Y,Z Vertex 1 {m}
  14.76, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  14.76, 0, 2.134,                        !- X,Y,Z Vertex 3 {m}
  12.93, 0, 2.134;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2ebf307c-a9dd-466c-8c9e-2e81af883742}, !- Handle
  Perimeter_ZN_1_envelope_2,              !- Name
  Floor,                                  !- Surface Type
  {85e89f76-5047-4c96-a657-62064c06deb7}, !- Construction Name
  {f1452068-5826-4526-bc83-0208e892a702}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 5, -0.1,                             !- X,Y,Z Vertex 1 {m}
  22.69, 5, -0.1,                         !- X,Y,Z Vertex 2 {m}
  27.69, 0, -0.1,                         !- X,Y,Z Vertex 3 {m}
  0, 0, -0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {626a18ec-44b5-4511-a7fc-bb0aad6cb11a}, !- Handle
  Perimeter_ZN_1_envelope_3,              !- Name
  RoofCeiling,                            !- Surface Type
  {b35d13f3-594e-4f97-8d09-aed570818bc0}, !- Construction Name
  {f1452068-5826-4526-bc83-0208e892a702}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 5, 3.05795,                      !- X,Y,Z Vertex 1 {m}
  5, 5, 3.05795,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 3.05795,                          !- X,Y,Z Vertex 3 {m}
  27.69, 0, 3.05795;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dfc8d1e8-0370-4f22-b841-76c5576a2f89}, !- Handle
  Perimeter_ZN_1_envelope_4,              !- Name
  Wall,                                   !- Surface Type
  {9f698ada-d02e-4a05-b5ea-c6e4422e4bca}, !- Construction Name
  {f1452068-5826-4526-bc83-0208e892a702}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 5, -0.1,                         !- X,Y,Z Vertex 1 {m}
  5, 5, -0.1,                             !- X,Y,Z Vertex 2 {m}
  5, 5, 3.05795,                          !- X,Y,Z Vertex 3 {m}
  22.69, 5, 3.05795;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {080e33d4-984e-4157-8274-bd34a91da269}, !- Handle
  Perimeter_ZN_1_envelope_5,              !- Name
  Wall,                                   !- Surface Type
  {9f698ada-d02e-4a05-b5ea-c6e4422e4bca}, !- Construction Name
  {f1452068-5826-4526-bc83-0208e892a702}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 5, 3.05795,                      !- X,Y,Z Vertex 1 {m}
  27.69, 0, 3.05795,                      !- X,Y,Z Vertex 2 {m}
  27.69, 0, -0.1,                         !- X,Y,Z Vertex 3 {m}
  22.69, 5, -0.1;                         !- X,Y,Z Vertex 4 {m}

OS:DesignSpecification:OutdoorAir,
  {36045a10-fa65-4a38-b55a-2865dfc81730}, !- Handle
  Design Specification Outdoor Air 3,     !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0024,                                 !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Space,
  {60a4acc9-57ce-4d36-aae5-c6158c460d08}, !- Handle
  Core_ZN,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {73765eba-e63c-4467-91bc-c2df53314701}, !- Building Story Name
  {209edf52-ee83-4636-aeb1-972d188ae3d4}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {6fec82d6-2f55-434b-b59c-1de8e92a1bbe}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  Autocalculate;                          !- Floor Area {m2}

OS:ThermalZone,
  {209edf52-ee83-4636-aeb1-972d188ae3d4}, !- Handle
  Core_ZN_tzone,                          !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8524fa5a-a03f-481f-9894-dfda330fbacb}, !- Zone Air Inlet Port List
  {d0744d89-dc40-4920-89f8-6b3db13ddabb}, !- Zone Air Exhaust Port List
  {35536bcf-9fa6-468d-a523-6e5a8475ed3a}, !- Zone Air Node Name
  {3145a9f8-446c-444e-bfd7-3794767b6861}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {323317c3-abce-4fff-b4fd-979517765efa}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {17b3e9a6-33b0-4a12-b41b-b165e9f5011d}, !- Handle
  Node 4,                                 !- Name
  {35536bcf-9fa6-468d-a523-6e5a8475ed3a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {35536bcf-9fa6-468d-a523-6e5a8475ed3a}, !- Handle
  {209edf52-ee83-4636-aeb1-972d188ae3d4}, !- Source Object
  11,                                     !- Outlet Port
  {17b3e9a6-33b0-4a12-b41b-b165e9f5011d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8524fa5a-a03f-481f-9894-dfda330fbacb}, !- Handle
  {209edf52-ee83-4636-aeb1-972d188ae3d4}; !- HVAC Component

OS:PortList,
  {d0744d89-dc40-4920-89f8-6b3db13ddabb}, !- Handle
  {209edf52-ee83-4636-aeb1-972d188ae3d4}; !- HVAC Component

OS:PortList,
  {3145a9f8-446c-444e-bfd7-3794767b6861}, !- Handle
  {209edf52-ee83-4636-aeb1-972d188ae3d4}; !- HVAC Component

OS:Sizing:Zone,
  {a364d691-8678-4b9f-acad-4b3c9ef8bcc2}, !- Handle
  {209edf52-ee83-4636-aeb1-972d188ae3d4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {51abfeaa-e112-4869-91d6-20d4c9eee656}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {209edf52-ee83-4636-aeb1-972d188ae3d4}; !- Thermal Zone

OS:Surface,
  {dbe508d2-36ea-4c44-9f63-6852ef963a3e}, !- Handle
  Core_ZN_envelope_0,                     !- Name
  Wall,                                   !- Surface Type
  {9f698ada-d02e-4a05-b5ea-c6e4422e4bca}, !- Construction Name
  {60a4acc9-57ce-4d36-aae5-c6158c460d08}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 13.46, 3.05795,                      !- X,Y,Z Vertex 1 {m}
  5, 13.46, -0.1,                         !- X,Y,Z Vertex 2 {m}
  5, 5, -0.1,                             !- X,Y,Z Vertex 3 {m}
  5, 5, 3.05795;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b6743457-c06a-481b-873e-19cde0fd4011}, !- Handle
  Core_ZN_envelope_1,                     !- Name
  Wall,                                   !- Surface Type
  {9f698ada-d02e-4a05-b5ea-c6e4422e4bca}, !- Construction Name
  {60a4acc9-57ce-4d36-aae5-c6158c460d08}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 5, 3.05795,                          !- X,Y,Z Vertex 1 {m}
  5, 5, -0.1,                             !- X,Y,Z Vertex 2 {m}
  22.69, 5, -0.1,                         !- X,Y,Z Vertex 3 {m}
  22.69, 5, 3.05795;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {66d3db00-b0ce-4326-a487-bd689c234e0d}, !- Handle
  Core_ZN_envelope_2,                     !- Name
  Floor,                                  !- Surface Type
  {85e89f76-5047-4c96-a657-62064c06deb7}, !- Construction Name
  {60a4acc9-57ce-4d36-aae5-c6158c460d08}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 5, -0.1,                             !- X,Y,Z Vertex 1 {m}
  5, 13.46, -0.1,                         !- X,Y,Z Vertex 2 {m}
  22.69, 13.46, -0.1,                     !- X,Y,Z Vertex 3 {m}
  22.69, 5, -0.1;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {922584f9-60d9-4e48-8cde-69ad90863d01}, !- Handle
  Core_ZN_envelope_3,                     !- Name
  RoofCeiling,                            !- Surface Type
  {b35d13f3-594e-4f97-8d09-aed570818bc0}, !- Construction Name
  {60a4acc9-57ce-4d36-aae5-c6158c460d08}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 13.46, 3.05795,                  !- X,Y,Z Vertex 1 {m}
  5, 13.46, 3.05795,                      !- X,Y,Z Vertex 2 {m}
  5, 5, 3.05795,                          !- X,Y,Z Vertex 3 {m}
  22.69, 5, 3.05795;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f214da03-7b56-48a3-9885-044ac2b9b650}, !- Handle
  Core_ZN_envelope_4,                     !- Name
  Wall,                                   !- Surface Type
  {9f698ada-d02e-4a05-b5ea-c6e4422e4bca}, !- Construction Name
  {60a4acc9-57ce-4d36-aae5-c6158c460d08}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 13.46, 3.05795,                  !- X,Y,Z Vertex 1 {m}
  22.69, 13.46, -0.1,                     !- X,Y,Z Vertex 2 {m}
  5, 13.46, -0.1,                         !- X,Y,Z Vertex 3 {m}
  5, 13.46, 3.05795;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a8479e28-f748-4245-8a33-66414d258613}, !- Handle
  Core_ZN_envelope_5,                     !- Name
  Wall,                                   !- Surface Type
  {9f698ada-d02e-4a05-b5ea-c6e4422e4bca}, !- Construction Name
  {60a4acc9-57ce-4d36-aae5-c6158c460d08}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 5, 3.05795,                      !- X,Y,Z Vertex 1 {m}
  22.69, 5, -0.1,                         !- X,Y,Z Vertex 2 {m}
  22.69, 13.46, -0.1,                     !- X,Y,Z Vertex 3 {m}
  22.69, 13.46, 3.05795;                  !- X,Y,Z Vertex 4 {m}

OS:DesignSpecification:OutdoorAir,
  {6fec82d6-2f55-434b-b59c-1de8e92a1bbe}, !- Handle
  Design Specification Outdoor Air 4,     !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0024,                                 !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Space,
  {5721eb26-6a0d-466b-ba99-fcfc4b7b7644}, !- Handle
  Perimeter_ZN_3,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {73765eba-e63c-4467-91bc-c2df53314701}, !- Building Story Name
  {43db9713-cf1b-46a9-8316-9f5ad09d50ea}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {2a09d444-77e3-4608-9ab1-3965e79772da}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  Autocalculate;                          !- Floor Area {m2}

OS:ThermalZone,
  {43db9713-cf1b-46a9-8316-9f5ad09d50ea}, !- Handle
  Perimeter_ZN_3_tzone,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9574aa0c-d3db-469a-9b32-d68d1d09ab88}, !- Zone Air Inlet Port List
  {838d2b96-ca2b-4e1c-ac30-c0a26f4d3739}, !- Zone Air Exhaust Port List
  {ae55e55b-2a56-486a-a520-d557345e5a51}, !- Zone Air Node Name
  {dd28a5d8-59b0-4cf5-a2cb-9ab822594102}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e5f10538-98d7-4cf8-b03c-479478459135}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4edc5b51-8cb2-478c-9107-8cda503a32ce}, !- Handle
  Node 5,                                 !- Name
  {ae55e55b-2a56-486a-a520-d557345e5a51}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ae55e55b-2a56-486a-a520-d557345e5a51}, !- Handle
  {43db9713-cf1b-46a9-8316-9f5ad09d50ea}, !- Source Object
  11,                                     !- Outlet Port
  {4edc5b51-8cb2-478c-9107-8cda503a32ce}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9574aa0c-d3db-469a-9b32-d68d1d09ab88}, !- Handle
  {43db9713-cf1b-46a9-8316-9f5ad09d50ea}; !- HVAC Component

OS:PortList,
  {838d2b96-ca2b-4e1c-ac30-c0a26f4d3739}, !- Handle
  {43db9713-cf1b-46a9-8316-9f5ad09d50ea}; !- HVAC Component

OS:PortList,
  {dd28a5d8-59b0-4cf5-a2cb-9ab822594102}, !- Handle
  {43db9713-cf1b-46a9-8316-9f5ad09d50ea}; !- HVAC Component

OS:Sizing:Zone,
  {92c84abd-1396-4fd8-b82c-b6f932265da4}, !- Handle
  {43db9713-cf1b-46a9-8316-9f5ad09d50ea}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {6b97ff68-4b67-46df-9067-3505b28b4daf}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {43db9713-cf1b-46a9-8316-9f5ad09d50ea}; !- Thermal Zone

OS:Surface,
  {818df45b-a40d-41b1-8db2-a9b928f50051}, !- Handle
  Perimeter_ZN_3_envelope_0,              !- Name
  Wall,                                   !- Surface Type
  {9f698ada-d02e-4a05-b5ea-c6e4422e4bca}, !- Construction Name
  {5721eb26-6a0d-466b-ba99-fcfc4b7b7644}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 13.46, 3.05795,                      !- X,Y,Z Vertex 1 {m}
  0, 18.46, 3.05795,                      !- X,Y,Z Vertex 2 {m}
  0, 18.46, -0.1,                         !- X,Y,Z Vertex 3 {m}
  5, 13.46, -0.1;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e133dd31-599c-4af9-b959-2deffa75cb43}, !- Handle
  Perimeter_ZN_3_envelope_1,              !- Name
  Wall,                                   !- Surface Type
  {9f698ada-d02e-4a05-b5ea-c6e4422e4bca}, !- Construction Name
  {5721eb26-6a0d-466b-ba99-fcfc4b7b7644}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 13.46, 3.05795,                  !- X,Y,Z Vertex 1 {m}
  5, 13.46, 3.05795,                      !- X,Y,Z Vertex 2 {m}
  5, 13.46, -0.1,                         !- X,Y,Z Vertex 3 {m}
  22.69, 13.46, -0.1;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dd034dcc-a0d3-4918-ba8a-4e50bee4f34b}, !- Handle
  Perimeter_ZN_3_envelope_2,              !- Name
  Floor,                                  !- Surface Type
  {85e89f76-5047-4c96-a657-62064c06deb7}, !- Construction Name
  {5721eb26-6a0d-466b-ba99-fcfc4b7b7644}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 13.46, -0.1,                     !- X,Y,Z Vertex 1 {m}
  5, 13.46, -0.1,                         !- X,Y,Z Vertex 2 {m}
  0, 18.46, -0.1,                         !- X,Y,Z Vertex 3 {m}
  27.69, 18.46, -0.1;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {167ce4bd-4e53-481c-8037-3feb2e174856}, !- Handle
  Perimeter_ZN_3_envelope_3,              !- Name
  RoofCeiling,                            !- Surface Type
  {b35d13f3-594e-4f97-8d09-aed570818bc0}, !- Construction Name
  {5721eb26-6a0d-466b-ba99-fcfc4b7b7644}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 13.46, 3.05795,                      !- X,Y,Z Vertex 1 {m}
  22.69, 13.46, 3.05795,                  !- X,Y,Z Vertex 2 {m}
  27.69, 18.46, 3.05795,                  !- X,Y,Z Vertex 3 {m}
  0, 18.46, 3.05795;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {83e141f8-0a49-4115-9349-1f16c4c79652}, !- Handle
  Perimeter_ZN_3_envelope_4,              !- Name
  Wall,                                   !- Surface Type
  {85e89f76-5047-4c96-a657-62064c06deb7}, !- Construction Name
  {5721eb26-6a0d-466b-ba99-fcfc4b7b7644}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 18.46, 3.05795,                      !- X,Y,Z Vertex 1 {m}
  27.69, 18.46, 3.05795,                  !- X,Y,Z Vertex 2 {m}
  27.69, 18.46, -0.1,                     !- X,Y,Z Vertex 3 {m}
  0, 18.46, -0.1;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b68a311c-54c5-4e81-adee-dc745e2236c3}, !- Handle
  Perimeter_ZN_3_wall_north_Window_1,     !- Name
  FixedWindow,                            !- Sub Surface Type
  {73ec6dea-3d14-4f07-b191-e0bf2a578fe8}, !- Construction Name
  {83e141f8-0a49-4115-9349-1f16c4c79652}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  26.3, 18.46, 0.900816,                  !- X,Y,Z Vertex 1 {m}
  24.47, 18.46, 0.900816,                 !- X,Y,Z Vertex 2 {m}
  24.47, 18.46, 2.423816,                 !- X,Y,Z Vertex 3 {m}
  26.3, 18.46, 2.423816;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5b0bb598-af12-47c9-80a4-8e4a29eab504}, !- Handle
  Perimeter_ZN_3_wall_north_Window_2,     !- Name
  FixedWindow,                            !- Sub Surface Type
  {73ec6dea-3d14-4f07-b191-e0bf2a578fe8}, !- Construction Name
  {83e141f8-0a49-4115-9349-1f16c4c79652}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  21.68, 18.46, 0.900816,                 !- X,Y,Z Vertex 1 {m}
  19.85, 18.46, 0.900816,                 !- X,Y,Z Vertex 2 {m}
  19.85, 18.46, 2.423816,                 !- X,Y,Z Vertex 3 {m}
  21.68, 18.46, 2.423816;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8449c336-c27b-456c-81e8-f7123f5ab2fa}, !- Handle
  Perimeter_ZN_3_wall_north_Window_3,     !- Name
  FixedWindow,                            !- Sub Surface Type
  {73ec6dea-3d14-4f07-b191-e0bf2a578fe8}, !- Construction Name
  {83e141f8-0a49-4115-9349-1f16c4c79652}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.07, 18.46, 0.900816,                 !- X,Y,Z Vertex 1 {m}
  15.24, 18.46, 0.900816,                 !- X,Y,Z Vertex 2 {m}
  15.24, 18.46, 2.423816,                 !- X,Y,Z Vertex 3 {m}
  17.07, 18.46, 2.423816;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8b7d14da-91d0-4b3e-8c50-8d19661ecaec}, !- Handle
  Perimeter_ZN_3_wall_north_Window_4,     !- Name
  FixedWindow,                            !- Sub Surface Type
  {73ec6dea-3d14-4f07-b191-e0bf2a578fe8}, !- Construction Name
  {83e141f8-0a49-4115-9349-1f16c4c79652}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.45, 18.46, 0.900816,                 !- X,Y,Z Vertex 1 {m}
  10.62, 18.46, 0.900816,                 !- X,Y,Z Vertex 2 {m}
  10.62, 18.46, 2.423816,                 !- X,Y,Z Vertex 3 {m}
  12.45, 18.46, 2.423816;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5007bb41-fc16-4937-91fd-e236864ca6f6}, !- Handle
  Perimeter_ZN_3_wall_north_Window_5,     !- Name
  FixedWindow,                            !- Sub Surface Type
  {73ec6dea-3d14-4f07-b191-e0bf2a578fe8}, !- Construction Name
  {83e141f8-0a49-4115-9349-1f16c4c79652}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.84, 18.46, 0.900816,                  !- X,Y,Z Vertex 1 {m}
  6.01, 18.46, 0.900816,                  !- X,Y,Z Vertex 2 {m}
  6.01, 18.46, 2.423816,                  !- X,Y,Z Vertex 3 {m}
  7.84, 18.46, 2.423816;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {33db8f41-8e74-4866-bcd2-cbac5ec4a613}, !- Handle
  Perimeter_ZN_3_wall_north_Window_6,     !- Name
  FixedWindow,                            !- Sub Surface Type
  {73ec6dea-3d14-4f07-b191-e0bf2a578fe8}, !- Construction Name
  {83e141f8-0a49-4115-9349-1f16c4c79652}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.22, 18.46, 0.900816,                  !- X,Y,Z Vertex 1 {m}
  1.39, 18.46, 0.900816,                  !- X,Y,Z Vertex 2 {m}
  1.39, 18.46, 2.423816,                  !- X,Y,Z Vertex 3 {m}
  3.22, 18.46, 2.423816;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a79012d9-f38f-4038-b637-f3b4f62e5342}, !- Handle
  Perimeter_ZN_3_wall_north_Door2,        !- Name
  Door,                                   !- Sub Surface Type
  {f709f1bf-e19a-472b-bbdb-1f93bb3d97c7}, !- Construction Name
  {83e141f8-0a49-4115-9349-1f16c4c79652}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  19.13192, 18.46, 0,                     !- X,Y,Z Vertex 1 {m}
  18.21792, 18.46, 0,                     !- X,Y,Z Vertex 2 {m}
  18.21792, 18.46, 2.1336,                !- X,Y,Z Vertex 3 {m}
  19.13192, 18.46, 2.1336;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {539a403c-4a2e-435f-9f4c-4b66628729af}, !- Handle
  Perimeter_ZN_3_wall_north_Door1,        !- Name
  Door,                                   !- Sub Surface Type
  {f709f1bf-e19a-472b-bbdb-1f93bb3d97c7}, !- Construction Name
  {83e141f8-0a49-4115-9349-1f16c4c79652}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14.9118, 18.46, 0,                      !- X,Y,Z Vertex 1 {m}
  13.9978, 18.46, 0,                      !- X,Y,Z Vertex 2 {m}
  13.9978, 18.46, 2.1336,                 !- X,Y,Z Vertex 3 {m}
  14.9118, 18.46, 2.1336;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {60e0032b-f88f-40d8-9e30-63bdaa151aea}, !- Handle
  Perimeter_ZN_3_envelope_5,              !- Name
  Wall,                                   !- Surface Type
  {9f698ada-d02e-4a05-b5ea-c6e4422e4bca}, !- Construction Name
  {5721eb26-6a0d-466b-ba99-fcfc4b7b7644}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.69, 18.46, 3.05795,                  !- X,Y,Z Vertex 1 {m}
  22.69, 13.46, 3.05795,                  !- X,Y,Z Vertex 2 {m}
  22.69, 13.46, -0.1,                     !- X,Y,Z Vertex 3 {m}
  27.69, 18.46, -0.1;                     !- X,Y,Z Vertex 4 {m}

OS:DesignSpecification:OutdoorAir,
  {2a09d444-77e3-4608-9ab1-3965e79772da}, !- Handle
  Design Specification Outdoor Air 5,     !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0024,                                 !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Space,
  {54062355-c2a6-46b9-8000-ce346c83898a}, !- Handle
  Attic,                                  !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {ac254cfd-4ccb-4850-b2d8-ddbba9d54f7f}, !- Building Story Name
  {cc8f3900-531f-467e-bd34-732645d139b1}, !- Thermal Zone Name
  No,                                     !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  Autocalculate;                          !- Floor Area {m2}

OS:ThermalZone,
  {cc8f3900-531f-467e-bd34-732645d139b1}, !- Handle
  Attic_tzone,                            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cd102f0e-fc3d-4475-b4e7-a84c17fe7c84}, !- Zone Air Inlet Port List
  {4cb1a50d-d932-4e49-8252-951f74bc7143}, !- Zone Air Exhaust Port List
  {cd83acbf-53a3-4d16-9adb-c5c7635b94fb}, !- Zone Air Node Name
  {88c421e4-e304-4ff9-8d97-15157eabc143}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4e40af68-3ab5-4183-bc32-a26b5a98b985}, !- Handle
  Node 6,                                 !- Name
  {cd83acbf-53a3-4d16-9adb-c5c7635b94fb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cd83acbf-53a3-4d16-9adb-c5c7635b94fb}, !- Handle
  {cc8f3900-531f-467e-bd34-732645d139b1}, !- Source Object
  11,                                     !- Outlet Port
  {4e40af68-3ab5-4183-bc32-a26b5a98b985}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cd102f0e-fc3d-4475-b4e7-a84c17fe7c84}, !- Handle
  {cc8f3900-531f-467e-bd34-732645d139b1}; !- HVAC Component

OS:PortList,
  {4cb1a50d-d932-4e49-8252-951f74bc7143}, !- Handle
  {cc8f3900-531f-467e-bd34-732645d139b1}; !- HVAC Component

OS:PortList,
  {88c421e4-e304-4ff9-8d97-15157eabc143}, !- Handle
  {cc8f3900-531f-467e-bd34-732645d139b1}; !- HVAC Component

OS:Sizing:Zone,
  {6198df32-e32f-47d7-92f4-80da2c6d1781}, !- Handle
  {cc8f3900-531f-467e-bd34-732645d139b1}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {4334e076-5553-4414-9c52-f02fa81bee44}, !- Handle
  Zone HVAC Equipment List 6,             !- Name
  {cc8f3900-531f-467e-bd34-732645d139b1}; !- Thermal Zone

OS:Surface,
  {781be92e-9798-4adf-9918-841121971776}, !- Handle
  Attic_envelope_0,                       !- Name
  RoofCeiling,                            !- Surface Type
  {b35d13f3-594e-4f97-8d09-aed570818bc0}, !- Construction Name
  {54062355-c2a6-46b9-8000-ce346c83898a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.23, 9.23, 6.35865,                    !- X,Y,Z Vertex 1 {m}
  -0.6, 19.06, 3.05795,                   !- X,Y,Z Vertex 2 {m}
  -0.6, -0.6, 3.05795;                    !- X,Y,Z Vertex 3 {m}

OS:Surface,
  {ccc138eb-3a18-48e3-bc61-67fb64e5a555}, !- Handle
  Attic_envelope_1,                       !- Name
  RoofCeiling,                            !- Surface Type
  {b35d13f3-594e-4f97-8d09-aed570818bc0}, !- Construction Name
  {54062355-c2a6-46b9-8000-ce346c83898a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.29, 19.06, 3.05795,                  !- X,Y,Z Vertex 1 {m}
  18.46, 9.23, 6.35865,                   !- X,Y,Z Vertex 2 {m}
  28.29, -0.6, 3.05795;                   !- X,Y,Z Vertex 3 {m}

OS:Surface,
  {260d8cbf-a5e8-43a2-8898-9034128ac5fa}, !- Handle
  Attic_envelope_2,                       !- Name
  RoofCeiling,                            !- Surface Type
  {b35d13f3-594e-4f97-8d09-aed570818bc0}, !- Construction Name
  {54062355-c2a6-46b9-8000-ce346c83898a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.23, 9.23, 6.35865,                    !- X,Y,Z Vertex 1 {m}
  -0.6, -0.6, 3.05795,                    !- X,Y,Z Vertex 2 {m}
  28.29, -0.6, 3.05795,                   !- X,Y,Z Vertex 3 {m}
  18.46, 9.23, 6.35865;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3b14c362-103d-4171-b4b3-7c9b85436be1}, !- Handle
  Attic_envelope_3,                       !- Name
  Floor,                                  !- Surface Type
  {b35d13f3-594e-4f97-8d09-aed570818bc0}, !- Construction Name
  {54062355-c2a6-46b9-8000-ce346c83898a}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.29, -0.6, 3.05795,                   !- X,Y,Z Vertex 1 {m}
  -0.6, -0.6, 3.05795,                    !- X,Y,Z Vertex 2 {m}
  -0.6, 19.06, 3.05795,                   !- X,Y,Z Vertex 3 {m}
  28.29, 19.06, 3.05795;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b8081e44-4b8b-4a46-966b-9d88fc670e5d}, !- Handle
  Attic_envelope_4,                       !- Name
  RoofCeiling,                            !- Surface Type
  {b35d13f3-594e-4f97-8d09-aed570818bc0}, !- Construction Name
  {54062355-c2a6-46b9-8000-ce346c83898a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.6, 19.06, 3.05795,                   !- X,Y,Z Vertex 1 {m}
  9.23, 9.23, 6.35865,                    !- X,Y,Z Vertex 2 {m}
  18.46, 9.23, 6.35865,                   !- X,Y,Z Vertex 3 {m}
  28.29, 19.06, 3.05795;                  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {8a2ddc66-52fe-4828-a504-c3419e2d6267}, !- Handle
  Shading Surface Group 1,                !- Name
  Building;                               !- Shading Surface Type

OS:ScheduleTypeLimits,
  {87ec1bd4-55f3-4017-865a-44303973bd50}, !- Handle
  fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:ScheduleTypeLimits,
  {73519985-b1c5-444b-84a3-2a3e31eabdf7}, !- Handle
  temperature,                            !- Name
  -60,                                    !- Lower Limit Value
  200,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {2305dde8-3555-4fc1-9564-701e9f768edf}, !- Handle
  activity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Day,
  {3004c7ee-8bf3-4eac-9b13-5b15b3b418fe}, !- Handle
  day_on,                                 !- Name
  {87ec1bd4-55f3-4017-865a-44303973bd50}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {bdd6f458-568c-4453-adcc-4fda47f3bcf0}, !- Handle
  ruleset_on,                             !- Name
  {87ec1bd4-55f3-4017-865a-44303973bd50}, !- Schedule Type Limits Name
  {574a35a5-f168-4342-a10f-eb1d5f1f9f14}, !- Default Day Schedule Name
  {f3644a66-9856-4305-bd07-dc0a37cd9745}, !- Summer Design Day Schedule Name
  {e9e9f55a-556b-4372-87c4-455a0eb44932}, !- Winter Design Day Schedule Name
  {f5c69459-9db2-4f76-9ad7-9ea7cc0f06ee}, !- Holiday Schedule Name
  {b6d634f0-4aa1-44de-860c-df8d23377aae}, !- Custom Day 1 Schedule Name
  {2c0aa494-2085-4646-93b8-e11cff5aff25}; !- Custom Day 2 Schedule Name

OS:Schedule:Day,
  {574a35a5-f168-4342-a10f-eb1d5f1f9f14}, !- Handle
  Schedule Day 1,                         !- Name
  {87ec1bd4-55f3-4017-865a-44303973bd50}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f3644a66-9856-4305-bd07-dc0a37cd9745}, !- Handle
  day_on 1,                               !- Name
  {87ec1bd4-55f3-4017-865a-44303973bd50}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e9e9f55a-556b-4372-87c4-455a0eb44932}, !- Handle
  day_on 2,                               !- Name
  {87ec1bd4-55f3-4017-865a-44303973bd50}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f5c69459-9db2-4f76-9ad7-9ea7cc0f06ee}, !- Handle
  day_on 3,                               !- Name
  {87ec1bd4-55f3-4017-865a-44303973bd50}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b6d634f0-4aa1-44de-860c-df8d23377aae}, !- Handle
  day_on 4,                               !- Name
  {87ec1bd4-55f3-4017-865a-44303973bd50}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2c0aa494-2085-4646-93b8-e11cff5aff25}, !- Handle
  day_on 5,                               !- Name
  {87ec1bd4-55f3-4017-865a-44303973bd50}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a3871a5e-7a9d-41c4-8555-f54e95d0412c}, !- Handle
  rule_on,                                !- Name
  {bdd6f458-568c-4453-adcc-4fda47f3bcf0}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {66e4078e-96da-4313-9ef3-c495a4050107}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {66e4078e-96da-4313-9ef3-c495a4050107}, !- Handle
  day_on 6,                               !- Name
  {87ec1bd4-55f3-4017-865a-44303973bd50}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {184be23a-6cdb-4409-9507-0b96e847ee1b}, !- Handle
  weekday occupancy,                      !- Name
  {87ec1bd4-55f3-4017-865a-44303973bd50}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {cf1bb521-9914-4198-90dc-48396e33f005}, !- Handle
  occupancy schedule,                     !- Name
  {87ec1bd4-55f3-4017-865a-44303973bd50}, !- Schedule Type Limits Name
  {24247919-19f9-483c-ba2c-d08378a92dd7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {24247919-19f9-483c-ba2c-d08378a92dd7}, !- Handle
  Schedule Day 2,                         !- Name
  {87ec1bd4-55f3-4017-865a-44303973bd50}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {20106492-9d25-4e63-b179-36b359ef843a}, !- Handle
  occupancy weekdays,                     !- Name
  {cf1bb521-9914-4198-90dc-48396e33f005}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2a9acd6f-c454-452a-aefe-84cd70a68c6d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes;                                    !- Apply Friday

OS:Schedule:Day,
  {2a9acd6f-c454-452a-aefe-84cd70a68c6d}, !- Handle
  weekday occupancy 1,                    !- Name
  {87ec1bd4-55f3-4017-865a-44303973bd50}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {0f53a5e2-d45c-42b8-8f35-86bbd01ccee8}, !- Handle
  weekday activity,                       !- Name
  {2305dde8-3555-4fc1-9564-701e9f768edf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  70;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {5bcef79f-d79c-4d42-b45d-ddde6fb0e999}, !- Handle
  activity schedule,                      !- Name
  {2305dde8-3555-4fc1-9564-701e9f768edf}, !- Schedule Type Limits Name
  {57a058c9-c451-4a7d-87f0-aa060c46b358}, !- Default Day Schedule Name
  {fcb300d4-9f38-4367-bb54-5cf3f28bbeed}, !- Summer Design Day Schedule Name
  {12d567be-6787-4573-a512-79ccb0f5bc0e}, !- Winter Design Day Schedule Name
  {49589790-4888-4e56-87db-bdb76a79bbc0}, !- Holiday Schedule Name
  {29b44c12-49d5-4d23-beee-0281d0bd699a}, !- Custom Day 1 Schedule Name
  {3c680ac6-4ad1-4133-8973-c25143129697}; !- Custom Day 2 Schedule Name

OS:Schedule:Day,
  {57a058c9-c451-4a7d-87f0-aa060c46b358}, !- Handle
  Schedule Day 3,                         !- Name
  {2305dde8-3555-4fc1-9564-701e9f768edf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {fcb300d4-9f38-4367-bb54-5cf3f28bbeed}, !- Handle
  weekday activity 1,                     !- Name
  {2305dde8-3555-4fc1-9564-701e9f768edf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  70;                                     !- Value Until Time 1

OS:Schedule:Day,
  {12d567be-6787-4573-a512-79ccb0f5bc0e}, !- Handle
  weekday activity 2,                     !- Name
  {2305dde8-3555-4fc1-9564-701e9f768edf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  70;                                     !- Value Until Time 1

OS:Schedule:Day,
  {49589790-4888-4e56-87db-bdb76a79bbc0}, !- Handle
  weekday activity 3,                     !- Name
  {2305dde8-3555-4fc1-9564-701e9f768edf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  70;                                     !- Value Until Time 1

OS:Schedule:Day,
  {29b44c12-49d5-4d23-beee-0281d0bd699a}, !- Handle
  weekday activity 4,                     !- Name
  {2305dde8-3555-4fc1-9564-701e9f768edf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  70;                                     !- Value Until Time 1

OS:Schedule:Day,
  {3c680ac6-4ad1-4133-8973-c25143129697}, !- Handle
  weekday activity 5,                     !- Name
  {2305dde8-3555-4fc1-9564-701e9f768edf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  70;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {ae7ead2d-122d-45c7-ac24-9ce80f826bbd}, !- Handle
  activity weekdays,                      !- Name
  {5bcef79f-d79c-4d42-b45d-ddde6fb0e999}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ba5dcf20-12af-4362-81c1-4d1c3be75ec2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {ba5dcf20-12af-4362-81c1-4d1c3be75ec2}, !- Handle
  weekday activity 6,                     !- Name
  {2305dde8-3555-4fc1-9564-701e9f768edf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  70;                                     !- Value Until Time 1

OS:Schedule:Day,
  {287e47d0-918d-4556-b562-578f9edff044}, !- Handle
  thermostat cooling weekday schedule,    !- Name
  {73519985-b1c5-444b-84a3-2a3e31eabdf7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  60,                                     !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  25,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  60;                                     !- Value Until Time 3

OS:Schedule:Day,
  {05bd90a9-1321-4fc4-89a3-a7aa4743da91}, !- Handle
  thermostat cooling weekends schedule,   !- Name
  {73519985-b1c5-444b-84a3-2a3e31eabdf7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Schedule:Day,
  {cdd783ce-9f9a-40ad-8d56-f73058363b5d}, !- Handle
  thermostat cooling design day schedule, !- Name
  {73519985-b1c5-444b-84a3-2a3e31eabdf7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  25,                                     !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  25,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  25;                                     !- Value Until Time 3

OS:Schedule:Ruleset,
  {dca166bd-09ff-4d37-b7d1-7d74e0cd30f2}, !- Handle
  thermostat cooling ruleset,             !- Name
  {73519985-b1c5-444b-84a3-2a3e31eabdf7}, !- Schedule Type Limits Name
  {23ea2680-5a65-4670-a26a-007fce25f00b}, !- Default Day Schedule Name
  {c66f4f94-60bd-4d8c-8c10-2d3acf8eb645}, !- Summer Design Day Schedule Name
  {26ca6ec8-aea0-4ea8-afc5-a67be9095edb}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {23ea2680-5a65-4670-a26a-007fce25f00b}, !- Handle
  Schedule Day 4,                         !- Name
  {73519985-b1c5-444b-84a3-2a3e31eabdf7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c66f4f94-60bd-4d8c-8c10-2d3acf8eb645}, !- Handle
  thermostat cooling design day schedule 1, !- Name
  {73519985-b1c5-444b-84a3-2a3e31eabdf7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  25,                                     !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  25,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  25;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {7808a01e-5b43-4723-96eb-793154488bef}, !- Handle
  thermostat cooling weekday rule,        !- Name
  {dca166bd-09ff-4d37-b7d1-7d74e0cd30f2}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {2d596272-0591-46f9-aad7-dc5dbd06d130}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes;                                    !- Apply Friday

OS:Schedule:Day,
  {2d596272-0591-46f9-aad7-dc5dbd06d130}, !- Handle
  thermostat cooling weekday schedule 1,  !- Name
  {73519985-b1c5-444b-84a3-2a3e31eabdf7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  60,                                     !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  25,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  60;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {a73c5635-e106-4f64-bf3e-9d1fc87827a3}, !- Handle
  thermostat cooling weekend rule,        !- Name
  {dca166bd-09ff-4d37-b7d1-7d74e0cd30f2}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {266247b3-350e-4fc9-b595-f1369b2b201b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {266247b3-350e-4fc9-b595-f1369b2b201b}, !- Handle
  thermostat cooling weekends schedule 1, !- Name
  {73519985-b1c5-444b-84a3-2a3e31eabdf7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Schedule:Day,
  {67beb2bd-7960-4087-9911-7f0f5f1a150d}, !- Handle
  thermostat heating weekday schedule,    !- Name
  {73519985-b1c5-444b-84a3-2a3e31eabdf7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  20,                                     !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  20;                                     !- Value Until Time 3

OS:Schedule:Ruleset,
  {a556687d-49d2-45b3-9eab-c0d4e004d3ab}, !- Handle
  thermostat heating ruleset,             !- Name
  {73519985-b1c5-444b-84a3-2a3e31eabdf7}, !- Schedule Type Limits Name
  {23e9ae58-2d53-48dc-b673-8b003a1ec1a2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {23e9ae58-2d53-48dc-b673-8b003a1ec1a2}, !- Handle
  Schedule Day 5,                         !- Name
  {73519985-b1c5-444b-84a3-2a3e31eabdf7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {26ca6ec8-aea0-4ea8-afc5-a67be9095edb}, !- Handle
  thermostat heating weekday schedule 1,  !- Name
  {73519985-b1c5-444b-84a3-2a3e31eabdf7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  20,                                     !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  20;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {df6d0ca2-b5f6-4b2d-ad7f-2a547ea52386}, !- Handle
  thermostat heating weekday rule,        !- Name
  {a556687d-49d2-45b3-9eab-c0d4e004d3ab}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {710c14b6-a7cd-4026-867e-631ba97763ad}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {710c14b6-a7cd-4026-867e-631ba97763ad}, !- Handle
  thermostat heating weekday schedule 2,  !- Name
  {73519985-b1c5-444b-84a3-2a3e31eabdf7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  20,                                     !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  20;                                     !- Value Until Time 3

OS:ThermostatSetpoint:DualSetpoint,
  {e5f10538-98d7-4cf8-b03c-479478459135}, !- Handle
  Thermostat Setpoint Dual Setpoint 1,    !- Name
  {a556687d-49d2-45b3-9eab-c0d4e004d3ab}, !- Heating Setpoint Temperature Schedule Name
  {dca166bd-09ff-4d37-b7d1-7d74e0cd30f2}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {be6fbadb-f566-4955-a94b-44957252dfee}, !- Handle
  Space Infiltration Design Flow Rate 1,  !- Name
  {54062355-c2a6-46b9-8000-ce346c83898a}, !- Space or SpaceType Name
  {bdd6f458-568c-4453-adcc-4fda47f3bcf0}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0.2,                                    !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:People:Definition,
  {21ada036-d60e-4829-90ac-8801ac957778}, !- Handle
  Perimeter_ZN_3_ppl_1definition,         !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  18.58063,                               !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {f06569d9-8d3a-475e-aec8-407b4300c50c}, !- Handle
  Perimeter_ZN_3_ppl_1,                   !- Name
  {21ada036-d60e-4829-90ac-8801ac957778}, !- People Definition Name
  {5721eb26-6a0d-466b-ba99-fcfc4b7b7644}, !- Space or SpaceType Name
  {cf1bb521-9914-4198-90dc-48396e33f005}, !- Number of People Schedule Name
  {5bcef79f-d79c-4d42-b45d-ddde6fb0e999}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {c255f6cf-0bee-4294-a3b6-a408f17fde85}, !- Handle
  Perimeter_ZN_3_lights_1_definition,     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.18125,                                !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {6fa9e807-b202-48e0-8152-3bd378dbfe1d}, !- Handle
  Perimeter_ZN_3_lights_1,                !- Name
  {c255f6cf-0bee-4294-a3b6-a408f17fde85}, !- Lights Definition Name
  {5721eb26-6a0d-466b-ba99-fcfc4b7b7644}, !- Space or SpaceType Name
  {cf1bb521-9914-4198-90dc-48396e33f005}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  1,                                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {020de868-6824-4ee5-8205-c49f3c1e1bd9}, !- Handle
  Perimeter_ZN_3_elec_equip_1_definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  6.78,                                   !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {343ef73e-2f09-4b81-9349-4ac5f8b97ac3}, !- Handle
  Perimeter_ZN_3_elec_equip_1,            !- Name
  {020de868-6824-4ee5-8205-c49f3c1e1bd9}, !- Electric Equipment Definition Name
  {5721eb26-6a0d-466b-ba99-fcfc4b7b7644}, !- Space or SpaceType Name
  {cf1bb521-9914-4198-90dc-48396e33f005}, !- Schedule Name
  1,                                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:People:Definition,
  {855824f3-02b3-4cc0-95f5-1730841cb4da}, !- Handle
  Core_ZN_ppl_2definition,                !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  18.58063,                               !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {789bd4c3-0d75-49ae-877d-66cca0853751}, !- Handle
  Core_ZN_ppl_2,                          !- Name
  {855824f3-02b3-4cc0-95f5-1730841cb4da}, !- People Definition Name
  {60a4acc9-57ce-4d36-aae5-c6158c460d08}, !- Space or SpaceType Name
  {cf1bb521-9914-4198-90dc-48396e33f005}, !- Number of People Schedule Name
  {5bcef79f-d79c-4d42-b45d-ddde6fb0e999}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {6aaec670-289f-43ce-84cd-21bbc3cf8957}, !- Handle
  Core_ZN_lights_2_definition,            !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.18125,                                !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {c7eb2c95-0cc4-4c75-a2f1-cba70c2bc19b}, !- Handle
  Core_ZN_lights_2,                       !- Name
  {6aaec670-289f-43ce-84cd-21bbc3cf8957}, !- Lights Definition Name
  {60a4acc9-57ce-4d36-aae5-c6158c460d08}, !- Space or SpaceType Name
  {cf1bb521-9914-4198-90dc-48396e33f005}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  1,                                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {03225d30-8749-4a0a-a65d-15dbff8b9d28}, !- Handle
  Core_ZN_elec_equip_2_definition,        !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  6.78,                                   !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {b7415b09-8303-45f4-95bb-658514b59e94}, !- Handle
  Core_ZN_elec_equip_2,                   !- Name
  {03225d30-8749-4a0a-a65d-15dbff8b9d28}, !- Electric Equipment Definition Name
  {60a4acc9-57ce-4d36-aae5-c6158c460d08}, !- Space or SpaceType Name
  {cf1bb521-9914-4198-90dc-48396e33f005}, !- Schedule Name
  1,                                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:ThermostatSetpoint:DualSetpoint,
  {323317c3-abce-4fff-b4fd-979517765efa}, !- Handle
  Thermostat Setpoint Dual Setpoint 2,    !- Name
  {a556687d-49d2-45b3-9eab-c0d4e004d3ab}, !- Heating Setpoint Temperature Schedule Name
  {dca166bd-09ff-4d37-b7d1-7d74e0cd30f2}; !- Cooling Setpoint Temperature Schedule Name

OS:People:Definition,
  {7a777afc-7c89-420e-bd4d-3be819cbe9cc}, !- Handle
  Perimeter_ZN_1_ppl_3definition,         !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  18.58063,                               !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {6ad0d24b-2a76-4368-8864-68d08b7c9876}, !- Handle
  Perimeter_ZN_1_ppl_3,                   !- Name
  {7a777afc-7c89-420e-bd4d-3be819cbe9cc}, !- People Definition Name
  {f1452068-5826-4526-bc83-0208e892a702}, !- Space or SpaceType Name
  {cf1bb521-9914-4198-90dc-48396e33f005}, !- Number of People Schedule Name
  {5bcef79f-d79c-4d42-b45d-ddde6fb0e999}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {71741468-f6c5-4df0-85ca-81f1603dbfb4}, !- Handle
  Perimeter_ZN_1_lights_3_definition,     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.18125,                                !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {9a16c2ad-f5d6-4f31-8901-ac8e91f74ca3}, !- Handle
  Perimeter_ZN_1_lights_3,                !- Name
  {71741468-f6c5-4df0-85ca-81f1603dbfb4}, !- Lights Definition Name
  {f1452068-5826-4526-bc83-0208e892a702}, !- Space or SpaceType Name
  {cf1bb521-9914-4198-90dc-48396e33f005}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  1,                                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {d0d7bac8-7fd7-4341-a9c1-484e09f45ae4}, !- Handle
  Perimeter_ZN_1_elec_equip_3_definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  6.78,                                   !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {41368667-744c-4298-82f2-62b1dbc548f5}, !- Handle
  Perimeter_ZN_1_elec_equip_3,            !- Name
  {d0d7bac8-7fd7-4341-a9c1-484e09f45ae4}, !- Electric Equipment Definition Name
  {f1452068-5826-4526-bc83-0208e892a702}, !- Space or SpaceType Name
  {cf1bb521-9914-4198-90dc-48396e33f005}, !- Schedule Name
  1,                                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:ThermostatSetpoint:DualSetpoint,
  {856bf648-36dc-49a6-9875-071f4e912541}, !- Handle
  Thermostat Setpoint Dual Setpoint 3,    !- Name
  {a556687d-49d2-45b3-9eab-c0d4e004d3ab}, !- Heating Setpoint Temperature Schedule Name
  {dca166bd-09ff-4d37-b7d1-7d74e0cd30f2}; !- Cooling Setpoint Temperature Schedule Name

OS:People:Definition,
  {e4645328-513e-4c5f-9671-21546edd79b7}, !- Handle
  Perimeter_ZN_2_ppl_4definition,         !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  18.58063,                               !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {51c75086-71af-4129-92f4-c8dba8de08c4}, !- Handle
  Perimeter_ZN_2_ppl_4,                   !- Name
  {e4645328-513e-4c5f-9671-21546edd79b7}, !- People Definition Name
  {3002fc4e-f6ce-4bec-930c-bddd0c6fdd7b}, !- Space or SpaceType Name
  {cf1bb521-9914-4198-90dc-48396e33f005}, !- Number of People Schedule Name
  {5bcef79f-d79c-4d42-b45d-ddde6fb0e999}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {86b24d9e-eb75-40c0-9db0-685c3e9266a7}, !- Handle
  Perimeter_ZN_2_lights_4_definition,     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.18125,                                !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {f5a81bd9-32db-4132-97f3-44d96d2d3cc0}, !- Handle
  Perimeter_ZN_2_lights_4,                !- Name
  {86b24d9e-eb75-40c0-9db0-685c3e9266a7}, !- Lights Definition Name
  {3002fc4e-f6ce-4bec-930c-bddd0c6fdd7b}, !- Space or SpaceType Name
  {cf1bb521-9914-4198-90dc-48396e33f005}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  1,                                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {be422a40-6545-4bb6-ac0e-d54abe33ca07}, !- Handle
  Perimeter_ZN_2_elec_equip_4_definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  6.78,                                   !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {b62cba22-e594-4c0f-95b8-943fb7b7fa8d}, !- Handle
  Perimeter_ZN_2_elec_equip_4,            !- Name
  {be422a40-6545-4bb6-ac0e-d54abe33ca07}, !- Electric Equipment Definition Name
  {3002fc4e-f6ce-4bec-930c-bddd0c6fdd7b}, !- Space or SpaceType Name
  {cf1bb521-9914-4198-90dc-48396e33f005}, !- Schedule Name
  1,                                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:ThermostatSetpoint:DualSetpoint,
  {90406a97-637a-4a62-b03c-03afb7cb8224}, !- Handle
  Thermostat Setpoint Dual Setpoint 4,    !- Name
  {a556687d-49d2-45b3-9eab-c0d4e004d3ab}, !- Heating Setpoint Temperature Schedule Name
  {dca166bd-09ff-4d37-b7d1-7d74e0cd30f2}; !- Cooling Setpoint Temperature Schedule Name

OS:People:Definition,
  {43067d59-0884-445a-9e11-d1998cf74fa4}, !- Handle
  Perimeter_ZN_4_ppl_5definition,         !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  18.58063,                               !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {a8d5dae7-c878-41ab-bb17-b307312dbb75}, !- Handle
  Perimeter_ZN_4_ppl_5,                   !- Name
  {43067d59-0884-445a-9e11-d1998cf74fa4}, !- People Definition Name
  {46f1dcbd-de04-4e58-a8b4-a795e84f0231}, !- Space or SpaceType Name
  {cf1bb521-9914-4198-90dc-48396e33f005}, !- Number of People Schedule Name
  {5bcef79f-d79c-4d42-b45d-ddde6fb0e999}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {fdd0dfbe-3a0f-46c7-ab01-71fa7c762c37}, !- Handle
  Perimeter_ZN_4_lights_5_definition,     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.18125,                                !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {e70844df-83ff-4aca-93bf-46dd26006690}, !- Handle
  Perimeter_ZN_4_lights_5,                !- Name
  {fdd0dfbe-3a0f-46c7-ab01-71fa7c762c37}, !- Lights Definition Name
  {46f1dcbd-de04-4e58-a8b4-a795e84f0231}, !- Space or SpaceType Name
  {cf1bb521-9914-4198-90dc-48396e33f005}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  1,                                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {24bc2267-4d37-44a0-8404-6b570dc31576}, !- Handle
  Perimeter_ZN_4_elec_equip_5_definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  6.78,                                   !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {4354fc1e-cf37-4d3f-bc3f-917b204e7c37}, !- Handle
  Perimeter_ZN_4_elec_equip_5,            !- Name
  {24bc2267-4d37-44a0-8404-6b570dc31576}, !- Electric Equipment Definition Name
  {46f1dcbd-de04-4e58-a8b4-a795e84f0231}, !- Space or SpaceType Name
  {cf1bb521-9914-4198-90dc-48396e33f005}, !- Schedule Name
  1,                                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:ThermostatSetpoint:DualSetpoint,
  {b8efb874-1c6d-42c9-9445-73cabc37e159}, !- Handle
  Thermostat Setpoint Dual Setpoint 5,    !- Name
  {a556687d-49d2-45b3-9eab-c0d4e004d3ab}, !- Heating Setpoint Temperature Schedule Name
  {dca166bd-09ff-4d37-b7d1-7d74e0cd30f2}; !- Cooling Setpoint Temperature Schedule Name

OS:WeatherFile,
  {d319d6f2-8620-4f16-b33e-f3589a0802e6}, !- Handle
  Miami Intl Ap,                          !- City
  FL,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  722020,                                 !- WMO Number
  25.82,                                  !- Latitude {deg}
  -80.3,                                  !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  11,                                     !- Elevation {m}
  /home/chenkianwee/kianwee_work/code_workspace/10.ifc2osmod/ifc2osmod/test_data/epw/miami/USA_FL_Miami.Intl.AP.722020_TMY3.epw, !- Url
  7D992F19,                               !- Checksum
  ,                                       !- Start Date Actual Year
  Sunday;                                 !- Start Day of Week

OS:Site,
  {2c50ac5a-cec9-41b8-9ef4-58342750758d}, !- Handle
  Miami Intl Ap_FL_USA,                   !- Name
  25.82,                                  !- Latitude {deg}
  -80.3,                                  !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  11,                                     !- Elevation {m}
  ;                                       !- Terrain

OS:Site:GroundTemperature:BuildingSurface,
  {0be3e65f-b1ed-4e6d-aea2-5422c003d600}, !- Handle
  22.26,                                  !- January Ground Temperature {C}
  20.91,                                  !- February Ground Temperature {C}
  20.55,                                  !- March Ground Temperature {C}
  20.86,                                  !- April Ground Temperature {C}
  22.68,                                  !- May Ground Temperature {C}
  24.72,                                  !- June Ground Temperature {C}
  26.64,                                  !- July Ground Temperature {C}
  28.02,                                  !- August Ground Temperature {C}
  28.43,                                  !- September Ground Temperature {C}
  27.78,                                  !- October Ground Temperature {C}
  26.21,                                  !- November Ground Temperature {C}
  24.23;                                  !- December Ground Temperature {C}

OS:Site:WaterMainsTemperature,
  {2b8fe271-4739-4920-88c3-4908e9e41120}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  24.5069063926941,                       !- Annual Average Outdoor Air Temperature {C}
  8.70510067114094;                       !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:ClimateZones,
  {7b19601d-0f9d-4d63-a04a-61e67995c84b}, !- Handle
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  1A;                                     !- Climate Zone Value 1

OS:SizingPeriod:DesignDay,
  {e94698ea-909a-4d54-a1be-6c98559dbf70}, !- Handle
  Miami Intl Ap Ann Htg 99.6% Condns DB,  !- Name
  8.7,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  101193,                                 !- Barometric Pressure {Pa}
  3.8,                                    !- Wind Speed {m/s}
  340,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  8.7,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {1e11bf80-cb09-4051-9a30-e16b67e0d897}, !- Handle
  Miami Intl Ap Ann Clg .4% Condns DB=>MWB, !- Name
  33.2,                                   !- Maximum Dry-Bulb Temperature {C}
  6.7,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101193,                                 !- Barometric Pressure {Pa}
  4.5,                                    !- Wind Speed {m/s}
  140,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  25.3,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.528,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  1.905;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SimulationControl,
  {61e78338-68cc-442c-af07-81a3a68ccf26}, !- Handle
  Yes;                                    !- Do Zone Sizing Calculation

