
OS:Version,
  {1925612d-8df0-4346-abfe-b8805af1a82a}, !- Handle
  3.7.0;                                  !- Version Identifier

OS:Material,
  {34b17b80-1d4b-4ab9-98b5-e31b67dfdaf6}, !- Handle
  Material 1,                             !- Name
  Smooth,                                 !- Roughness
  0.0254,                                 !- Thickness {m}
  0.72,                                   !- Conductivity {W/m-K}
  1856,                                   !- Density {kg/m3}
  840;                                    !- Specific Heat {J/kg-K}

OS:Material,
  {2512ff1b-f371-4b9b-9f46-d4f8bc33cb1b}, !- Handle
  Material 2,                             !- Name
  MediumSmooth,                           !- Roughness
  0.0159,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090;                                   !- Specific Heat {J/kg-K}

OS:Material:NoMass,
  {1c42304f-e4f5-4b4f-9b32-3a4c6a743799}, !- Handle
  Material No Mass 1,                     !- Name
  MediumSmooth,                           !- Roughness
  1.06783369996193,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {584fe12c-0fa0-4705-b538-202980a5a9bb}, !- Handle
  Material 3,                             !- Name
  MediumSmooth,                           !- Roughness
  0.0159,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090;                                   !- Specific Heat {J/kg-K}

OS:Construction,
  {85e89f76-5047-4c96-a657-62064c06deb7}, !- Handle
  res_ext_wall_grd,                       !- Name
  ,                                       !- Surface Rendering Name
  {34b17b80-1d4b-4ab9-98b5-e31b67dfdaf6}, !- Layer 1
  {2512ff1b-f371-4b9b-9f46-d4f8bc33cb1b}, !- Layer 2
  {1c42304f-e4f5-4b4f-9b32-3a4c6a743799}, !- Layer 3
  {584fe12c-0fa0-4705-b538-202980a5a9bb}; !- Layer 4

OS:Material,
  {f68496a3-e5aa-497c-b9f2-5d911288e551}, !- Handle
  Material 4,                             !- Name
  MediumSmooth,                           !- Roughness
  0.0159,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090;                                   !- Specific Heat {J/kg-K}

OS:Material:NoMass,
  {301c0650-b982-4691-a50d-9f6fb186716f}, !- Handle
  Material No Mass 2,                     !- Name
  MediumSmooth,                           !- Roughness
  6.23478687961654,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {b35d13f3-594e-4f97-8d09-aed570818bc0}, !- Handle
  res_roof_floor,                         !- Name
  ,                                       !- Surface Rendering Name
  {f68496a3-e5aa-497c-b9f2-5d911288e551}, !- Layer 1
  {301c0650-b982-4691-a50d-9f6fb186716f}; !- Layer 2

OS:Material,
  {f942a841-f195-4ddb-b25e-2061fcd55eee}, !- Handle
  Material 5,                             !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090;                                   !- Specific Heat {J/kg-K}

OS:Material,
  {a37ba2a0-d7df-4697-86e1-89a2c33989c4}, !- Handle
  Material 6,                             !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090;                                   !- Specific Heat {J/kg-K}

OS:Construction,
  {9f698ada-d02e-4a05-b5ea-c6e4422e4bca}, !- Handle
  int_wall,                               !- Name
  ,                                       !- Surface Rendering Name
  {f942a841-f195-4ddb-b25e-2061fcd55eee}, !- Layer 1
  {a37ba2a0-d7df-4697-86e1-89a2c33989c4}; !- Layer 2

OS:WindowMaterial:SimpleGlazingSystem,
  {c21d9822-5164-4fe7-ad62-023779b83932}, !- Handle
  Window Material Simple Glazing System 1, !- Name
  2.86184304,                             !- U-Factor {W/m2-K}
  0.229,                                  !- Solar Heat Gain Coefficient
  0.2519;                                 !- Visible Transmittance

OS:Construction,
  {73ec6dea-3d14-4f07-b191-e0bf2a578fe8}, !- Handle
  Window_U_0.504_SHGC_North_0.229,        !- Name
  ,                                       !- Surface Rendering Name
  {c21d9822-5164-4fe7-ad62-023779b83932}; !- Layer 1

OS:Material:NoMass,
  {b21f0539-970b-4053-8aca-9b59d58c7c3f}, !- Handle
  Material No Mass 3,                     !- Name
  MediumRough,                            !- Roughness
  0.475973498005059,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {f709f1bf-e19a-472b-bbdb-1f93bb3d97c7}, !- Handle
  Swinging Door_con,                      !- Name
  ,                                       !- Surface Rendering Name
  {b21f0539-970b-4053-8aca-9b59d58c7c3f}; !- Layer 1

OS:BuildingStory,
  {73765eba-e63c-4467-91bc-c2df53314701}, !- Handle
  Ground_level,                           !- Name
  ,                                       !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:BuildingStory,
  {ac254cfd-4ccb-4850-b2d8-ddbba9d54f7f}, !- Handle
  Attic_level,                            !- Name
  ,                                       !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {46f1dcbd-de04-4e58-a8b4-a795e84f0231}, !- Handle
  Perimeter_ZN_4,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {73765eba-e63c-4467-91bc-c2df53314701}, !- Building Story Name
  {ace63708-7cbd-4377-a7e4-a9efb4e2fe16}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {570e56a7-3c0b-45a1-a2b6-1ba2351edcd2}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  Autocalculate;                          !- Floor Area {m2}

OS:ThermalZone,
  {ace63708-7cbd-4377-a7e4-a9efb4e2fe16}, !- Handle
  Perimeter_ZN_4_tzone,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ec387073-0f67-422d-b863-1c45ca27549b}, !- Zone Air Inlet Port List
  {c15919b5-ca04-4cd5-a2f3-301eec1795bd}, !- Zone Air Exhaust Port List
  {a1d9bc99-3d38-416a-8ad8-e71745c33e25}, !- Zone Air Node Name
  {ea00b0d9-90ec-4269-9026-57101a478772}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b8efb874-1c6d-42c9-9445-73cabc37e159}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {19aa9012-cf81-481f-9fcc-bcf99c8acbd3}, !- Handle
  Node 1,                                 !- Name
  {a1d9bc99-3d38-416a-8ad8-e71745c33e25}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a1d9bc99-3d38-416a-8ad8-e71745c33e25}, !- Handle
  {ace63708-7cbd-4377-a7e4-a9efb4e2fe16}, !- Source Object
  11,                                     !- Outlet Port
  {19aa9012-cf81-481f-9fcc-bcf99c8acbd3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ec387073-0f67-422d-b863-1c45ca27549b}, !- Handle
  {ace63708-7cbd-4377-a7e4-a9efb4e2fe16}, !- HVAC Component
  {7ef34a3f-87d6-4569-85b4-4962a447f896}; !- Port 1

OS:PortList,
  {c15919b5-ca04-4cd5-a2f3-301eec1795bd}, !- Handle
  {ace63708-7cbd-4377-a7e4-a9efb4e2fe16}, !- HVAC Component
  {e86cc43b-5bbe-4c20-a533-d5a1ac68a3ce}; !- Port 1

OS:PortList,
  {ea00b0d9-90ec-4269-9026-57101a478772}, !- Handle
  {ace63708-7cbd-4377-a7e4-a9efb4e2fe16}; !- HVAC Component

OS:Sizing:Zone,
  {9fdcee2b-d3cf-4971-adae-489c7d75f2a8}, !- Handle
  {ace63708-7cbd-4377-a7e4-a9efb4e2fe16}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {152d1078-5558-4e2c-89a9-13981bc2d369}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {ace63708-7cbd-4377-a7e4-a9efb4e2fe16}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {79c55783-94cb-4ca7-9053-1a7cd01b91d6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Surface,
  {5771149d-f28c-4339-a5a4-bbe2273f1e90}, !- Handle
  Perimeter_ZN_4_envelope_0,              !- Name
  Wall,                                   !- Surface Type
  {85e89f76-5047-4c96-a657-62064c06deb7}, !- Construction Name
  {46f1dcbd-de04-4e58-a8b4-a795e84f0231}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0, 18.46, -0.1,                        !- X,Y,Z Vertex 1 {m}
  -0, 0, -0.1,                            !- X,Y,Z Vertex 2 {m}
  -0, 0, 3.05795,                         !- X,Y,Z Vertex 3 {m}
  -0, 18.46, 3.05795;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {07388e4c-1d45-4494-9f65-685de588a4d1}, !- Handle
  Perimeter_ZN_4_wall_west_Window_4,      !- Name
  FixedWindow,                            !- Sub Surface Type
  {73ec6dea-3d14-4f07-b191-e0bf2a578fe8}, !- Construction Name
  {5771149d-f28c-4339-a5a4-bbe2273f1e90}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 3.22, 0.900816,                      !- X,Y,Z Vertex 1 {m}
  0, 1.39, 0.900816,                      !- X,Y,Z Vertex 2 {m}
  0, 1.39, 2.423816,                      !- X,Y,Z Vertex 3 {m}
  0, 3.22, 2.423816;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {68385d2f-6f5f-4a77-9971-698f6e0988ae}, !- Handle
  Perimeter_ZN_4_wall_west_Window_3,      !- Name
  FixedWindow,                            !- Sub Surface Type
  {73ec6dea-3d14-4f07-b191-e0bf2a578fe8}, !- Construction Name
  {5771149d-f28c-4339-a5a4-bbe2273f1e90}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 7.84, 0.900816,                      !- X,Y,Z Vertex 1 {m}
  0, 6.01, 0.900816,                      !- X,Y,Z Vertex 2 {m}
  0, 6.01, 2.423816,                      !- X,Y,Z Vertex 3 {m}
  0, 7.84, 2.423816;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {99032ef1-9e0c-482c-be12-1e3cd47bbba7}, !- Handle
  Perimeter_ZN_4_wall_west_Window_2,      !- Name
  FixedWindow,                            !- Sub Surface Type
  {73ec6dea-3d14-4f07-b191-e0bf2a578fe8}, !- Construction Name
  {5771149d-f28c-4339-a5a4-bbe2273f1e90}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 12.45, 0.900816,                     !- X,Y,Z Vertex 1 {m}
  0, 10.62, 0.900816,                     !- X,Y,Z Vertex 2 {m}
  0, 10.62, 2.423816,                     !- X,Y,Z Vertex 3 {m}
  0, 12.45, 2.423816;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3d85e5a5-8686-4f53-8054-e8f802113107}, !- Handle
  Perimeter_ZN_4_wall_west_Window_1,      !- Name
  FixedWindow,                            !- Sub Surface Type
  {73ec6dea-3d14-4f07-b191-e0bf2a578fe8}, !- Construction Name
  {5771149d-f28c-4339-a5a4-bbe2273f1e90}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 17.07, 0.900816,                     !- X,Y,Z Vertex 1 {m}
  0, 15.24, 0.900816,                     !- X,Y,Z Vertex 2 {m}
  0, 15.24, 2.423816,                     !- X,Y,Z Vertex 3 {m}
  0, 17.07, 2.423816;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {90cfbd5e-ac83-42be-9bd7-0b83f8c75d5c}, !- Handle
  Perimeter_ZN_4_envelope_1,              !- Name
  Floor,                                  !- Surface Type
  {85e89f76-5047-4c96-a657-62064c06deb7}, !- Construction Name
  {46f1dcbd-de04-4e58-a8b4-a795e84f0231}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0, 18.46, -0.1,                        !- X,Y,Z Vertex 1 {m}
  5, 13.46, -0.1,                         !- X,Y,Z Vertex 2 {m}
  5, 5, -0.1,                             !- X,Y,Z Vertex 3 {m}
  -0, 0, -0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {888f7d55-0614-4a48-98a8-d5af28d8a3a4}, !- Handle
  Perimeter_ZN_4_envelope_2,              !- Name
  RoofCeiling,                            !- Surface Type
  {b35d13f3-594e-4f97-8d09-aed570818bc0}, !- Construction Name
  {46f1dcbd-de04-4e58-a8b4-a795e84f0231}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 13.46, 3.05795,                      !- X,Y,Z Vertex 1 {m}
  -0, 18.46, 3.05795,                     !- X,Y,Z Vertex 2 {m}
  -0, 0, 3.05795,                         !- X,Y,Z Vertex 3 {m}
  5, 5, 3.05795;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {99f1f670-a2fb-4ff1-bcb1-65e87fd16dfb}, !- Handle
  Perimeter_ZN_4_envelope_3,              !- Name
  Wall,                                   !- Surface Type
  {9f698ada-d02e-4a05-b5ea-c6e4422e4bca}, !- Construction Name
  {46f1dcbd-de04-4e58-a8b4-a795e84f0231}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0, 0, -0.1,                            !- X,Y,Z Vertex 1 {m}
  5, 5, -0.1,                             !- X,Y,Z Vertex 2 {m}
  5, 5, 3.05795,                          !- X,Y,Z Vertex 3 {m}
  -0, 0, 3.05795;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {911cf4ad-d646-4277-922a-44bc24b524f2}, !- Handle
  Perimeter_ZN_4_envelope_4,              !- Name
  Wall,                                   !- Surface Type
  {9f698ada-d02e-4a05-b5ea-c6e4422e4bca}, !- Construction Name
  {46f1dcbd-de04-4e58-a8b4-a795e84f0231}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 13.46, -0.1,                         !- X,Y,Z Vertex 1 {m}
  -0, 18.46, -0.1,                        !- X,Y,Z Vertex 2 {m}
  -0, 18.46, 3.05795,                     !- X,Y,Z Vertex 3 {m}
  5, 13.46, 3.05795;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1e8e925c-11c1-4bfc-afe0-101f41e6562f}, !- Handle
  Perimeter_ZN_4_envelope_5,              !- Name
  Wall,                                   !- Surface Type
  {9f698ada-d02e-4a05-b5ea-c6e4422e4bca}, !- Construction Name
  {46f1dcbd-de04-4e58-a8b4-a795e84f0231}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 5, -0.1,                             !- X,Y,Z Vertex 1 {m}
  5, 13.46, -0.1,                         !- X,Y,Z Vertex 2 {m}
  5, 13.46, 3.05795,                      !- X,Y,Z Vertex 3 {m}
  5, 5, 3.05795;                          !- X,Y,Z Vertex 4 {m}

OS:DesignSpecification:OutdoorAir,
  {570e56a7-3c0b-45a1-a2b6-1ba2351edcd2}, !- Handle
  Design Specification Outdoor Air 1,     !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0024,                                 !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Space,
  {3002fc4e-f6ce-4bec-930c-bddd0c6fdd7b}, !- Handle
  Perimeter_ZN_2,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {73765eba-e63c-4467-91bc-c2df53314701}, !- Building Story Name
  {f40d0b06-4168-4aa8-8155-a8b2817090f6}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {6fd4a0b8-45f0-4f4b-b0f8-2a3ee3c06538}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  Autocalculate;                          !- Floor Area {m2}

OS:ThermalZone,
  {f40d0b06-4168-4aa8-8155-a8b2817090f6}, !- Handle
  Perimeter_ZN_2_tzone,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5d23c8da-0d9b-4182-9ea3-bbb231b1e2d8}, !- Zone Air Inlet Port List
  {3d57a0bc-763a-4fc4-8117-7301cc86eb08}, !- Zone Air Exhaust Port List
  {714418c3-e71e-4c71-b2c8-c8d19e313400}, !- Zone Air Node Name
  {2b0ed5b7-3872-4129-b860-6aab8defcfe1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {90406a97-637a-4a62-b03c-03afb7cb8224}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {88d70f05-344e-481f-ae1c-d9f798cfe287}, !- Handle
  Node 2,                                 !- Name
  {714418c3-e71e-4c71-b2c8-c8d19e313400}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {714418c3-e71e-4c71-b2c8-c8d19e313400}, !- Handle
  {f40d0b06-4168-4aa8-8155-a8b2817090f6}, !- Source Object
  11,                                     !- Outlet Port
  {88d70f05-344e-481f-ae1c-d9f798cfe287}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5d23c8da-0d9b-4182-9ea3-bbb231b1e2d8}, !- Handle
  {f40d0b06-4168-4aa8-8155-a8b2817090f6}, !- HVAC Component
  {16413496-f779-4151-b24d-50d6d9a1aadc}; !- Port 1

OS:PortList,
  {3d57a0bc-763a-4fc4-8117-7301cc86eb08}, !- Handle
  {f40d0b06-4168-4aa8-8155-a8b2817090f6}, !- HVAC Component
  {879cf43e-a86e-40bf-bbf2-6481225fd032}; !- Port 1

OS:PortList,
  {2b0ed5b7-3872-4129-b860-6aab8defcfe1}, !- Handle
  {f40d0b06-4168-4aa8-8155-a8b2817090f6}; !- HVAC Component

OS:Sizing:Zone,
  {c1e80673-3a4b-4b6c-baa5-7d686d34b86a}, !- Handle
  {f40d0b06-4168-4aa8-8155-a8b2817090f6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {5aad4311-9a1f-4972-8664-fab6c0f8b548}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {f40d0b06-4168-4aa8-8155-a8b2817090f6}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {777935a2-7c02-494d-9843-5f4600030d0d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Surface,
  {856f844b-9e80-4c6c-b592-0dc678e6dbda}, !- Handle
  Perimeter_ZN_2_envelope_0,              !- Name
  Wall,                                   !- Surface Type
  {9f698ada-d02e-4a05-b5ea-c6e4422e4bca}, !- Construction Name
  {3002fc4e-f6ce-4bec-930c-bddd0c6fdd7b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 13.46, -0.1,                     !- X,Y,Z Vertex 1 {m}
  22.69, 5, -0.1,                         !- X,Y,Z Vertex 2 {m}
  22.69, 5, 3.05795,                      !- X,Y,Z Vertex 3 {m}
  22.69, 13.46, 3.05795;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d001fff6-766d-4a49-8c01-152e13a0519b}, !- Handle
  Perimeter_ZN_2_envelope_1,              !- Name
  Wall,                                   !- Surface Type
  {9f698ada-d02e-4a05-b5ea-c6e4422e4bca}, !- Construction Name
  {3002fc4e-f6ce-4bec-930c-bddd0c6fdd7b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.69, 0, -0.1,                         !- X,Y,Z Vertex 1 {m}
  27.69, 0, 3.05795,                      !- X,Y,Z Vertex 2 {m}
  22.69, 5, 3.05795,                      !- X,Y,Z Vertex 3 {m}
  22.69, 5, -0.1;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {23987c68-8af4-435c-b2a4-ea5bc03c0d44}, !- Handle
  Perimeter_ZN_2_envelope_2,              !- Name
  Wall,                                   !- Surface Type
  {9f698ada-d02e-4a05-b5ea-c6e4422e4bca}, !- Construction Name
  {3002fc4e-f6ce-4bec-930c-bddd0c6fdd7b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 13.46, 3.05795,                  !- X,Y,Z Vertex 1 {m}
  27.69, 18.46, 3.05795,                  !- X,Y,Z Vertex 2 {m}
  27.69, 18.46, -0.1,                     !- X,Y,Z Vertex 3 {m}
  22.69, 13.46, -0.1;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {43337b90-ccae-4e7e-81dc-0671bd99131a}, !- Handle
  Perimeter_ZN_2_envelope_3,              !- Name
  Floor,                                  !- Surface Type
  {85e89f76-5047-4c96-a657-62064c06deb7}, !- Construction Name
  {3002fc4e-f6ce-4bec-930c-bddd0c6fdd7b}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.69, 18.46, -0.1,                     !- X,Y,Z Vertex 1 {m}
  27.69, 0, -0.1,                         !- X,Y,Z Vertex 2 {m}
  22.69, 5, -0.1,                         !- X,Y,Z Vertex 3 {m}
  22.69, 13.46, -0.1;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {332e7463-2d0d-4ddb-a5dc-48d6de02e114}, !- Handle
  Perimeter_ZN_2_envelope_4,              !- Name
  RoofCeiling,                            !- Surface Type
  {b35d13f3-594e-4f97-8d09-aed570818bc0}, !- Construction Name
  {3002fc4e-f6ce-4bec-930c-bddd0c6fdd7b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 13.46, 3.05795,                  !- X,Y,Z Vertex 1 {m}
  22.69, 5, 3.05795,                      !- X,Y,Z Vertex 2 {m}
  27.69, 0, 3.05795,                      !- X,Y,Z Vertex 3 {m}
  27.69, 18.46, 3.05795;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7ca7addd-d8d5-47e2-ab03-472476f51856}, !- Handle
  Perimeter_ZN_2_envelope_5,              !- Name
  Wall,                                   !- Surface Type
  {85e89f76-5047-4c96-a657-62064c06deb7}, !- Construction Name
  {3002fc4e-f6ce-4bec-930c-bddd0c6fdd7b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.69, 0, -0.1,                         !- X,Y,Z Vertex 1 {m}
  27.69, 18.46, -0.1,                     !- X,Y,Z Vertex 2 {m}
  27.69, 18.46, 3.05795,                  !- X,Y,Z Vertex 3 {m}
  27.69, 0, 3.05795;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {48352952-ce06-4cc6-98fe-f7e19c9cd7a3}, !- Handle
  Perimeter_ZN_2_wall_east_Window_4,      !- Name
  FixedWindow,                            !- Sub Surface Type
  {73ec6dea-3d14-4f07-b191-e0bf2a578fe8}, !- Construction Name
  {7ca7addd-d8d5-47e2-ab03-472476f51856}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  27.69, 15.24, 0.900816,                 !- X,Y,Z Vertex 1 {m}
  27.69, 17.07, 0.900816,                 !- X,Y,Z Vertex 2 {m}
  27.69, 17.07, 2.423816,                 !- X,Y,Z Vertex 3 {m}
  27.69, 15.24, 2.423816;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {185c966a-25a5-4a52-b5bb-c0ea4e640903}, !- Handle
  Perimeter_ZN_2_wall_east_Window_3,      !- Name
  FixedWindow,                            !- Sub Surface Type
  {73ec6dea-3d14-4f07-b191-e0bf2a578fe8}, !- Construction Name
  {7ca7addd-d8d5-47e2-ab03-472476f51856}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  27.69, 10.62, 0.900816,                 !- X,Y,Z Vertex 1 {m}
  27.69, 12.45, 0.900816,                 !- X,Y,Z Vertex 2 {m}
  27.69, 12.45, 2.423816,                 !- X,Y,Z Vertex 3 {m}
  27.69, 10.62, 2.423816;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6504c84d-52b7-4385-bcf1-055a79e9e3c7}, !- Handle
  Perimeter_ZN_2_wall_east_Window_2,      !- Name
  FixedWindow,                            !- Sub Surface Type
  {73ec6dea-3d14-4f07-b191-e0bf2a578fe8}, !- Construction Name
  {7ca7addd-d8d5-47e2-ab03-472476f51856}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  27.69, 6.01, 0.900816,                  !- X,Y,Z Vertex 1 {m}
  27.69, 7.84, 0.900816,                  !- X,Y,Z Vertex 2 {m}
  27.69, 7.84, 2.423816,                  !- X,Y,Z Vertex 3 {m}
  27.69, 6.01, 2.423816;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {080ad958-298e-4b78-9f0a-2d1be3fcd63a}, !- Handle
  Perimeter_ZN_2_wall_east_Window_1,      !- Name
  FixedWindow,                            !- Sub Surface Type
  {73ec6dea-3d14-4f07-b191-e0bf2a578fe8}, !- Construction Name
  {7ca7addd-d8d5-47e2-ab03-472476f51856}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  27.69, 1.39, 0.900816,                  !- X,Y,Z Vertex 1 {m}
  27.69, 3.22, 0.900816,                  !- X,Y,Z Vertex 2 {m}
  27.69, 3.22, 2.423816,                  !- X,Y,Z Vertex 3 {m}
  27.69, 1.39, 2.423816;                  !- X,Y,Z Vertex 4 {m}

OS:DesignSpecification:OutdoorAir,
  {6fd4a0b8-45f0-4f4b-b0f8-2a3ee3c06538}, !- Handle
  Design Specification Outdoor Air 2,     !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0024,                                 !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Space,
  {f1452068-5826-4526-bc83-0208e892a702}, !- Handle
  Perimeter_ZN_1,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {73765eba-e63c-4467-91bc-c2df53314701}, !- Building Story Name
  {61d67268-7dd1-421f-aee8-61f22fd72f3f}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {36045a10-fa65-4a38-b55a-2865dfc81730}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  Autocalculate;                          !- Floor Area {m2}

OS:ThermalZone,
  {61d67268-7dd1-421f-aee8-61f22fd72f3f}, !- Handle
  Perimeter_ZN_1_tzone,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f41e9812-5182-4c66-826c-755aca9b1336}, !- Zone Air Inlet Port List
  {ee03b1b0-0599-40ea-bdba-8c0f7d27319f}, !- Zone Air Exhaust Port List
  {af2b55f2-a851-476b-8222-a60a4e693077}, !- Zone Air Node Name
  {2d6febaf-1bdf-499c-8883-67fdc41adce4}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {856bf648-36dc-49a6-9875-071f4e912541}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {977dd3b8-98f4-4d34-a289-6dcea11508ac}, !- Handle
  Node 3,                                 !- Name
  {af2b55f2-a851-476b-8222-a60a4e693077}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {af2b55f2-a851-476b-8222-a60a4e693077}, !- Handle
  {61d67268-7dd1-421f-aee8-61f22fd72f3f}, !- Source Object
  11,                                     !- Outlet Port
  {977dd3b8-98f4-4d34-a289-6dcea11508ac}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f41e9812-5182-4c66-826c-755aca9b1336}, !- Handle
  {61d67268-7dd1-421f-aee8-61f22fd72f3f}, !- HVAC Component
  {5a3f37e8-8599-49f8-8302-ddc18e36754a}; !- Port 1

OS:PortList,
  {ee03b1b0-0599-40ea-bdba-8c0f7d27319f}, !- Handle
  {61d67268-7dd1-421f-aee8-61f22fd72f3f}, !- HVAC Component
  {b50bc15c-cf48-4870-9c0a-430f1f97dac6}; !- Port 1

OS:PortList,
  {2d6febaf-1bdf-499c-8883-67fdc41adce4}, !- Handle
  {61d67268-7dd1-421f-aee8-61f22fd72f3f}; !- HVAC Component

OS:Sizing:Zone,
  {f2575771-3a32-407c-b3d4-fb395caa727f}, !- Handle
  {61d67268-7dd1-421f-aee8-61f22fd72f3f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {fc84e3c0-67d7-4c7f-9e4c-e562447b480d}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {61d67268-7dd1-421f-aee8-61f22fd72f3f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6aea9787-e1b0-4f70-be75-9dfd71234dda}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Surface,
  {2a802bfa-7294-4db5-a8e8-f6bea6030494}, !- Handle
  Perimeter_ZN_1_envelope_0,              !- Name
  Wall,                                   !- Surface Type
  {9f698ada-d02e-4a05-b5ea-c6e4422e4bca}, !- Construction Name
  {f1452068-5826-4526-bc83-0208e892a702}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05795,                          !- X,Y,Z Vertex 1 {m}
  5, 5, 3.05795,                          !- X,Y,Z Vertex 2 {m}
  5, 5, -0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, -0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {973842e0-4a76-4c76-9748-5563cfec6b8e}, !- Handle
  Perimeter_ZN_1_envelope_1,              !- Name
  Wall,                                   !- Surface Type
  {85e89f76-5047-4c96-a657-62064c06deb7}, !- Construction Name
  {f1452068-5826-4526-bc83-0208e892a702}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, -0.1,                             !- X,Y,Z Vertex 1 {m}
  27.69, 0, -0.1,                         !- X,Y,Z Vertex 2 {m}
  27.69, 0, 3.05795,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05795;                          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {86ef10f9-411a-404c-a4d4-c20cfd007dda}, !- Handle
  Perimeter_ZN_1_wall_south_Window_6,     !- Name
  FixedWindow,                            !- Sub Surface Type
  {73ec6dea-3d14-4f07-b191-e0bf2a578fe8}, !- Construction Name
  {973842e0-4a76-4c76-9748-5563cfec6b8e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.47, 0, 0.900816,                     !- X,Y,Z Vertex 1 {m}
  26.3, 0, 0.900816,                      !- X,Y,Z Vertex 2 {m}
  26.3, 0, 2.423816,                      !- X,Y,Z Vertex 3 {m}
  24.47, 0, 2.423816;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f5029651-ddfa-498a-b594-575e80e778dc}, !- Handle
  Perimeter_ZN_1_wall_south_Window_5,     !- Name
  FixedWindow,                            !- Sub Surface Type
  {73ec6dea-3d14-4f07-b191-e0bf2a578fe8}, !- Construction Name
  {973842e0-4a76-4c76-9748-5563cfec6b8e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  19.85, 0, 0.900816,                     !- X,Y,Z Vertex 1 {m}
  21.68, 0, 0.900816,                     !- X,Y,Z Vertex 2 {m}
  21.68, 0, 2.423816,                     !- X,Y,Z Vertex 3 {m}
  19.85, 0, 2.423816;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c0516ab7-bf8b-47f8-847a-72234a906182}, !- Handle
  Perimeter_ZN_1_wall_south_Window_4,     !- Name
  FixedWindow,                            !- Sub Surface Type
  {73ec6dea-3d14-4f07-b191-e0bf2a578fe8}, !- Construction Name
  {973842e0-4a76-4c76-9748-5563cfec6b8e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.24, 0, 0.900816,                     !- X,Y,Z Vertex 1 {m}
  17.07, 0, 0.900816,                     !- X,Y,Z Vertex 2 {m}
  17.07, 0, 2.423816,                     !- X,Y,Z Vertex 3 {m}
  15.24, 0, 2.423816;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5e4d4d95-a41b-4832-a8aa-06f3900e3171}, !- Handle
  Perimeter_ZN_1_wall_south_Window_3,     !- Name
  FixedWindow,                            !- Sub Surface Type
  {73ec6dea-3d14-4f07-b191-e0bf2a578fe8}, !- Construction Name
  {973842e0-4a76-4c76-9748-5563cfec6b8e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.62, 0, 0.900816,                     !- X,Y,Z Vertex 1 {m}
  12.45, 0, 0.900816,                     !- X,Y,Z Vertex 2 {m}
  12.45, 0, 2.423816,                     !- X,Y,Z Vertex 3 {m}
  10.62, 0, 2.423816;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7a424c0a-d7d5-40ac-bd09-722d3ce473b1}, !- Handle
  Perimeter_ZN_1_wall_south_Window_2,     !- Name
  FixedWindow,                            !- Sub Surface Type
  {73ec6dea-3d14-4f07-b191-e0bf2a578fe8}, !- Construction Name
  {973842e0-4a76-4c76-9748-5563cfec6b8e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.01, 0, 0.900816,                      !- X,Y,Z Vertex 1 {m}
  7.84, 0, 0.900816,                      !- X,Y,Z Vertex 2 {m}
  7.84, 0, 2.423816,                      !- X,Y,Z Vertex 3 {m}
  6.01, 0, 2.423816;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6c00aad2-64e9-46e2-b80b-6180b97f96a6}, !- Handle
  Perimeter_ZN_1_wall_south_Window_1,     !- Name
  FixedWindow,                            !- Sub Surface Type
  {73ec6dea-3d14-4f07-b191-e0bf2a578fe8}, !- Construction Name
  {973842e0-4a76-4c76-9748-5563cfec6b8e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.39, 0, 0.900816,                      !- X,Y,Z Vertex 1 {m}
  3.22, 0, 0.900816,                      !- X,Y,Z Vertex 2 {m}
  3.22, 0, 2.423816,                      !- X,Y,Z Vertex 3 {m}
  1.39, 0, 2.423816;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {175ff3cc-7614-4992-8e1a-c3ea9adb6724}, !- Handle
  Perimeter_ZN_1_wall_south_door,         !- Name
  GlassDoor,                              !- Sub Surface Type
  {73ec6dea-3d14-4f07-b191-e0bf2a578fe8}, !- Construction Name
  {973842e0-4a76-4c76-9748-5563cfec6b8e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.93, 0, 0,                            !- X,Y,Z Vertex 1 {m}
  14.76, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  14.76, 0, 2.134,                        !- X,Y,Z Vertex 3 {m}
  12.93, 0, 2.134;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2ebf307c-a9dd-466c-8c9e-2e81af883742}, !- Handle
  Perimeter_ZN_1_envelope_2,              !- Name
  Floor,                                  !- Surface Type
  {85e89f76-5047-4c96-a657-62064c06deb7}, !- Construction Name
  {f1452068-5826-4526-bc83-0208e892a702}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 5, -0.1,                             !- X,Y,Z Vertex 1 {m}
  22.69, 5, -0.1,                         !- X,Y,Z Vertex 2 {m}
  27.69, 0, -0.1,                         !- X,Y,Z Vertex 3 {m}
  0, 0, -0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {626a18ec-44b5-4511-a7fc-bb0aad6cb11a}, !- Handle
  Perimeter_ZN_1_envelope_3,              !- Name
  RoofCeiling,                            !- Surface Type
  {b35d13f3-594e-4f97-8d09-aed570818bc0}, !- Construction Name
  {f1452068-5826-4526-bc83-0208e892a702}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 5, 3.05795,                      !- X,Y,Z Vertex 1 {m}
  5, 5, 3.05795,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 3.05795,                          !- X,Y,Z Vertex 3 {m}
  27.69, 0, 3.05795;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dfc8d1e8-0370-4f22-b841-76c5576a2f89}, !- Handle
  Perimeter_ZN_1_envelope_4,              !- Name
  Wall,                                   !- Surface Type
  {9f698ada-d02e-4a05-b5ea-c6e4422e4bca}, !- Construction Name
  {f1452068-5826-4526-bc83-0208e892a702}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 5, -0.1,                         !- X,Y,Z Vertex 1 {m}
  5, 5, -0.1,                             !- X,Y,Z Vertex 2 {m}
  5, 5, 3.05795,                          !- X,Y,Z Vertex 3 {m}
  22.69, 5, 3.05795;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {080e33d4-984e-4157-8274-bd34a91da269}, !- Handle
  Perimeter_ZN_1_envelope_5,              !- Name
  Wall,                                   !- Surface Type
  {9f698ada-d02e-4a05-b5ea-c6e4422e4bca}, !- Construction Name
  {f1452068-5826-4526-bc83-0208e892a702}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 5, 3.05795,                      !- X,Y,Z Vertex 1 {m}
  27.69, 0, 3.05795,                      !- X,Y,Z Vertex 2 {m}
  27.69, 0, -0.1,                         !- X,Y,Z Vertex 3 {m}
  22.69, 5, -0.1;                         !- X,Y,Z Vertex 4 {m}

OS:DesignSpecification:OutdoorAir,
  {36045a10-fa65-4a38-b55a-2865dfc81730}, !- Handle
  Design Specification Outdoor Air 3,     !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0024,                                 !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Space,
  {60a4acc9-57ce-4d36-aae5-c6158c460d08}, !- Handle
  Core_ZN,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {73765eba-e63c-4467-91bc-c2df53314701}, !- Building Story Name
  {209edf52-ee83-4636-aeb1-972d188ae3d4}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {6fec82d6-2f55-434b-b59c-1de8e92a1bbe}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  Autocalculate;                          !- Floor Area {m2}

OS:ThermalZone,
  {209edf52-ee83-4636-aeb1-972d188ae3d4}, !- Handle
  Core_ZN_tzone,                          !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8524fa5a-a03f-481f-9894-dfda330fbacb}, !- Zone Air Inlet Port List
  {d0744d89-dc40-4920-89f8-6b3db13ddabb}, !- Zone Air Exhaust Port List
  {35536bcf-9fa6-468d-a523-6e5a8475ed3a}, !- Zone Air Node Name
  {3145a9f8-446c-444e-bfd7-3794767b6861}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {323317c3-abce-4fff-b4fd-979517765efa}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {17b3e9a6-33b0-4a12-b41b-b165e9f5011d}, !- Handle
  Node 4,                                 !- Name
  {35536bcf-9fa6-468d-a523-6e5a8475ed3a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {35536bcf-9fa6-468d-a523-6e5a8475ed3a}, !- Handle
  {209edf52-ee83-4636-aeb1-972d188ae3d4}, !- Source Object
  11,                                     !- Outlet Port
  {17b3e9a6-33b0-4a12-b41b-b165e9f5011d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8524fa5a-a03f-481f-9894-dfda330fbacb}, !- Handle
  {209edf52-ee83-4636-aeb1-972d188ae3d4}, !- HVAC Component
  {76e6f2e7-bbdc-4be6-a455-611d15ae1900}; !- Port 1

OS:PortList,
  {d0744d89-dc40-4920-89f8-6b3db13ddabb}, !- Handle
  {209edf52-ee83-4636-aeb1-972d188ae3d4}, !- HVAC Component
  {a8817f67-b315-4027-be86-d1876ad747dc}; !- Port 1

OS:PortList,
  {3145a9f8-446c-444e-bfd7-3794767b6861}, !- Handle
  {209edf52-ee83-4636-aeb1-972d188ae3d4}; !- HVAC Component

OS:Sizing:Zone,
  {a364d691-8678-4b9f-acad-4b3c9ef8bcc2}, !- Handle
  {209edf52-ee83-4636-aeb1-972d188ae3d4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {51abfeaa-e112-4869-91d6-20d4c9eee656}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {209edf52-ee83-4636-aeb1-972d188ae3d4}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {89c1cb4b-6429-49ae-8462-47b42425c6dd}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Surface,
  {dbe508d2-36ea-4c44-9f63-6852ef963a3e}, !- Handle
  Core_ZN_envelope_0,                     !- Name
  Wall,                                   !- Surface Type
  {9f698ada-d02e-4a05-b5ea-c6e4422e4bca}, !- Construction Name
  {60a4acc9-57ce-4d36-aae5-c6158c460d08}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 13.46, 3.05795,                      !- X,Y,Z Vertex 1 {m}
  5, 13.46, -0.1,                         !- X,Y,Z Vertex 2 {m}
  5, 5, -0.1,                             !- X,Y,Z Vertex 3 {m}
  5, 5, 3.05795;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b6743457-c06a-481b-873e-19cde0fd4011}, !- Handle
  Core_ZN_envelope_1,                     !- Name
  Wall,                                   !- Surface Type
  {9f698ada-d02e-4a05-b5ea-c6e4422e4bca}, !- Construction Name
  {60a4acc9-57ce-4d36-aae5-c6158c460d08}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 5, 3.05795,                          !- X,Y,Z Vertex 1 {m}
  5, 5, -0.1,                             !- X,Y,Z Vertex 2 {m}
  22.69, 5, -0.1,                         !- X,Y,Z Vertex 3 {m}
  22.69, 5, 3.05795;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {66d3db00-b0ce-4326-a487-bd689c234e0d}, !- Handle
  Core_ZN_envelope_2,                     !- Name
  Floor,                                  !- Surface Type
  {85e89f76-5047-4c96-a657-62064c06deb7}, !- Construction Name
  {60a4acc9-57ce-4d36-aae5-c6158c460d08}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 5, -0.1,                             !- X,Y,Z Vertex 1 {m}
  5, 13.46, -0.1,                         !- X,Y,Z Vertex 2 {m}
  22.69, 13.46, -0.1,                     !- X,Y,Z Vertex 3 {m}
  22.69, 5, -0.1;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {922584f9-60d9-4e48-8cde-69ad90863d01}, !- Handle
  Core_ZN_envelope_3,                     !- Name
  RoofCeiling,                            !- Surface Type
  {b35d13f3-594e-4f97-8d09-aed570818bc0}, !- Construction Name
  {60a4acc9-57ce-4d36-aae5-c6158c460d08}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 13.46, 3.05795,                  !- X,Y,Z Vertex 1 {m}
  5, 13.46, 3.05795,                      !- X,Y,Z Vertex 2 {m}
  5, 5, 3.05795,                          !- X,Y,Z Vertex 3 {m}
  22.69, 5, 3.05795;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f214da03-7b56-48a3-9885-044ac2b9b650}, !- Handle
  Core_ZN_envelope_4,                     !- Name
  Wall,                                   !- Surface Type
  {9f698ada-d02e-4a05-b5ea-c6e4422e4bca}, !- Construction Name
  {60a4acc9-57ce-4d36-aae5-c6158c460d08}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 13.46, 3.05795,                  !- X,Y,Z Vertex 1 {m}
  22.69, 13.46, -0.1,                     !- X,Y,Z Vertex 2 {m}
  5, 13.46, -0.1,                         !- X,Y,Z Vertex 3 {m}
  5, 13.46, 3.05795;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a8479e28-f748-4245-8a33-66414d258613}, !- Handle
  Core_ZN_envelope_5,                     !- Name
  Wall,                                   !- Surface Type
  {9f698ada-d02e-4a05-b5ea-c6e4422e4bca}, !- Construction Name
  {60a4acc9-57ce-4d36-aae5-c6158c460d08}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 5, 3.05795,                      !- X,Y,Z Vertex 1 {m}
  22.69, 5, -0.1,                         !- X,Y,Z Vertex 2 {m}
  22.69, 13.46, -0.1,                     !- X,Y,Z Vertex 3 {m}
  22.69, 13.46, 3.05795;                  !- X,Y,Z Vertex 4 {m}

OS:DesignSpecification:OutdoorAir,
  {6fec82d6-2f55-434b-b59c-1de8e92a1bbe}, !- Handle
  Design Specification Outdoor Air 4,     !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0024,                                 !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Space,
  {5721eb26-6a0d-466b-ba99-fcfc4b7b7644}, !- Handle
  Perimeter_ZN_3,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {73765eba-e63c-4467-91bc-c2df53314701}, !- Building Story Name
  {43db9713-cf1b-46a9-8316-9f5ad09d50ea}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {2a09d444-77e3-4608-9ab1-3965e79772da}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  Autocalculate;                          !- Floor Area {m2}

OS:ThermalZone,
  {43db9713-cf1b-46a9-8316-9f5ad09d50ea}, !- Handle
  Perimeter_ZN_3_tzone,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9574aa0c-d3db-469a-9b32-d68d1d09ab88}, !- Zone Air Inlet Port List
  {838d2b96-ca2b-4e1c-ac30-c0a26f4d3739}, !- Zone Air Exhaust Port List
  {ae55e55b-2a56-486a-a520-d557345e5a51}, !- Zone Air Node Name
  {dd28a5d8-59b0-4cf5-a2cb-9ab822594102}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e5f10538-98d7-4cf8-b03c-479478459135}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4edc5b51-8cb2-478c-9107-8cda503a32ce}, !- Handle
  Node 5,                                 !- Name
  {ae55e55b-2a56-486a-a520-d557345e5a51}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ae55e55b-2a56-486a-a520-d557345e5a51}, !- Handle
  {43db9713-cf1b-46a9-8316-9f5ad09d50ea}, !- Source Object
  11,                                     !- Outlet Port
  {4edc5b51-8cb2-478c-9107-8cda503a32ce}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9574aa0c-d3db-469a-9b32-d68d1d09ab88}, !- Handle
  {43db9713-cf1b-46a9-8316-9f5ad09d50ea}, !- HVAC Component
  {cbb3f5e8-d310-441b-9f6f-580918b1a6af}; !- Port 1

OS:PortList,
  {838d2b96-ca2b-4e1c-ac30-c0a26f4d3739}, !- Handle
  {43db9713-cf1b-46a9-8316-9f5ad09d50ea}, !- HVAC Component
  {cb4d925f-4586-4a75-9337-14ff93882d6f}; !- Port 1

OS:PortList,
  {dd28a5d8-59b0-4cf5-a2cb-9ab822594102}, !- Handle
  {43db9713-cf1b-46a9-8316-9f5ad09d50ea}; !- HVAC Component

OS:Sizing:Zone,
  {92c84abd-1396-4fd8-b82c-b6f932265da4}, !- Handle
  {43db9713-cf1b-46a9-8316-9f5ad09d50ea}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {6b97ff68-4b67-46df-9067-3505b28b4daf}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {43db9713-cf1b-46a9-8316-9f5ad09d50ea}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {50098e5c-e89c-4201-b6dd-d42aaca628fa}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Surface,
  {818df45b-a40d-41b1-8db2-a9b928f50051}, !- Handle
  Perimeter_ZN_3_envelope_0,              !- Name
  Wall,                                   !- Surface Type
  {9f698ada-d02e-4a05-b5ea-c6e4422e4bca}, !- Construction Name
  {5721eb26-6a0d-466b-ba99-fcfc4b7b7644}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 13.46, 3.05795,                      !- X,Y,Z Vertex 1 {m}
  0, 18.46, 3.05795,                      !- X,Y,Z Vertex 2 {m}
  0, 18.46, -0.1,                         !- X,Y,Z Vertex 3 {m}
  5, 13.46, -0.1;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e133dd31-599c-4af9-b959-2deffa75cb43}, !- Handle
  Perimeter_ZN_3_envelope_1,              !- Name
  Wall,                                   !- Surface Type
  {9f698ada-d02e-4a05-b5ea-c6e4422e4bca}, !- Construction Name
  {5721eb26-6a0d-466b-ba99-fcfc4b7b7644}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 13.46, 3.05795,                  !- X,Y,Z Vertex 1 {m}
  5, 13.46, 3.05795,                      !- X,Y,Z Vertex 2 {m}
  5, 13.46, -0.1,                         !- X,Y,Z Vertex 3 {m}
  22.69, 13.46, -0.1;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dd034dcc-a0d3-4918-ba8a-4e50bee4f34b}, !- Handle
  Perimeter_ZN_3_envelope_2,              !- Name
  Floor,                                  !- Surface Type
  {85e89f76-5047-4c96-a657-62064c06deb7}, !- Construction Name
  {5721eb26-6a0d-466b-ba99-fcfc4b7b7644}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 13.46, -0.1,                     !- X,Y,Z Vertex 1 {m}
  5, 13.46, -0.1,                         !- X,Y,Z Vertex 2 {m}
  0, 18.46, -0.1,                         !- X,Y,Z Vertex 3 {m}
  27.69, 18.46, -0.1;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {167ce4bd-4e53-481c-8037-3feb2e174856}, !- Handle
  Perimeter_ZN_3_envelope_3,              !- Name
  RoofCeiling,                            !- Surface Type
  {b35d13f3-594e-4f97-8d09-aed570818bc0}, !- Construction Name
  {5721eb26-6a0d-466b-ba99-fcfc4b7b7644}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 13.46, 3.05795,                      !- X,Y,Z Vertex 1 {m}
  22.69, 13.46, 3.05795,                  !- X,Y,Z Vertex 2 {m}
  27.69, 18.46, 3.05795,                  !- X,Y,Z Vertex 3 {m}
  0, 18.46, 3.05795;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {83e141f8-0a49-4115-9349-1f16c4c79652}, !- Handle
  Perimeter_ZN_3_envelope_4,              !- Name
  Wall,                                   !- Surface Type
  {85e89f76-5047-4c96-a657-62064c06deb7}, !- Construction Name
  {5721eb26-6a0d-466b-ba99-fcfc4b7b7644}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 18.46, 3.05795,                      !- X,Y,Z Vertex 1 {m}
  27.69, 18.46, 3.05795,                  !- X,Y,Z Vertex 2 {m}
  27.69, 18.46, -0.1,                     !- X,Y,Z Vertex 3 {m}
  0, 18.46, -0.1;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b68a311c-54c5-4e81-adee-dc745e2236c3}, !- Handle
  Perimeter_ZN_3_wall_north_Window_1,     !- Name
  FixedWindow,                            !- Sub Surface Type
  {73ec6dea-3d14-4f07-b191-e0bf2a578fe8}, !- Construction Name
  {83e141f8-0a49-4115-9349-1f16c4c79652}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  26.3, 18.46, 0.900816,                  !- X,Y,Z Vertex 1 {m}
  24.47, 18.46, 0.900816,                 !- X,Y,Z Vertex 2 {m}
  24.47, 18.46, 2.423816,                 !- X,Y,Z Vertex 3 {m}
  26.3, 18.46, 2.423816;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5b0bb598-af12-47c9-80a4-8e4a29eab504}, !- Handle
  Perimeter_ZN_3_wall_north_Window_2,     !- Name
  FixedWindow,                            !- Sub Surface Type
  {73ec6dea-3d14-4f07-b191-e0bf2a578fe8}, !- Construction Name
  {83e141f8-0a49-4115-9349-1f16c4c79652}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  21.68, 18.46, 0.900816,                 !- X,Y,Z Vertex 1 {m}
  19.85, 18.46, 0.900816,                 !- X,Y,Z Vertex 2 {m}
  19.85, 18.46, 2.423816,                 !- X,Y,Z Vertex 3 {m}
  21.68, 18.46, 2.423816;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8449c336-c27b-456c-81e8-f7123f5ab2fa}, !- Handle
  Perimeter_ZN_3_wall_north_Window_3,     !- Name
  FixedWindow,                            !- Sub Surface Type
  {73ec6dea-3d14-4f07-b191-e0bf2a578fe8}, !- Construction Name
  {83e141f8-0a49-4115-9349-1f16c4c79652}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.07, 18.46, 0.900816,                 !- X,Y,Z Vertex 1 {m}
  15.24, 18.46, 0.900816,                 !- X,Y,Z Vertex 2 {m}
  15.24, 18.46, 2.423816,                 !- X,Y,Z Vertex 3 {m}
  17.07, 18.46, 2.423816;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8b7d14da-91d0-4b3e-8c50-8d19661ecaec}, !- Handle
  Perimeter_ZN_3_wall_north_Window_4,     !- Name
  FixedWindow,                            !- Sub Surface Type
  {73ec6dea-3d14-4f07-b191-e0bf2a578fe8}, !- Construction Name
  {83e141f8-0a49-4115-9349-1f16c4c79652}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.45, 18.46, 0.900816,                 !- X,Y,Z Vertex 1 {m}
  10.62, 18.46, 0.900816,                 !- X,Y,Z Vertex 2 {m}
  10.62, 18.46, 2.423816,                 !- X,Y,Z Vertex 3 {m}
  12.45, 18.46, 2.423816;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5007bb41-fc16-4937-91fd-e236864ca6f6}, !- Handle
  Perimeter_ZN_3_wall_north_Window_5,     !- Name
  FixedWindow,                            !- Sub Surface Type
  {73ec6dea-3d14-4f07-b191-e0bf2a578fe8}, !- Construction Name
  {83e141f8-0a49-4115-9349-1f16c4c79652}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.84, 18.46, 0.900816,                  !- X,Y,Z Vertex 1 {m}
  6.01, 18.46, 0.900816,                  !- X,Y,Z Vertex 2 {m}
  6.01, 18.46, 2.423816,                  !- X,Y,Z Vertex 3 {m}
  7.84, 18.46, 2.423816;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {33db8f41-8e74-4866-bcd2-cbac5ec4a613}, !- Handle
  Perimeter_ZN_3_wall_north_Window_6,     !- Name
  FixedWindow,                            !- Sub Surface Type
  {73ec6dea-3d14-4f07-b191-e0bf2a578fe8}, !- Construction Name
  {83e141f8-0a49-4115-9349-1f16c4c79652}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.22, 18.46, 0.900816,                  !- X,Y,Z Vertex 1 {m}
  1.39, 18.46, 0.900816,                  !- X,Y,Z Vertex 2 {m}
  1.39, 18.46, 2.423816,                  !- X,Y,Z Vertex 3 {m}
  3.22, 18.46, 2.423816;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a79012d9-f38f-4038-b637-f3b4f62e5342}, !- Handle
  Perimeter_ZN_3_wall_north_Door2,        !- Name
  Door,                                   !- Sub Surface Type
  {f709f1bf-e19a-472b-bbdb-1f93bb3d97c7}, !- Construction Name
  {83e141f8-0a49-4115-9349-1f16c4c79652}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  19.13192, 18.46, 0,                     !- X,Y,Z Vertex 1 {m}
  18.21792, 18.46, 0,                     !- X,Y,Z Vertex 2 {m}
  18.21792, 18.46, 2.1336,                !- X,Y,Z Vertex 3 {m}
  19.13192, 18.46, 2.1336;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {539a403c-4a2e-435f-9f4c-4b66628729af}, !- Handle
  Perimeter_ZN_3_wall_north_Door1,        !- Name
  Door,                                   !- Sub Surface Type
  {f709f1bf-e19a-472b-bbdb-1f93bb3d97c7}, !- Construction Name
  {83e141f8-0a49-4115-9349-1f16c4c79652}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14.9118, 18.46, 0,                      !- X,Y,Z Vertex 1 {m}
  13.9978, 18.46, 0,                      !- X,Y,Z Vertex 2 {m}
  13.9978, 18.46, 2.1336,                 !- X,Y,Z Vertex 3 {m}
  14.9118, 18.46, 2.1336;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {60e0032b-f88f-40d8-9e30-63bdaa151aea}, !- Handle
  Perimeter_ZN_3_envelope_5,              !- Name
  Wall,                                   !- Surface Type
  {9f698ada-d02e-4a05-b5ea-c6e4422e4bca}, !- Construction Name
  {5721eb26-6a0d-466b-ba99-fcfc4b7b7644}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.69, 18.46, 3.05795,                  !- X,Y,Z Vertex 1 {m}
  22.69, 13.46, 3.05795,                  !- X,Y,Z Vertex 2 {m}
  22.69, 13.46, -0.1,                     !- X,Y,Z Vertex 3 {m}
  27.69, 18.46, -0.1;                     !- X,Y,Z Vertex 4 {m}

OS:DesignSpecification:OutdoorAir,
  {2a09d444-77e3-4608-9ab1-3965e79772da}, !- Handle
  Design Specification Outdoor Air 5,     !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0024,                                 !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Space,
  {54062355-c2a6-46b9-8000-ce346c83898a}, !- Handle
  Attic,                                  !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {ac254cfd-4ccb-4850-b2d8-ddbba9d54f7f}, !- Building Story Name
  {cc8f3900-531f-467e-bd34-732645d139b1}, !- Thermal Zone Name
  No,                                     !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  Autocalculate;                          !- Floor Area {m2}

OS:ThermalZone,
  {cc8f3900-531f-467e-bd34-732645d139b1}, !- Handle
  Attic_tzone,                            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cd102f0e-fc3d-4475-b4e7-a84c17fe7c84}, !- Zone Air Inlet Port List
  {4cb1a50d-d932-4e49-8252-951f74bc7143}, !- Zone Air Exhaust Port List
  {cd83acbf-53a3-4d16-9adb-c5c7635b94fb}, !- Zone Air Node Name
  {88c421e4-e304-4ff9-8d97-15157eabc143}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4e40af68-3ab5-4183-bc32-a26b5a98b985}, !- Handle
  Node 6,                                 !- Name
  {cd83acbf-53a3-4d16-9adb-c5c7635b94fb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cd83acbf-53a3-4d16-9adb-c5c7635b94fb}, !- Handle
  {cc8f3900-531f-467e-bd34-732645d139b1}, !- Source Object
  11,                                     !- Outlet Port
  {4e40af68-3ab5-4183-bc32-a26b5a98b985}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cd102f0e-fc3d-4475-b4e7-a84c17fe7c84}, !- Handle
  {cc8f3900-531f-467e-bd34-732645d139b1}; !- HVAC Component

OS:PortList,
  {4cb1a50d-d932-4e49-8252-951f74bc7143}, !- Handle
  {cc8f3900-531f-467e-bd34-732645d139b1}; !- HVAC Component

OS:PortList,
  {88c421e4-e304-4ff9-8d97-15157eabc143}, !- Handle
  {cc8f3900-531f-467e-bd34-732645d139b1}; !- HVAC Component

OS:Sizing:Zone,
  {6198df32-e32f-47d7-92f4-80da2c6d1781}, !- Handle
  {cc8f3900-531f-467e-bd34-732645d139b1}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {4334e076-5553-4414-9c52-f02fa81bee44}, !- Handle
  Zone HVAC Equipment List 6,             !- Name
  {cc8f3900-531f-467e-bd34-732645d139b1}; !- Thermal Zone

OS:Surface,
  {781be92e-9798-4adf-9918-841121971776}, !- Handle
  Attic_envelope_0,                       !- Name
  RoofCeiling,                            !- Surface Type
  {b35d13f3-594e-4f97-8d09-aed570818bc0}, !- Construction Name
  {54062355-c2a6-46b9-8000-ce346c83898a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.23, 9.23, 6.35865,                    !- X,Y,Z Vertex 1 {m}
  -0.6, 19.06, 3.05795,                   !- X,Y,Z Vertex 2 {m}
  -0.6, -0.6, 3.05795;                    !- X,Y,Z Vertex 3 {m}

OS:Surface,
  {ccc138eb-3a18-48e3-bc61-67fb64e5a555}, !- Handle
  Attic_envelope_1,                       !- Name
  RoofCeiling,                            !- Surface Type
  {b35d13f3-594e-4f97-8d09-aed570818bc0}, !- Construction Name
  {54062355-c2a6-46b9-8000-ce346c83898a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.29, 19.06, 3.05795,                  !- X,Y,Z Vertex 1 {m}
  18.46, 9.23, 6.35865,                   !- X,Y,Z Vertex 2 {m}
  28.29, -0.6, 3.05795;                   !- X,Y,Z Vertex 3 {m}

OS:Surface,
  {260d8cbf-a5e8-43a2-8898-9034128ac5fa}, !- Handle
  Attic_envelope_2,                       !- Name
  RoofCeiling,                            !- Surface Type
  {b35d13f3-594e-4f97-8d09-aed570818bc0}, !- Construction Name
  {54062355-c2a6-46b9-8000-ce346c83898a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.23, 9.23, 6.35865,                    !- X,Y,Z Vertex 1 {m}
  -0.6, -0.6, 3.05795,                    !- X,Y,Z Vertex 2 {m}
  28.29, -0.6, 3.05795,                   !- X,Y,Z Vertex 3 {m}
  18.46, 9.23, 6.35865;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3b14c362-103d-4171-b4b3-7c9b85436be1}, !- Handle
  Attic_envelope_3,                       !- Name
  Floor,                                  !- Surface Type
  {b35d13f3-594e-4f97-8d09-aed570818bc0}, !- Construction Name
  {54062355-c2a6-46b9-8000-ce346c83898a}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.29, -0.6, 3.05795,                   !- X,Y,Z Vertex 1 {m}
  -0.6, -0.6, 3.05795,                    !- X,Y,Z Vertex 2 {m}
  -0.6, 19.06, 3.05795,                   !- X,Y,Z Vertex 3 {m}
  28.29, 19.06, 3.05795;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b8081e44-4b8b-4a46-966b-9d88fc670e5d}, !- Handle
  Attic_envelope_4,                       !- Name
  RoofCeiling,                            !- Surface Type
  {b35d13f3-594e-4f97-8d09-aed570818bc0}, !- Construction Name
  {54062355-c2a6-46b9-8000-ce346c83898a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.6, 19.06, 3.05795,                   !- X,Y,Z Vertex 1 {m}
  9.23, 9.23, 6.35865,                    !- X,Y,Z Vertex 2 {m}
  18.46, 9.23, 6.35865,                   !- X,Y,Z Vertex 3 {m}
  28.29, 19.06, 3.05795;                  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {8a2ddc66-52fe-4828-a504-c3419e2d6267}, !- Handle
  Shading Surface Group 1,                !- Name
  Building;                               !- Shading Surface Type

OS:ScheduleTypeLimits,
  {87ec1bd4-55f3-4017-865a-44303973bd50}, !- Handle
  fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:ScheduleTypeLimits,
  {73519985-b1c5-444b-84a3-2a3e31eabdf7}, !- Handle
  temperature,                            !- Name
  -60,                                    !- Lower Limit Value
  200,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {2305dde8-3555-4fc1-9564-701e9f768edf}, !- Handle
  activity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Day,
  {3004c7ee-8bf3-4eac-9b13-5b15b3b418fe}, !- Handle
  day_on,                                 !- Name
  {87ec1bd4-55f3-4017-865a-44303973bd50}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {bdd6f458-568c-4453-adcc-4fda47f3bcf0}, !- Handle
  ruleset_on,                             !- Name
  {87ec1bd4-55f3-4017-865a-44303973bd50}, !- Schedule Type Limits Name
  {574a35a5-f168-4342-a10f-eb1d5f1f9f14}, !- Default Day Schedule Name
  {f3644a66-9856-4305-bd07-dc0a37cd9745}, !- Summer Design Day Schedule Name
  {e9e9f55a-556b-4372-87c4-455a0eb44932}, !- Winter Design Day Schedule Name
  {f5c69459-9db2-4f76-9ad7-9ea7cc0f06ee}, !- Holiday Schedule Name
  {b6d634f0-4aa1-44de-860c-df8d23377aae}, !- Custom Day 1 Schedule Name
  {2c0aa494-2085-4646-93b8-e11cff5aff25}; !- Custom Day 2 Schedule Name

OS:Schedule:Day,
  {574a35a5-f168-4342-a10f-eb1d5f1f9f14}, !- Handle
  Schedule Day 1,                         !- Name
  {87ec1bd4-55f3-4017-865a-44303973bd50}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f3644a66-9856-4305-bd07-dc0a37cd9745}, !- Handle
  day_on 1,                               !- Name
  {87ec1bd4-55f3-4017-865a-44303973bd50}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e9e9f55a-556b-4372-87c4-455a0eb44932}, !- Handle
  day_on 2,                               !- Name
  {87ec1bd4-55f3-4017-865a-44303973bd50}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f5c69459-9db2-4f76-9ad7-9ea7cc0f06ee}, !- Handle
  day_on 3,                               !- Name
  {87ec1bd4-55f3-4017-865a-44303973bd50}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b6d634f0-4aa1-44de-860c-df8d23377aae}, !- Handle
  day_on 4,                               !- Name
  {87ec1bd4-55f3-4017-865a-44303973bd50}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2c0aa494-2085-4646-93b8-e11cff5aff25}, !- Handle
  day_on 5,                               !- Name
  {87ec1bd4-55f3-4017-865a-44303973bd50}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a3871a5e-7a9d-41c4-8555-f54e95d0412c}, !- Handle
  rule_on,                                !- Name
  {bdd6f458-568c-4453-adcc-4fda47f3bcf0}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {66e4078e-96da-4313-9ef3-c495a4050107}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {66e4078e-96da-4313-9ef3-c495a4050107}, !- Handle
  day_on 6,                               !- Name
  {87ec1bd4-55f3-4017-865a-44303973bd50}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {184be23a-6cdb-4409-9507-0b96e847ee1b}, !- Handle
  weekday occupancy,                      !- Name
  {87ec1bd4-55f3-4017-865a-44303973bd50}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {cf1bb521-9914-4198-90dc-48396e33f005}, !- Handle
  occupancy schedule,                     !- Name
  {87ec1bd4-55f3-4017-865a-44303973bd50}, !- Schedule Type Limits Name
  {24247919-19f9-483c-ba2c-d08378a92dd7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {24247919-19f9-483c-ba2c-d08378a92dd7}, !- Handle
  Schedule Day 2,                         !- Name
  {87ec1bd4-55f3-4017-865a-44303973bd50}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {20106492-9d25-4e63-b179-36b359ef843a}, !- Handle
  occupancy weekdays,                     !- Name
  {cf1bb521-9914-4198-90dc-48396e33f005}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2a9acd6f-c454-452a-aefe-84cd70a68c6d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes;                                    !- Apply Friday

OS:Schedule:Day,
  {2a9acd6f-c454-452a-aefe-84cd70a68c6d}, !- Handle
  weekday occupancy 1,                    !- Name
  {87ec1bd4-55f3-4017-865a-44303973bd50}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {0f53a5e2-d45c-42b8-8f35-86bbd01ccee8}, !- Handle
  weekday activity,                       !- Name
  {2305dde8-3555-4fc1-9564-701e9f768edf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  70;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {5bcef79f-d79c-4d42-b45d-ddde6fb0e999}, !- Handle
  activity schedule,                      !- Name
  {2305dde8-3555-4fc1-9564-701e9f768edf}, !- Schedule Type Limits Name
  {57a058c9-c451-4a7d-87f0-aa060c46b358}, !- Default Day Schedule Name
  {fcb300d4-9f38-4367-bb54-5cf3f28bbeed}, !- Summer Design Day Schedule Name
  {12d567be-6787-4573-a512-79ccb0f5bc0e}, !- Winter Design Day Schedule Name
  {49589790-4888-4e56-87db-bdb76a79bbc0}, !- Holiday Schedule Name
  {29b44c12-49d5-4d23-beee-0281d0bd699a}, !- Custom Day 1 Schedule Name
  {3c680ac6-4ad1-4133-8973-c25143129697}; !- Custom Day 2 Schedule Name

OS:Schedule:Day,
  {57a058c9-c451-4a7d-87f0-aa060c46b358}, !- Handle
  Schedule Day 3,                         !- Name
  {2305dde8-3555-4fc1-9564-701e9f768edf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {fcb300d4-9f38-4367-bb54-5cf3f28bbeed}, !- Handle
  weekday activity 1,                     !- Name
  {2305dde8-3555-4fc1-9564-701e9f768edf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  70;                                     !- Value Until Time 1

OS:Schedule:Day,
  {12d567be-6787-4573-a512-79ccb0f5bc0e}, !- Handle
  weekday activity 2,                     !- Name
  {2305dde8-3555-4fc1-9564-701e9f768edf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  70;                                     !- Value Until Time 1

OS:Schedule:Day,
  {49589790-4888-4e56-87db-bdb76a79bbc0}, !- Handle
  weekday activity 3,                     !- Name
  {2305dde8-3555-4fc1-9564-701e9f768edf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  70;                                     !- Value Until Time 1

OS:Schedule:Day,
  {29b44c12-49d5-4d23-beee-0281d0bd699a}, !- Handle
  weekday activity 4,                     !- Name
  {2305dde8-3555-4fc1-9564-701e9f768edf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  70;                                     !- Value Until Time 1

OS:Schedule:Day,
  {3c680ac6-4ad1-4133-8973-c25143129697}, !- Handle
  weekday activity 5,                     !- Name
  {2305dde8-3555-4fc1-9564-701e9f768edf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  70;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {ae7ead2d-122d-45c7-ac24-9ce80f826bbd}, !- Handle
  activity weekdays,                      !- Name
  {5bcef79f-d79c-4d42-b45d-ddde6fb0e999}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ba5dcf20-12af-4362-81c1-4d1c3be75ec2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {ba5dcf20-12af-4362-81c1-4d1c3be75ec2}, !- Handle
  weekday activity 6,                     !- Name
  {2305dde8-3555-4fc1-9564-701e9f768edf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  70;                                     !- Value Until Time 1

OS:Schedule:Day,
  {287e47d0-918d-4556-b562-578f9edff044}, !- Handle
  thermostat cooling weekday schedule,    !- Name
  {73519985-b1c5-444b-84a3-2a3e31eabdf7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  60,                                     !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  25,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  60;                                     !- Value Until Time 3

OS:Schedule:Day,
  {05bd90a9-1321-4fc4-89a3-a7aa4743da91}, !- Handle
  thermostat cooling weekends schedule,   !- Name
  {73519985-b1c5-444b-84a3-2a3e31eabdf7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Schedule:Day,
  {cdd783ce-9f9a-40ad-8d56-f73058363b5d}, !- Handle
  thermostat cooling design day schedule, !- Name
  {73519985-b1c5-444b-84a3-2a3e31eabdf7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  25,                                     !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  25,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  25;                                     !- Value Until Time 3

OS:Schedule:Ruleset,
  {dca166bd-09ff-4d37-b7d1-7d74e0cd30f2}, !- Handle
  thermostat cooling ruleset,             !- Name
  {73519985-b1c5-444b-84a3-2a3e31eabdf7}, !- Schedule Type Limits Name
  {23ea2680-5a65-4670-a26a-007fce25f00b}, !- Default Day Schedule Name
  {c66f4f94-60bd-4d8c-8c10-2d3acf8eb645}, !- Summer Design Day Schedule Name
  {26ca6ec8-aea0-4ea8-afc5-a67be9095edb}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {23ea2680-5a65-4670-a26a-007fce25f00b}, !- Handle
  Schedule Day 4,                         !- Name
  {73519985-b1c5-444b-84a3-2a3e31eabdf7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c66f4f94-60bd-4d8c-8c10-2d3acf8eb645}, !- Handle
  thermostat cooling design day schedule 1, !- Name
  {73519985-b1c5-444b-84a3-2a3e31eabdf7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  25,                                     !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  25,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  25;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {7808a01e-5b43-4723-96eb-793154488bef}, !- Handle
  thermostat cooling weekday rule,        !- Name
  {dca166bd-09ff-4d37-b7d1-7d74e0cd30f2}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {2d596272-0591-46f9-aad7-dc5dbd06d130}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes;                                    !- Apply Friday

OS:Schedule:Day,
  {2d596272-0591-46f9-aad7-dc5dbd06d130}, !- Handle
  thermostat cooling weekday schedule 1,  !- Name
  {73519985-b1c5-444b-84a3-2a3e31eabdf7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  60,                                     !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  25,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  60;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {a73c5635-e106-4f64-bf3e-9d1fc87827a3}, !- Handle
  thermostat cooling weekend rule,        !- Name
  {dca166bd-09ff-4d37-b7d1-7d74e0cd30f2}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {266247b3-350e-4fc9-b595-f1369b2b201b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {266247b3-350e-4fc9-b595-f1369b2b201b}, !- Handle
  thermostat cooling weekends schedule 1, !- Name
  {73519985-b1c5-444b-84a3-2a3e31eabdf7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Schedule:Day,
  {67beb2bd-7960-4087-9911-7f0f5f1a150d}, !- Handle
  thermostat heating weekday schedule,    !- Name
  {73519985-b1c5-444b-84a3-2a3e31eabdf7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  20,                                     !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  20;                                     !- Value Until Time 3

OS:Schedule:Ruleset,
  {a556687d-49d2-45b3-9eab-c0d4e004d3ab}, !- Handle
  thermostat heating ruleset,             !- Name
  {73519985-b1c5-444b-84a3-2a3e31eabdf7}, !- Schedule Type Limits Name
  {23e9ae58-2d53-48dc-b673-8b003a1ec1a2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {23e9ae58-2d53-48dc-b673-8b003a1ec1a2}, !- Handle
  Schedule Day 5,                         !- Name
  {73519985-b1c5-444b-84a3-2a3e31eabdf7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {26ca6ec8-aea0-4ea8-afc5-a67be9095edb}, !- Handle
  thermostat heating weekday schedule 1,  !- Name
  {73519985-b1c5-444b-84a3-2a3e31eabdf7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  20,                                     !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  20;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {df6d0ca2-b5f6-4b2d-ad7f-2a547ea52386}, !- Handle
  thermostat heating weekday rule,        !- Name
  {a556687d-49d2-45b3-9eab-c0d4e004d3ab}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {710c14b6-a7cd-4026-867e-631ba97763ad}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {710c14b6-a7cd-4026-867e-631ba97763ad}, !- Handle
  thermostat heating weekday schedule 2,  !- Name
  {73519985-b1c5-444b-84a3-2a3e31eabdf7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  20,                                     !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  20;                                     !- Value Until Time 3

OS:ThermostatSetpoint:DualSetpoint,
  {e5f10538-98d7-4cf8-b03c-479478459135}, !- Handle
  Thermostat Setpoint Dual Setpoint 1,    !- Name
  {a556687d-49d2-45b3-9eab-c0d4e004d3ab}, !- Heating Setpoint Temperature Schedule Name
  {dca166bd-09ff-4d37-b7d1-7d74e0cd30f2}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {be6fbadb-f566-4955-a94b-44957252dfee}, !- Handle
  Space Infiltration Design Flow Rate 1,  !- Name
  {54062355-c2a6-46b9-8000-ce346c83898a}, !- Space or SpaceType Name
  {bdd6f458-568c-4453-adcc-4fda47f3bcf0}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0.2,                                    !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:People:Definition,
  {21ada036-d60e-4829-90ac-8801ac957778}, !- Handle
  Perimeter_ZN_3_ppl_1definition,         !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  18.58063,                               !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {f06569d9-8d3a-475e-aec8-407b4300c50c}, !- Handle
  Perimeter_ZN_3_ppl_1,                   !- Name
  {21ada036-d60e-4829-90ac-8801ac957778}, !- People Definition Name
  {5721eb26-6a0d-466b-ba99-fcfc4b7b7644}, !- Space or SpaceType Name
  {cf1bb521-9914-4198-90dc-48396e33f005}, !- Number of People Schedule Name
  {5bcef79f-d79c-4d42-b45d-ddde6fb0e999}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {c255f6cf-0bee-4294-a3b6-a408f17fde85}, !- Handle
  Perimeter_ZN_3_lights_1_definition,     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.18125,                                !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {6fa9e807-b202-48e0-8152-3bd378dbfe1d}, !- Handle
  Perimeter_ZN_3_lights_1,                !- Name
  {c255f6cf-0bee-4294-a3b6-a408f17fde85}, !- Lights Definition Name
  {5721eb26-6a0d-466b-ba99-fcfc4b7b7644}, !- Space or SpaceType Name
  {cf1bb521-9914-4198-90dc-48396e33f005}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  1,                                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {020de868-6824-4ee5-8205-c49f3c1e1bd9}, !- Handle
  Perimeter_ZN_3_elec_equip_1_definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  6.78,                                   !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {343ef73e-2f09-4b81-9349-4ac5f8b97ac3}, !- Handle
  Perimeter_ZN_3_elec_equip_1,            !- Name
  {020de868-6824-4ee5-8205-c49f3c1e1bd9}, !- Electric Equipment Definition Name
  {5721eb26-6a0d-466b-ba99-fcfc4b7b7644}, !- Space or SpaceType Name
  {cf1bb521-9914-4198-90dc-48396e33f005}, !- Schedule Name
  1,                                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:People:Definition,
  {855824f3-02b3-4cc0-95f5-1730841cb4da}, !- Handle
  Core_ZN_ppl_2definition,                !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  18.58063,                               !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {789bd4c3-0d75-49ae-877d-66cca0853751}, !- Handle
  Core_ZN_ppl_2,                          !- Name
  {855824f3-02b3-4cc0-95f5-1730841cb4da}, !- People Definition Name
  {60a4acc9-57ce-4d36-aae5-c6158c460d08}, !- Space or SpaceType Name
  {cf1bb521-9914-4198-90dc-48396e33f005}, !- Number of People Schedule Name
  {5bcef79f-d79c-4d42-b45d-ddde6fb0e999}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {6aaec670-289f-43ce-84cd-21bbc3cf8957}, !- Handle
  Core_ZN_lights_2_definition,            !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.18125,                                !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {c7eb2c95-0cc4-4c75-a2f1-cba70c2bc19b}, !- Handle
  Core_ZN_lights_2,                       !- Name
  {6aaec670-289f-43ce-84cd-21bbc3cf8957}, !- Lights Definition Name
  {60a4acc9-57ce-4d36-aae5-c6158c460d08}, !- Space or SpaceType Name
  {cf1bb521-9914-4198-90dc-48396e33f005}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  1,                                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {03225d30-8749-4a0a-a65d-15dbff8b9d28}, !- Handle
  Core_ZN_elec_equip_2_definition,        !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  6.78,                                   !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {b7415b09-8303-45f4-95bb-658514b59e94}, !- Handle
  Core_ZN_elec_equip_2,                   !- Name
  {03225d30-8749-4a0a-a65d-15dbff8b9d28}, !- Electric Equipment Definition Name
  {60a4acc9-57ce-4d36-aae5-c6158c460d08}, !- Space or SpaceType Name
  {cf1bb521-9914-4198-90dc-48396e33f005}, !- Schedule Name
  1,                                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:ThermostatSetpoint:DualSetpoint,
  {323317c3-abce-4fff-b4fd-979517765efa}, !- Handle
  Thermostat Setpoint Dual Setpoint 2,    !- Name
  {a556687d-49d2-45b3-9eab-c0d4e004d3ab}, !- Heating Setpoint Temperature Schedule Name
  {dca166bd-09ff-4d37-b7d1-7d74e0cd30f2}; !- Cooling Setpoint Temperature Schedule Name

OS:People:Definition,
  {7a777afc-7c89-420e-bd4d-3be819cbe9cc}, !- Handle
  Perimeter_ZN_1_ppl_3definition,         !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  18.58063,                               !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {6ad0d24b-2a76-4368-8864-68d08b7c9876}, !- Handle
  Perimeter_ZN_1_ppl_3,                   !- Name
  {7a777afc-7c89-420e-bd4d-3be819cbe9cc}, !- People Definition Name
  {f1452068-5826-4526-bc83-0208e892a702}, !- Space or SpaceType Name
  {cf1bb521-9914-4198-90dc-48396e33f005}, !- Number of People Schedule Name
  {5bcef79f-d79c-4d42-b45d-ddde6fb0e999}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {71741468-f6c5-4df0-85ca-81f1603dbfb4}, !- Handle
  Perimeter_ZN_1_lights_3_definition,     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.18125,                                !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {9a16c2ad-f5d6-4f31-8901-ac8e91f74ca3}, !- Handle
  Perimeter_ZN_1_lights_3,                !- Name
  {71741468-f6c5-4df0-85ca-81f1603dbfb4}, !- Lights Definition Name
  {f1452068-5826-4526-bc83-0208e892a702}, !- Space or SpaceType Name
  {cf1bb521-9914-4198-90dc-48396e33f005}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  1,                                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {d0d7bac8-7fd7-4341-a9c1-484e09f45ae4}, !- Handle
  Perimeter_ZN_1_elec_equip_3_definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  6.78,                                   !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {41368667-744c-4298-82f2-62b1dbc548f5}, !- Handle
  Perimeter_ZN_1_elec_equip_3,            !- Name
  {d0d7bac8-7fd7-4341-a9c1-484e09f45ae4}, !- Electric Equipment Definition Name
  {f1452068-5826-4526-bc83-0208e892a702}, !- Space or SpaceType Name
  {cf1bb521-9914-4198-90dc-48396e33f005}, !- Schedule Name
  1,                                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:ThermostatSetpoint:DualSetpoint,
  {856bf648-36dc-49a6-9875-071f4e912541}, !- Handle
  Thermostat Setpoint Dual Setpoint 3,    !- Name
  {a556687d-49d2-45b3-9eab-c0d4e004d3ab}, !- Heating Setpoint Temperature Schedule Name
  {dca166bd-09ff-4d37-b7d1-7d74e0cd30f2}; !- Cooling Setpoint Temperature Schedule Name

OS:People:Definition,
  {e4645328-513e-4c5f-9671-21546edd79b7}, !- Handle
  Perimeter_ZN_2_ppl_4definition,         !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  18.58063,                               !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {51c75086-71af-4129-92f4-c8dba8de08c4}, !- Handle
  Perimeter_ZN_2_ppl_4,                   !- Name
  {e4645328-513e-4c5f-9671-21546edd79b7}, !- People Definition Name
  {3002fc4e-f6ce-4bec-930c-bddd0c6fdd7b}, !- Space or SpaceType Name
  {cf1bb521-9914-4198-90dc-48396e33f005}, !- Number of People Schedule Name
  {5bcef79f-d79c-4d42-b45d-ddde6fb0e999}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {86b24d9e-eb75-40c0-9db0-685c3e9266a7}, !- Handle
  Perimeter_ZN_2_lights_4_definition,     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.18125,                                !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {f5a81bd9-32db-4132-97f3-44d96d2d3cc0}, !- Handle
  Perimeter_ZN_2_lights_4,                !- Name
  {86b24d9e-eb75-40c0-9db0-685c3e9266a7}, !- Lights Definition Name
  {3002fc4e-f6ce-4bec-930c-bddd0c6fdd7b}, !- Space or SpaceType Name
  {cf1bb521-9914-4198-90dc-48396e33f005}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  1,                                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {be422a40-6545-4bb6-ac0e-d54abe33ca07}, !- Handle
  Perimeter_ZN_2_elec_equip_4_definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  6.78,                                   !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {b62cba22-e594-4c0f-95b8-943fb7b7fa8d}, !- Handle
  Perimeter_ZN_2_elec_equip_4,            !- Name
  {be422a40-6545-4bb6-ac0e-d54abe33ca07}, !- Electric Equipment Definition Name
  {3002fc4e-f6ce-4bec-930c-bddd0c6fdd7b}, !- Space or SpaceType Name
  {cf1bb521-9914-4198-90dc-48396e33f005}, !- Schedule Name
  1,                                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:ThermostatSetpoint:DualSetpoint,
  {90406a97-637a-4a62-b03c-03afb7cb8224}, !- Handle
  Thermostat Setpoint Dual Setpoint 4,    !- Name
  {a556687d-49d2-45b3-9eab-c0d4e004d3ab}, !- Heating Setpoint Temperature Schedule Name
  {dca166bd-09ff-4d37-b7d1-7d74e0cd30f2}; !- Cooling Setpoint Temperature Schedule Name

OS:People:Definition,
  {43067d59-0884-445a-9e11-d1998cf74fa4}, !- Handle
  Perimeter_ZN_4_ppl_5definition,         !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  18.58063,                               !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {a8d5dae7-c878-41ab-bb17-b307312dbb75}, !- Handle
  Perimeter_ZN_4_ppl_5,                   !- Name
  {43067d59-0884-445a-9e11-d1998cf74fa4}, !- People Definition Name
  {46f1dcbd-de04-4e58-a8b4-a795e84f0231}, !- Space or SpaceType Name
  {cf1bb521-9914-4198-90dc-48396e33f005}, !- Number of People Schedule Name
  {5bcef79f-d79c-4d42-b45d-ddde6fb0e999}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {fdd0dfbe-3a0f-46c7-ab01-71fa7c762c37}, !- Handle
  Perimeter_ZN_4_lights_5_definition,     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.18125,                                !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {e70844df-83ff-4aca-93bf-46dd26006690}, !- Handle
  Perimeter_ZN_4_lights_5,                !- Name
  {fdd0dfbe-3a0f-46c7-ab01-71fa7c762c37}, !- Lights Definition Name
  {46f1dcbd-de04-4e58-a8b4-a795e84f0231}, !- Space or SpaceType Name
  {cf1bb521-9914-4198-90dc-48396e33f005}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  1,                                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {24bc2267-4d37-44a0-8404-6b570dc31576}, !- Handle
  Perimeter_ZN_4_elec_equip_5_definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  6.78,                                   !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {4354fc1e-cf37-4d3f-bc3f-917b204e7c37}, !- Handle
  Perimeter_ZN_4_elec_equip_5,            !- Name
  {24bc2267-4d37-44a0-8404-6b570dc31576}, !- Electric Equipment Definition Name
  {46f1dcbd-de04-4e58-a8b4-a795e84f0231}, !- Space or SpaceType Name
  {cf1bb521-9914-4198-90dc-48396e33f005}, !- Schedule Name
  1,                                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:ThermostatSetpoint:DualSetpoint,
  {b8efb874-1c6d-42c9-9445-73cabc37e159}, !- Handle
  Thermostat Setpoint Dual Setpoint 5,    !- Name
  {a556687d-49d2-45b3-9eab-c0d4e004d3ab}, !- Heating Setpoint Temperature Schedule Name
  {dca166bd-09ff-4d37-b7d1-7d74e0cd30f2}; !- Cooling Setpoint Temperature Schedule Name

OS:WeatherFile,
  {d319d6f2-8620-4f16-b33e-f3589a0802e6}, !- Handle
  Miami Intl Ap,                          !- City
  FL,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  722020,                                 !- WMO Number
  25.82,                                  !- Latitude {deg}
  -80.3,                                  !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  11,                                     !- Elevation {m}
  /home/chenkianwee/kianwee_work/code_workspace/10.ifc2osmod/ifc2osmod/test_data/epw/miami/USA_FL_Miami.Intl.AP.722020_TMY3.epw, !- Url
  7D992F19,                               !- Checksum
  ,                                       !- Start Date Actual Year
  Sunday;                                 !- Start Day of Week

OS:Site,
  {2c50ac5a-cec9-41b8-9ef4-58342750758d}, !- Handle
  Miami Intl Ap_FL_USA,                   !- Name
  25.82,                                  !- Latitude {deg}
  -80.3,                                  !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  11,                                     !- Elevation {m}
  ;                                       !- Terrain

OS:Site:GroundTemperature:BuildingSurface,
  {0be3e65f-b1ed-4e6d-aea2-5422c003d600}, !- Handle
  22.26,                                  !- January Ground Temperature {C}
  20.91,                                  !- February Ground Temperature {C}
  20.55,                                  !- March Ground Temperature {C}
  20.86,                                  !- April Ground Temperature {C}
  22.68,                                  !- May Ground Temperature {C}
  24.72,                                  !- June Ground Temperature {C}
  26.64,                                  !- July Ground Temperature {C}
  28.02,                                  !- August Ground Temperature {C}
  28.43,                                  !- September Ground Temperature {C}
  27.78,                                  !- October Ground Temperature {C}
  26.21,                                  !- November Ground Temperature {C}
  24.23;                                  !- December Ground Temperature {C}

OS:Site:WaterMainsTemperature,
  {2b8fe271-4739-4920-88c3-4908e9e41120}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  24.5069063926941,                       !- Annual Average Outdoor Air Temperature {C}
  8.70510067114094;                       !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:ClimateZones,
  {7b19601d-0f9d-4d63-a04a-61e67995c84b}, !- Handle
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  1A;                                     !- Climate Zone Value 1

OS:SizingPeriod:DesignDay,
  {e94698ea-909a-4d54-a1be-6c98559dbf70}, !- Handle
  Miami Intl Ap Ann Htg 99.6% Condns DB,  !- Name
  8.7,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  101193,                                 !- Barometric Pressure {Pa}
  3.8,                                    !- Wind Speed {m/s}
  340,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  8.7,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {1e11bf80-cb09-4051-9a30-e16b67e0d897}, !- Handle
  Miami Intl Ap Ann Clg .4% Condns DB=>MWB, !- Name
  33.2,                                   !- Maximum Dry-Bulb Temperature {C}
  6.7,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101193,                                 !- Barometric Pressure {Pa}
  4.5,                                    !- Wind Speed {m/s}
  140,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  25.3,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.528,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  1.905;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SimulationControl,
  {61e78338-68cc-442c-af07-81a3a68ccf26}, !- Handle
  Yes;                                    !- Do Zone Sizing Calculation

OS:Fan:OnOff,
  {c1726f36-6b59-4999-b0fb-222ec2653e94}, !- Handle
  Perimeter_ZN_3_tzonePTAC_fan,           !- Name
  {3dbceb5d-585a-4a06-8dc3-ffceed4be43e}, !- Availability Schedule Name
  0.52,                                   !- Fan Total Efficiency
  331.28,                                 !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {81934b3b-5fce-4fd5-9e24-6bdcd1e79942}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {03edde89-6d2b-4ca1-9021-cc049bef3777}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Schedule:Constant,
  {3dbceb5d-585a-4a06-8dc3-ffceed4be43e}, !- Handle
  Always On Discrete,                     !- Name
  {5f7edcdd-d071-4700-9944-6c20a2b18e00}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {5f7edcdd-d071-4700-9944-6c20a2b18e00}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Curve:Exponent,
  {81934b3b-5fce-4fd5-9e24-6bdcd1e79942}, !- Handle
  Fan On Off Power Curve,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {03edde89-6d2b-4ca1-9021-cc049bef3777}, !- Handle
  Fan On Off Efficiency Curve,            !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Schedule:Constant,
  {9aafd159-3532-4d36-ac44-4e219527a0cc}, !- Handle
  Always Off Discrete,                    !- Name
  {3cf71233-9242-4a49-9d72-dea6e01aec06}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:ScheduleTypeLimits,
  {3cf71233-9242-4a49-9d72-dea6e01aec06}, !- Handle
  OnOff 1,                                !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Coil:Heating:Electric,
  {61f7d22c-1245-43b5-9766-a536832f4579}, !- Handle
  Perimeter_ZN_3_tzonePTAC No Heat,       !- Name
  {9aafd159-3532-4d36-ac44-4e219527a0cc}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {8220594b-f3a0-413f-bb45-f3bc8d377fdc}, !- Handle
  Perimeter_ZN_3_tzonePTAC 1spd DX AC Clg Coil, !- Name
  {3dbceb5d-585a-4a06-8dc3-ffceed4be43e}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c6a5fc56-088f-40a3-92bd-b30fda389c1f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {1ed080b7-9dce-433b-be1f-005094bbcb4f}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {ffda6e2b-ad9d-4322-b1ea-d75342128a2b}, !- Energy Input Ratio Function of Temperature Curve Name
  {5d57b0f8-29f9-42f8-9c91-49ee135f0eda}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {39164be9-807c-4e9d-a37e-c35cb80fdef1}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Curve:Biquadratic,
  {96e47fff-fd9b-4256-808a-6ae9f0377847}, !- Handle
  Curve Biquadratic 1,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d89b7100-4d6d-4bf0-837f-7451e500e64a}, !- Handle
  Curve Quadratic 1,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {9ebb101b-c636-416e-910a-43f7482c655c}, !- Handle
  Curve Biquadratic 2,                    !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {7cb6c459-e3f5-48d5-b199-c71bd490a7d9}, !- Handle
  Curve Quadratic 2,                      !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {aab58d05-d606-43f6-a2d9-d06893f2ec68}, !- Handle
  Curve Quadratic 3,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {c6a5fc56-088f-40a3-92bd-b30fda389c1f}, !- Handle
  Curve Biquadratic 3,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {1ed080b7-9dce-433b-be1f-005094bbcb4f}, !- Handle
  Curve Quadratic 4,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {ffda6e2b-ad9d-4322-b1ea-d75342128a2b}, !- Handle
  Curve Biquadratic 4,                    !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {5d57b0f8-29f9-42f8-9c91-49ee135f0eda}, !- Handle
  Curve Quadratic 5,                      !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {39164be9-807c-4e9d-a37e-c35cb80fdef1}, !- Handle
  Curve Quadratic 6,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {50098e5c-e89c-4201-b6dd-d42aaca628fa}, !- Handle
  Perimeter_ZN_3_tzone PTAC,              !- Name
  {3dbceb5d-585a-4a06-8dc3-ffceed4be43e}, !- Availability Schedule Name
  {86934c7b-b6d2-4053-85d3-2794830cb28e}, !- Air Inlet Node Name
  {983d2bab-b06f-47bc-bdea-fa6b03bb9229}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {c1726f36-6b59-4999-b0fb-222ec2653e94}, !- Supply Air Fan Name
  {61f7d22c-1245-43b5-9766-a536832f4579}, !- Heating Coil Name
  {8220594b-f3a0-413f-bb45-f3bc8d377fdc}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {9aafd159-3532-4d36-ac44-4e219527a0cc}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {938ffdaa-9bdc-4443-9ee3-e67c3716555f}, !- Handle
  Node 7,                                 !- Name
  {cb4d925f-4586-4a75-9337-14ff93882d6f}, !- Inlet Port
  {86934c7b-b6d2-4053-85d3-2794830cb28e}; !- Outlet Port

OS:Connection,
  {cb4d925f-4586-4a75-9337-14ff93882d6f}, !- Handle
  {838d2b96-ca2b-4e1c-ac30-c0a26f4d3739}, !- Source Object
  2,                                      !- Outlet Port
  {938ffdaa-9bdc-4443-9ee3-e67c3716555f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {86934c7b-b6d2-4053-85d3-2794830cb28e}, !- Handle
  {938ffdaa-9bdc-4443-9ee3-e67c3716555f}, !- Source Object
  3,                                      !- Outlet Port
  {50098e5c-e89c-4201-b6dd-d42aaca628fa}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {7c2a3cbf-6312-46c4-8850-9435be4b1de9}, !- Handle
  Node 8,                                 !- Name
  {983d2bab-b06f-47bc-bdea-fa6b03bb9229}, !- Inlet Port
  {cbb3f5e8-d310-441b-9f6f-580918b1a6af}; !- Outlet Port

OS:Connection,
  {cbb3f5e8-d310-441b-9f6f-580918b1a6af}, !- Handle
  {7c2a3cbf-6312-46c4-8850-9435be4b1de9}, !- Source Object
  3,                                      !- Outlet Port
  {9574aa0c-d3db-469a-9b32-d68d1d09ab88}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {983d2bab-b06f-47bc-bdea-fa6b03bb9229}, !- Handle
  {50098e5c-e89c-4201-b6dd-d42aaca628fa}, !- Source Object
  4,                                      !- Outlet Port
  {7c2a3cbf-6312-46c4-8850-9435be4b1de9}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {af09f925-742c-4d55-91fa-633b0193a0ce}, !- Handle
  Core_ZN_tzonePTAC_fan,                  !- Name
  {3dbceb5d-585a-4a06-8dc3-ffceed4be43e}, !- Availability Schedule Name
  0.52,                                   !- Fan Total Efficiency
  331.28,                                 !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {dbe5d461-41b6-4ec3-aaac-97f1e01d75ec}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {1de693b7-492a-4b0a-9421-2d62c4bba5cf}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {dbe5d461-41b6-4ec3-aaac-97f1e01d75ec}, !- Handle
  Fan On Off Power Curve 1,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {1de693b7-492a-4b0a-9421-2d62c4bba5cf}, !- Handle
  Fan On Off Efficiency Curve 1,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {d0719598-c752-4f38-93a2-e5fe5ab372cb}, !- Handle
  Core_ZN_tzonePTAC No Heat,              !- Name
  {9aafd159-3532-4d36-ac44-4e219527a0cc}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {40de4e08-8b94-4017-9c56-e8e64d42d4ba}, !- Handle
  Core_ZN_tzonePTAC 1spd DX AC Clg Coil,  !- Name
  {3dbceb5d-585a-4a06-8dc3-ffceed4be43e}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {633aa349-2949-46ab-bfba-bcf8b7796764}, !- Total Cooling Capacity Function of Temperature Curve Name
  {e01d1a6a-d9a3-462c-8dca-645efdfc6d65}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {5e8d796d-7da2-4df5-a3f2-e7043bd88d56}, !- Energy Input Ratio Function of Temperature Curve Name
  {5a2cbc1f-70a0-44fc-8c9a-9d872c637970}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {4ce46e05-6424-4660-ab61-b622ed67f967}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Curve:Biquadratic,
  {b7609238-09c6-48ea-b051-e147032908aa}, !- Handle
  Curve Biquadratic 5,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {051459dc-6bf7-492e-b20a-e8b6af59a842}, !- Handle
  Curve Quadratic 7,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {d658d963-046d-436e-9471-6534c9ddfe03}, !- Handle
  Curve Biquadratic 6,                    !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {471078ff-b4ac-4585-bb1b-e3461384ed97}, !- Handle
  Curve Quadratic 8,                      !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {b0ffb448-b0b5-4c4c-8e6a-3bc03d81bf5d}, !- Handle
  Curve Quadratic 9,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {633aa349-2949-46ab-bfba-bcf8b7796764}, !- Handle
  Curve Biquadratic 7,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {e01d1a6a-d9a3-462c-8dca-645efdfc6d65}, !- Handle
  Curve Quadratic 10,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {5e8d796d-7da2-4df5-a3f2-e7043bd88d56}, !- Handle
  Curve Biquadratic 8,                    !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {5a2cbc1f-70a0-44fc-8c9a-9d872c637970}, !- Handle
  Curve Quadratic 11,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {4ce46e05-6424-4660-ab61-b622ed67f967}, !- Handle
  Curve Quadratic 12,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {89c1cb4b-6429-49ae-8462-47b42425c6dd}, !- Handle
  Core_ZN_tzone PTAC,                     !- Name
  {3dbceb5d-585a-4a06-8dc3-ffceed4be43e}, !- Availability Schedule Name
  {401992b8-e157-4dfe-ac6b-9f2b986de4ed}, !- Air Inlet Node Name
  {1215edd8-b4e7-4c52-ad52-84ca39582b9a}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {af09f925-742c-4d55-91fa-633b0193a0ce}, !- Supply Air Fan Name
  {d0719598-c752-4f38-93a2-e5fe5ab372cb}, !- Heating Coil Name
  {40de4e08-8b94-4017-9c56-e8e64d42d4ba}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {9aafd159-3532-4d36-ac44-4e219527a0cc}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {37fb47e3-93e7-4cf7-91be-5ce1c6ad1856}, !- Handle
  Node 9,                                 !- Name
  {a8817f67-b315-4027-be86-d1876ad747dc}, !- Inlet Port
  {401992b8-e157-4dfe-ac6b-9f2b986de4ed}; !- Outlet Port

OS:Connection,
  {a8817f67-b315-4027-be86-d1876ad747dc}, !- Handle
  {d0744d89-dc40-4920-89f8-6b3db13ddabb}, !- Source Object
  2,                                      !- Outlet Port
  {37fb47e3-93e7-4cf7-91be-5ce1c6ad1856}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {401992b8-e157-4dfe-ac6b-9f2b986de4ed}, !- Handle
  {37fb47e3-93e7-4cf7-91be-5ce1c6ad1856}, !- Source Object
  3,                                      !- Outlet Port
  {89c1cb4b-6429-49ae-8462-47b42425c6dd}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {6f6bcb3a-ca2d-4fd2-b9ab-c476dace9718}, !- Handle
  Node 10,                                !- Name
  {1215edd8-b4e7-4c52-ad52-84ca39582b9a}, !- Inlet Port
  {76e6f2e7-bbdc-4be6-a455-611d15ae1900}; !- Outlet Port

OS:Connection,
  {76e6f2e7-bbdc-4be6-a455-611d15ae1900}, !- Handle
  {6f6bcb3a-ca2d-4fd2-b9ab-c476dace9718}, !- Source Object
  3,                                      !- Outlet Port
  {8524fa5a-a03f-481f-9894-dfda330fbacb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1215edd8-b4e7-4c52-ad52-84ca39582b9a}, !- Handle
  {89c1cb4b-6429-49ae-8462-47b42425c6dd}, !- Source Object
  4,                                      !- Outlet Port
  {6f6bcb3a-ca2d-4fd2-b9ab-c476dace9718}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {26484683-1e7f-4459-8b89-96afbd2d8c8c}, !- Handle
  Perimeter_ZN_1_tzonePTAC_fan,           !- Name
  {3dbceb5d-585a-4a06-8dc3-ffceed4be43e}, !- Availability Schedule Name
  0.52,                                   !- Fan Total Efficiency
  331.28,                                 !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5dfa2282-5c33-49f2-b4e6-a54980f79fb0}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {6e3af517-f3ff-4925-bc46-43dfaaec79b4}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {5dfa2282-5c33-49f2-b4e6-a54980f79fb0}, !- Handle
  Fan On Off Power Curve 2,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {6e3af517-f3ff-4925-bc46-43dfaaec79b4}, !- Handle
  Fan On Off Efficiency Curve 2,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {476c50e0-9856-472d-96ac-97da55a932f3}, !- Handle
  Perimeter_ZN_1_tzonePTAC No Heat,       !- Name
  {9aafd159-3532-4d36-ac44-4e219527a0cc}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {6db9b3fe-57d5-49cf-87e8-ddf70d9fdcf7}, !- Handle
  Perimeter_ZN_1_tzonePTAC 1spd DX AC Clg Coil, !- Name
  {3dbceb5d-585a-4a06-8dc3-ffceed4be43e}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {31be046e-621c-4540-b15b-4f4619c880a1}, !- Total Cooling Capacity Function of Temperature Curve Name
  {785950f9-b2d0-4ca0-8a0e-51dc68463f5f}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {18974727-d469-47dc-b0f4-2e54a78a45ba}, !- Energy Input Ratio Function of Temperature Curve Name
  {b6a729eb-ae51-46a4-8816-65f35fde7802}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {25b9209b-373e-47db-95dd-2414fe187037}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Curve:Biquadratic,
  {0ddeb3d3-fb39-480c-a553-6d650a4b54ad}, !- Handle
  Curve Biquadratic 9,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {9a358da7-f9b8-43d9-8825-034c3fe198b2}, !- Handle
  Curve Quadratic 13,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {f72d5816-7cd8-48c7-b690-240c1d7b4768}, !- Handle
  Curve Biquadratic 10,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e8ce057c-ae66-4355-a1d5-64ef77f4d2d3}, !- Handle
  Curve Quadratic 14,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {996f691a-c2ec-4177-a914-0b87022aa442}, !- Handle
  Curve Quadratic 15,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {31be046e-621c-4540-b15b-4f4619c880a1}, !- Handle
  Curve Biquadratic 11,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {785950f9-b2d0-4ca0-8a0e-51dc68463f5f}, !- Handle
  Curve Quadratic 16,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {18974727-d469-47dc-b0f4-2e54a78a45ba}, !- Handle
  Curve Biquadratic 12,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {b6a729eb-ae51-46a4-8816-65f35fde7802}, !- Handle
  Curve Quadratic 17,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {25b9209b-373e-47db-95dd-2414fe187037}, !- Handle
  Curve Quadratic 18,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {6aea9787-e1b0-4f70-be75-9dfd71234dda}, !- Handle
  Perimeter_ZN_1_tzone PTAC,              !- Name
  {3dbceb5d-585a-4a06-8dc3-ffceed4be43e}, !- Availability Schedule Name
  {b7eb5321-599a-4e68-a5fb-5d619daccada}, !- Air Inlet Node Name
  {2745472c-70d2-4eeb-b93b-1f2950e538e0}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {26484683-1e7f-4459-8b89-96afbd2d8c8c}, !- Supply Air Fan Name
  {476c50e0-9856-472d-96ac-97da55a932f3}, !- Heating Coil Name
  {6db9b3fe-57d5-49cf-87e8-ddf70d9fdcf7}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {9aafd159-3532-4d36-ac44-4e219527a0cc}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {1bc6ad1f-58f9-4dca-ac17-32b20409bb4c}, !- Handle
  Node 11,                                !- Name
  {b50bc15c-cf48-4870-9c0a-430f1f97dac6}, !- Inlet Port
  {b7eb5321-599a-4e68-a5fb-5d619daccada}; !- Outlet Port

OS:Connection,
  {b50bc15c-cf48-4870-9c0a-430f1f97dac6}, !- Handle
  {ee03b1b0-0599-40ea-bdba-8c0f7d27319f}, !- Source Object
  2,                                      !- Outlet Port
  {1bc6ad1f-58f9-4dca-ac17-32b20409bb4c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b7eb5321-599a-4e68-a5fb-5d619daccada}, !- Handle
  {1bc6ad1f-58f9-4dca-ac17-32b20409bb4c}, !- Source Object
  3,                                      !- Outlet Port
  {6aea9787-e1b0-4f70-be75-9dfd71234dda}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {d476a908-24a1-430e-a6f7-83f3b62e2131}, !- Handle
  Node 12,                                !- Name
  {2745472c-70d2-4eeb-b93b-1f2950e538e0}, !- Inlet Port
  {5a3f37e8-8599-49f8-8302-ddc18e36754a}; !- Outlet Port

OS:Connection,
  {5a3f37e8-8599-49f8-8302-ddc18e36754a}, !- Handle
  {d476a908-24a1-430e-a6f7-83f3b62e2131}, !- Source Object
  3,                                      !- Outlet Port
  {f41e9812-5182-4c66-826c-755aca9b1336}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2745472c-70d2-4eeb-b93b-1f2950e538e0}, !- Handle
  {6aea9787-e1b0-4f70-be75-9dfd71234dda}, !- Source Object
  4,                                      !- Outlet Port
  {d476a908-24a1-430e-a6f7-83f3b62e2131}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {bfb770f6-e722-4b93-a1f5-68a74ca07d6f}, !- Handle
  Perimeter_ZN_2_tzonePTAC_fan,           !- Name
  {3dbceb5d-585a-4a06-8dc3-ffceed4be43e}, !- Availability Schedule Name
  0.52,                                   !- Fan Total Efficiency
  331.28,                                 !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {1343557c-a4a9-4241-a740-00d84ecdb1fc}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {bb7d6bc0-d5e8-4e8b-8233-241fd46a091a}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {1343557c-a4a9-4241-a740-00d84ecdb1fc}, !- Handle
  Fan On Off Power Curve 3,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {bb7d6bc0-d5e8-4e8b-8233-241fd46a091a}, !- Handle
  Fan On Off Efficiency Curve 3,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {e1774f0e-bf6b-49bd-b5ee-c8dfef5dc855}, !- Handle
  Perimeter_ZN_2_tzonePTAC No Heat,       !- Name
  {9aafd159-3532-4d36-ac44-4e219527a0cc}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {3322bcf6-09ae-459c-b3e8-e535223d7c19}, !- Handle
  Perimeter_ZN_2_tzonePTAC 1spd DX AC Clg Coil, !- Name
  {3dbceb5d-585a-4a06-8dc3-ffceed4be43e}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ae434de1-5b90-4c12-a29f-5e31464be11d}, !- Total Cooling Capacity Function of Temperature Curve Name
  {33c730db-e522-4d12-a0f7-4913eb48801e}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {4eadc1e9-70dc-4155-b527-980c2d956858}, !- Energy Input Ratio Function of Temperature Curve Name
  {ccec7093-5ab3-4dee-831a-9aee8f9d202e}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {063d324f-fdca-46f7-8f6e-8e5540fa0af3}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Curve:Biquadratic,
  {fe88a6b0-569e-400c-8f72-e78b58c4865a}, !- Handle
  Curve Biquadratic 13,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {7170989c-0988-480d-b561-47e74e084793}, !- Handle
  Curve Quadratic 19,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {45bf528e-d5a4-4876-80e3-13fca8cf2063}, !- Handle
  Curve Biquadratic 14,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f4fcee28-f8b7-4ba7-b6c9-a6034aeb5e7a}, !- Handle
  Curve Quadratic 20,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {a24eeac9-302c-4b75-8548-c2530270af00}, !- Handle
  Curve Quadratic 21,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {ae434de1-5b90-4c12-a29f-5e31464be11d}, !- Handle
  Curve Biquadratic 15,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {33c730db-e522-4d12-a0f7-4913eb48801e}, !- Handle
  Curve Quadratic 22,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {4eadc1e9-70dc-4155-b527-980c2d956858}, !- Handle
  Curve Biquadratic 16,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {ccec7093-5ab3-4dee-831a-9aee8f9d202e}, !- Handle
  Curve Quadratic 23,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {063d324f-fdca-46f7-8f6e-8e5540fa0af3}, !- Handle
  Curve Quadratic 24,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {777935a2-7c02-494d-9843-5f4600030d0d}, !- Handle
  Perimeter_ZN_2_tzone PTAC,              !- Name
  {3dbceb5d-585a-4a06-8dc3-ffceed4be43e}, !- Availability Schedule Name
  {74fb7920-0a03-49bb-a83d-8346e1ae70c9}, !- Air Inlet Node Name
  {7d7b34f2-2612-4f5e-9827-5f1e7f0b9b6b}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {bfb770f6-e722-4b93-a1f5-68a74ca07d6f}, !- Supply Air Fan Name
  {e1774f0e-bf6b-49bd-b5ee-c8dfef5dc855}, !- Heating Coil Name
  {3322bcf6-09ae-459c-b3e8-e535223d7c19}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {9aafd159-3532-4d36-ac44-4e219527a0cc}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {272d4233-abcd-4b2c-80f2-92b9cd89f92d}, !- Handle
  Node 13,                                !- Name
  {879cf43e-a86e-40bf-bbf2-6481225fd032}, !- Inlet Port
  {74fb7920-0a03-49bb-a83d-8346e1ae70c9}; !- Outlet Port

OS:Connection,
  {879cf43e-a86e-40bf-bbf2-6481225fd032}, !- Handle
  {3d57a0bc-763a-4fc4-8117-7301cc86eb08}, !- Source Object
  2,                                      !- Outlet Port
  {272d4233-abcd-4b2c-80f2-92b9cd89f92d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {74fb7920-0a03-49bb-a83d-8346e1ae70c9}, !- Handle
  {272d4233-abcd-4b2c-80f2-92b9cd89f92d}, !- Source Object
  3,                                      !- Outlet Port
  {777935a2-7c02-494d-9843-5f4600030d0d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {b4705b11-9b92-4658-a04f-e2e343fbf45c}, !- Handle
  Node 14,                                !- Name
  {7d7b34f2-2612-4f5e-9827-5f1e7f0b9b6b}, !- Inlet Port
  {16413496-f779-4151-b24d-50d6d9a1aadc}; !- Outlet Port

OS:Connection,
  {16413496-f779-4151-b24d-50d6d9a1aadc}, !- Handle
  {b4705b11-9b92-4658-a04f-e2e343fbf45c}, !- Source Object
  3,                                      !- Outlet Port
  {5d23c8da-0d9b-4182-9ea3-bbb231b1e2d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7d7b34f2-2612-4f5e-9827-5f1e7f0b9b6b}, !- Handle
  {777935a2-7c02-494d-9843-5f4600030d0d}, !- Source Object
  4,                                      !- Outlet Port
  {b4705b11-9b92-4658-a04f-e2e343fbf45c}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {d9f1b8ad-2bb3-4779-9a0f-3e578a72c2a4}, !- Handle
  Perimeter_ZN_4_tzonePTAC_fan,           !- Name
  {3dbceb5d-585a-4a06-8dc3-ffceed4be43e}, !- Availability Schedule Name
  0.52,                                   !- Fan Total Efficiency
  331.28,                                 !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {986cbc38-5143-4b43-9c96-e063713314c5}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {da9958c6-924e-4e8a-8b6c-307a5a4fd5b0}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {986cbc38-5143-4b43-9c96-e063713314c5}, !- Handle
  Fan On Off Power Curve 4,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {da9958c6-924e-4e8a-8b6c-307a5a4fd5b0}, !- Handle
  Fan On Off Efficiency Curve 4,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {f1dd9803-39e5-444b-ac5a-86eae68cac56}, !- Handle
  Perimeter_ZN_4_tzonePTAC No Heat,       !- Name
  {9aafd159-3532-4d36-ac44-4e219527a0cc}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {334a2c6e-1799-47d6-9870-2b98b588a18d}, !- Handle
  Perimeter_ZN_4_tzonePTAC 1spd DX AC Clg Coil, !- Name
  {3dbceb5d-585a-4a06-8dc3-ffceed4be43e}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {129c8b39-7ce0-4b6a-9b43-5cc829eb1773}, !- Total Cooling Capacity Function of Temperature Curve Name
  {503a5b21-a0e5-4922-b6e3-87fde54a775c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {cdb851da-28e3-4127-9295-024c500b4b3b}, !- Energy Input Ratio Function of Temperature Curve Name
  {9b5387e7-9777-4ecb-90db-2d931da8ce58}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {801a353f-508a-4d7d-9fde-393f35f964a6}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Curve:Biquadratic,
  {1664a595-8ae1-4f5f-8701-9fee7f30272e}, !- Handle
  Curve Biquadratic 17,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {57430d1e-daeb-4704-8953-1243548f773e}, !- Handle
  Curve Quadratic 25,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {b24ce54c-638d-40a0-8fca-6b0855825ac3}, !- Handle
  Curve Biquadratic 18,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {31e9de09-9e26-44e2-9178-a1543db90db0}, !- Handle
  Curve Quadratic 26,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {cb100158-0698-44a3-9e20-792600d8fc90}, !- Handle
  Curve Quadratic 27,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {129c8b39-7ce0-4b6a-9b43-5cc829eb1773}, !- Handle
  Curve Biquadratic 19,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {503a5b21-a0e5-4922-b6e3-87fde54a775c}, !- Handle
  Curve Quadratic 28,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {cdb851da-28e3-4127-9295-024c500b4b3b}, !- Handle
  Curve Biquadratic 20,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {9b5387e7-9777-4ecb-90db-2d931da8ce58}, !- Handle
  Curve Quadratic 29,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {801a353f-508a-4d7d-9fde-393f35f964a6}, !- Handle
  Curve Quadratic 30,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {79c55783-94cb-4ca7-9053-1a7cd01b91d6}, !- Handle
  Perimeter_ZN_4_tzone PTAC,              !- Name
  {3dbceb5d-585a-4a06-8dc3-ffceed4be43e}, !- Availability Schedule Name
  {6adc20b5-726a-451d-9faa-5b47d6799946}, !- Air Inlet Node Name
  {eda450a7-bc5c-450f-9ff5-f725161b7b77}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {d9f1b8ad-2bb3-4779-9a0f-3e578a72c2a4}, !- Supply Air Fan Name
  {f1dd9803-39e5-444b-ac5a-86eae68cac56}, !- Heating Coil Name
  {334a2c6e-1799-47d6-9870-2b98b588a18d}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {9aafd159-3532-4d36-ac44-4e219527a0cc}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {c6019e07-5bbd-4484-b253-3c3ef6882b38}, !- Handle
  Node 15,                                !- Name
  {e86cc43b-5bbe-4c20-a533-d5a1ac68a3ce}, !- Inlet Port
  {6adc20b5-726a-451d-9faa-5b47d6799946}; !- Outlet Port

OS:Connection,
  {e86cc43b-5bbe-4c20-a533-d5a1ac68a3ce}, !- Handle
  {c15919b5-ca04-4cd5-a2f3-301eec1795bd}, !- Source Object
  2,                                      !- Outlet Port
  {c6019e07-5bbd-4484-b253-3c3ef6882b38}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6adc20b5-726a-451d-9faa-5b47d6799946}, !- Handle
  {c6019e07-5bbd-4484-b253-3c3ef6882b38}, !- Source Object
  3,                                      !- Outlet Port
  {79c55783-94cb-4ca7-9053-1a7cd01b91d6}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {be3e85e8-f2ee-4833-9b06-e9e6891de960}, !- Handle
  Node 16,                                !- Name
  {eda450a7-bc5c-450f-9ff5-f725161b7b77}, !- Inlet Port
  {7ef34a3f-87d6-4569-85b4-4962a447f896}; !- Outlet Port

OS:Connection,
  {7ef34a3f-87d6-4569-85b4-4962a447f896}, !- Handle
  {be3e85e8-f2ee-4833-9b06-e9e6891de960}, !- Source Object
  3,                                      !- Outlet Port
  {ec387073-0f67-422d-b863-1c45ca27549b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eda450a7-bc5c-450f-9ff5-f725161b7b77}, !- Handle
  {79c55783-94cb-4ca7-9053-1a7cd01b91d6}, !- Source Object
  4,                                      !- Outlet Port
  {be3e85e8-f2ee-4833-9b06-e9e6891de960}, !- Target Object
  2;                                      !- Inlet Port

OS:Output:Variable,
  {ae58df9b-74e3-4030-bc8d-f20df7d1f74f}, !- Handle
  Output Variable 1,                      !- Name
  ,                                       !- Key Value
  Zone Packaged Terminal Air Conditioner Electricity Rate, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {f4088a3b-f539-477c-b58a-153ac08060a2}, !- Handle
  Output Variable 2,                      !- Name
  ,                                       !- Key Value
  Zone Packaged Terminal Air Conditioner Electricity Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {ca6f983f-e119-4a54-92e4-e0a857d68282}, !- Handle
  Output Variable 3,                      !- Name
  ,                                       !- Key Value
  Zone Packaged Terminal Air Conditioner Total Cooling Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {e7b705aa-970b-4ecc-bb77-792ee9381693}, !- Handle
  Output Variable 4,                      !- Name
  ,                                       !- Key Value
  Zone Packaged Terminal Air Conditioner Total Cooling Rate, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {19f955b0-0797-4883-a2e5-0b2b5c90317f}, !- Handle
  Output Variable 5,                      !- Name
  ,                                       !- Key Value
  Zone Packaged Terminal Air Conditioner Total Heating Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {8305a314-7261-4546-bef9-e7fd68f046a4}, !- Handle
  Output Variable 6,                      !- Name
  ,                                       !- Key Value
  Zone Packaged Terminal Air Conditioner Total Heating Rate, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {7859d8bf-ee85-41cb-8015-e193924598aa}, !- Handle
  Output Variable 7,                      !- Name
  ,                                       !- Key Value
  Zone Packaged Terminal Air Conditioner Sensible Heating Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {6f4ac506-d977-4cd4-91e0-e8cd1cfc80c5}, !- Handle
  Output Variable 8,                      !- Name
  ,                                       !- Key Value
  Zone Packaged Terminal Air Conditioner Latent Heating Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {4dee7a60-cbc4-4bd9-8d93-4fc6855d403e}, !- Handle
  Output Variable 9,                      !- Name
  ,                                       !- Key Value
  Zone Packaged Terminal Air Conditioner Sensible Cooling Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {663a55a3-ca50-4400-9259-d3b3c92abda3}, !- Handle
  Output Variable 10,                     !- Name
  ,                                       !- Key Value
  Zone Packaged Terminal Air Conditioner Latent Cooling Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {3a54f191-c559-4672-9757-9803ab50a147}, !- Handle
  Output Variable 11,                     !- Name
  ,                                       !- Key Value
  Site Outdoor Air Drybulb Temperature,   !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {ef2aa1a1-ba4a-48c1-aa71-e22e7937ede1}, !- Handle
  Output Variable 12,                     !- Name
  ,                                       !- Key Value
  Site Outdoor Air Dewpoint Temperature,  !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {40f09e48-d5ff-4ba1-bc18-a84d7e98dee7}, !- Handle
  Output Variable 13,                     !- Name
  ,                                       !- Key Value
  Site Outdoor Air Relative Humidity,     !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {4100ca12-0ac1-4f3e-b477-1819f4aa75dd}, !- Handle
  Output Variable 14,                     !- Name
  ,                                       !- Key Value
  Wind Speed,                             !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {cc28ccc9-e7fb-4ace-b1ef-2f2532a63c54}, !- Handle
  Output Variable 15,                     !- Name
  ,                                       !- Key Value
  Site Wind Direction,                    !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {a9c5ce3b-c008-4222-a62f-1c7285e80d9b}, !- Handle
  Output Variable 16,                     !- Name
  ,                                       !- Key Value
  Site Sky Temperature,                   !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {03e2def5-0662-47a9-bf2c-a28e4d145a55}, !- Handle
  Output Variable 17,                     !- Name
  ,                                       !- Key Value
  Zone Air Temperature,                   !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {ab5436a4-bd64-4181-b20e-f7a984a0250c}, !- Handle
  Output Variable 18,                     !- Name
  ,                                       !- Key Value
  Zone Mean Radiant Temperature,          !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {33a5bfda-b252-4026-bcb7-18752a418522}, !- Handle
  Output Variable 19,                     !- Name
  ,                                       !- Key Value
  Zone Operative Temperature,             !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {eac39d62-c9c3-4813-9a7b-b8d8a0cc420a}, !- Handle
  Output Variable 20,                     !- Name
  ,                                       !- Key Value
  Zone Thermostat Air Temperature,        !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {cfefdfe7-3aaf-488e-8d03-646b64e0f554}, !- Handle
  Output Variable 21,                     !- Name
  ,                                       !- Key Value
  Zone Thermostat Cooling Setpoint Temperature, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {d342fc3d-db4d-474c-9485-a1eca0b0c288}, !- Handle
  Output Variable 22,                     !- Name
  ,                                       !- Key Value
  Zone Thermostat Heating Setpoint Temperature, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {0b05a521-d1bf-4d11-ba73-4d1bc4fb18df}, !- Handle
  Output Variable 23,                     !- Name
  ,                                       !- Key Value
  Zone Mean Air Dewpoint Temperature,     !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {59408696-3dd4-47d2-afe6-31afd431e3ba}, !- Handle
  Output Variable 24,                     !- Name
  ,                                       !- Key Value
  Zone Air Relative Humidity,             !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {28d854ce-2736-4550-b06c-0edd059ec566}, !- Handle
  Output Variable 25,                     !- Name
  ,                                       !- Key Value
  Zone Air Humidity Ratio,                !- Variable Name
  Hourly;                                 !- Reporting Frequency

