
Version,
  23.2;                                   !- Version Identifier

Timestep,
  6;                                      !- Number of Timesteps per Hour

LifeCycleCost:Parameters,
  Life Cycle Cost Parameters,             !- Name
  EndOfYear,                              !- Discounting Convention
  ConstantDollar,                         !- Inflation Approach
  0.03,                                   !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  2011,                                   !- Base Date Year
  ,                                       !- Service Date Month
  2011,                                   !- Service Date Year
  25,                                     !- Length of Study Period in Years
  ,                                       !- Tax rate
  None;                                   !- Depreciation Method

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Electricity,       !- Name
  Electricity,                            !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9838,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9632,                                 !- Year Escalation 3
  0.9611,                                 !- Year Escalation 4
  0.9571,                                 !- Year Escalation 5
  0.9553,                                 !- Year Escalation 6
  0.9539,                                 !- Year Escalation 7
  0.9521,                                 !- Year Escalation 8
  0.9546,                                 !- Year Escalation 9
  0.9550,                                 !- Year Escalation 10
  0.9553,                                 !- Year Escalation 11
  0.9564,                                 !- Year Escalation 12
  0.9575,                                 !- Year Escalation 13
  0.9596,                                 !- Year Escalation 14
  0.9618,                                 !- Year Escalation 15
  0.9614,                                 !- Year Escalation 16
  0.9618,                                 !- Year Escalation 17
  0.9618,                                 !- Year Escalation 18
  0.9593,                                 !- Year Escalation 19
  0.9589,                                 !- Year Escalation 20
  0.9607,                                 !- Year Escalation 21
  0.9625,                                 !- Year Escalation 22
  0.9650,                                 !- Year Escalation 23
  0.9708,                                 !- Year Escalation 24
  0.9751,                                 !- Year Escalation 25
  0.9762,                                 !- Year Escalation 26
  0.9766,                                 !- Year Escalation 27
  0.9766,                                 !- Year Escalation 28
  0.9769,                                 !- Year Escalation 29
  0.9773;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Distillate Oil,    !- Name
  FuelOilNo1,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9714,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9942,                                 !- Year Escalation 3
  1.0164,                                 !- Year Escalation 4
  1.0541,                                 !- Year Escalation 5
  1.0928,                                 !- Year Escalation 6
  1.1267,                                 !- Year Escalation 7
  1.1580,                                 !- Year Escalation 8
  1.1792,                                 !- Year Escalation 9
  1.1967,                                 !- Year Escalation 10
  1.2200,                                 !- Year Escalation 11
  1.2333,                                 !- Year Escalation 12
  1.2566,                                 !- Year Escalation 13
  1.2709,                                 !- Year Escalation 14
  1.2826,                                 !- Year Escalation 15
  1.2985,                                 !- Year Escalation 16
  1.3102,                                 !- Year Escalation 17
  1.3250,                                 !- Year Escalation 18
  1.3261,                                 !- Year Escalation 19
  1.3282,                                 !- Year Escalation 20
  1.3324,                                 !- Year Escalation 21
  1.3356,                                 !- Year Escalation 22
  1.3431,                                 !- Year Escalation 23
  1.3510,                                 !- Year Escalation 24
  1.3568,                                 !- Year Escalation 25
  1.3606,                                 !- Year Escalation 26
  1.3637,                                 !- Year Escalation 27
  1.3674,                                 !- Year Escalation 28
  1.3706,                                 !- Year Escalation 29
  1.3743;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Residual Oil,      !- Name
  FuelOilNo2,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.8469,                                 !- Year Escalation 1
  0.8257,                                 !- Year Escalation 2
  0.8681,                                 !- Year Escalation 3
  0.8988,                                 !- Year Escalation 4
  0.9289,                                 !- Year Escalation 5
  0.9604,                                 !- Year Escalation 6
  0.9897,                                 !- Year Escalation 7
  1.0075,                                 !- Year Escalation 8
  1.0314,                                 !- Year Escalation 9
  1.0554,                                 !- Year Escalation 10
  1.0861,                                 !- Year Escalation 11
  1.1278,                                 !- Year Escalation 12
  1.1497,                                 !- Year Escalation 13
  1.1620,                                 !- Year Escalation 14
  1.1743,                                 !- Year Escalation 15
  1.1852,                                 !- Year Escalation 16
  1.1948,                                 !- Year Escalation 17
  1.2037,                                 !- Year Escalation 18
  1.2071,                                 !- Year Escalation 19
  1.2119,                                 !- Year Escalation 20
  1.2139,                                 !- Year Escalation 21
  1.2194,                                 !- Year Escalation 22
  1.2276,                                 !- Year Escalation 23
  1.2365,                                 !- Year Escalation 24
  1.2420,                                 !- Year Escalation 25
  1.2461,                                 !- Year Escalation 26
  1.2509,                                 !- Year Escalation 27
  1.2550,                                 !- Year Escalation 28
  1.2591,                                 !- Year Escalation 29
  1.2638;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Natural gas,       !- Name
  NaturalGas,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9823,                                 !- Year Escalation 1
  0.9557,                                 !- Year Escalation 2
  0.9279,                                 !- Year Escalation 3
  0.9257,                                 !- Year Escalation 4
  0.9346,                                 !- Year Escalation 5
  0.9412,                                 !- Year Escalation 6
  0.9512,                                 !- Year Escalation 7
  0.9645,                                 !- Year Escalation 8
  0.9856,                                 !- Year Escalation 9
  1.0067,                                 !- Year Escalation 10
  1.0222,                                 !- Year Escalation 11
  1.0410,                                 !- Year Escalation 12
  1.0610,                                 !- Year Escalation 13
  1.0787,                                 !- Year Escalation 14
  1.0942,                                 !- Year Escalation 15
  1.1098,                                 !- Year Escalation 16
  1.1220,                                 !- Year Escalation 17
  1.1308,                                 !- Year Escalation 18
  1.1386,                                 !- Year Escalation 19
  1.1486,                                 !- Year Escalation 20
  1.1619,                                 !- Year Escalation 21
  1.1763,                                 !- Year Escalation 22
  1.1918,                                 !- Year Escalation 23
  1.2118,                                 !- Year Escalation 24
  1.2284,                                 !- Year Escalation 25
  1.2439,                                 !- Year Escalation 26
  1.2605,                                 !- Year Escalation 27
  1.2772,                                 !- Year Escalation 28
  1.2938,                                 !- Year Escalation 29
  1.3115;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Coal,              !- Name
  Coal,                                   !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9970,                                 !- Year Escalation 1
  1.0089,                                 !- Year Escalation 2
  1.0089,                                 !- Year Escalation 3
  0.9941,                                 !- Year Escalation 4
  0.9941,                                 !- Year Escalation 5
  1.0000,                                 !- Year Escalation 6
  1.0030,                                 !- Year Escalation 7
  1.0059,                                 !- Year Escalation 8
  1.0089,                                 !- Year Escalation 9
  1.0119,                                 !- Year Escalation 10
  1.0148,                                 !- Year Escalation 11
  1.0178,                                 !- Year Escalation 12
  1.0208,                                 !- Year Escalation 13
  1.0267,                                 !- Year Escalation 14
  1.0297,                                 !- Year Escalation 15
  1.0356,                                 !- Year Escalation 16
  1.0415,                                 !- Year Escalation 17
  1.0534,                                 !- Year Escalation 18
  1.0564,                                 !- Year Escalation 19
  1.0593,                                 !- Year Escalation 20
  1.0653,                                 !- Year Escalation 21
  1.0712,                                 !- Year Escalation 22
  1.0742,                                 !- Year Escalation 23
  1.0801,                                 !- Year Escalation 24
  1.0831,                                 !- Year Escalation 25
  1.0831,                                 !- Year Escalation 26
  1.0861,                                 !- Year Escalation 27
  1.0890,                                 !- Year Escalation 28
  1.0920,                                 !- Year Escalation 29
  1.0950;                                 !- Year Escalation 30

Building,
  Building 1,                             !- Name
  ,                                       !- North Axis {deg}
  ,                                       !- Terrain
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  ,                                       !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ;                                       !- Minimum Number of Warmup Days

Zone,
  Attic_tzone,                            !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  No;                                     !- Part of Total Floor Area

Space,
  Attic,                                  !- Name
  Attic_tzone,                            !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  567.9774;                               !- Floor Area {m2}

BuildingSurface:Detailed,
  Attic_envelope_0,                       !- Name
  Roof,                                   !- Surface Type
  res_roof_floor,                         !- Construction Name
  Attic_tzone,                            !- Zone Name
  Attic,                                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.23, 9.23, 6.35865,                    !- X,Y,Z Vertex 1 {m}
  -0.6, 19.06, 3.05795,                   !- X,Y,Z Vertex 2 {m}
  -0.6, -0.6, 3.05795;                    !- X,Y,Z Vertex 3 {m}

BuildingSurface:Detailed,
  Attic_envelope_1,                       !- Name
  Roof,                                   !- Surface Type
  res_roof_floor,                         !- Construction Name
  Attic_tzone,                            !- Zone Name
  Attic,                                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.29, 19.06, 3.05795,                  !- X,Y,Z Vertex 1 {m}
  18.46, 9.23, 6.35865,                   !- X,Y,Z Vertex 2 {m}
  28.29, -0.6, 3.05795;                   !- X,Y,Z Vertex 3 {m}

BuildingSurface:Detailed,
  Attic_envelope_2,                       !- Name
  Roof,                                   !- Surface Type
  res_roof_floor,                         !- Construction Name
  Attic_tzone,                            !- Zone Name
  Attic,                                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.23, 9.23, 6.35865,                    !- X,Y,Z Vertex 1 {m}
  -0.6, -0.6, 3.05795,                    !- X,Y,Z Vertex 2 {m}
  28.29, -0.6, 3.05795,                   !- X,Y,Z Vertex 3 {m}
  18.46, 9.23, 6.35865;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Attic_envelope_3,                       !- Name
  Floor,                                  !- Surface Type
  res_roof_floor,                         !- Construction Name
  Attic_tzone,                            !- Zone Name
  Attic,                                  !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.29, -0.6, 3.05795,                   !- X,Y,Z Vertex 1 {m}
  -0.6, -0.6, 3.05795,                    !- X,Y,Z Vertex 2 {m}
  -0.6, 19.06, 3.05795,                   !- X,Y,Z Vertex 3 {m}
  28.29, 19.06, 3.05795;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Attic_envelope_4,                       !- Name
  Roof,                                   !- Surface Type
  res_roof_floor,                         !- Construction Name
  Attic_tzone,                            !- Zone Name
  Attic,                                  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.6, 19.06, 3.05795,                   !- X,Y,Z Vertex 1 {m}
  9.23, 9.23, 6.35865,                    !- X,Y,Z Vertex 2 {m}
  18.46, 9.23, 6.35865,                   !- X,Y,Z Vertex 3 {m}
  28.29, 19.06, 3.05795;                  !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Space Infiltration Design Flow Rate 1,  !- Name
  Attic,                                  !- Zone or ZoneList or Space or SpaceList Name
  ruleset_on,                             !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.2,                                    !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

Zone,
  Core_ZN_tzone,                          !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Core_ZN,                                !- Name
  Core_ZN_tzone,                          !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  149.6574;                               !- Floor Area {m2}

BuildingSurface:Detailed,
  Core_ZN_envelope_0,                     !- Name
  Wall,                                   !- Surface Type
  int_wall,                               !- Construction Name
  Core_ZN_tzone,                          !- Zone Name
  Core_ZN,                                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 13.46, 3.05795,                      !- X,Y,Z Vertex 1 {m}
  5, 13.46, -0.1,                         !- X,Y,Z Vertex 2 {m}
  5, 5, -0.1,                             !- X,Y,Z Vertex 3 {m}
  5, 5, 3.05795;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_ZN_envelope_1,                     !- Name
  Wall,                                   !- Surface Type
  int_wall,                               !- Construction Name
  Core_ZN_tzone,                          !- Zone Name
  Core_ZN,                                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 5, 3.05795,                          !- X,Y,Z Vertex 1 {m}
  5, 5, -0.1,                             !- X,Y,Z Vertex 2 {m}
  22.69, 5, -0.1,                         !- X,Y,Z Vertex 3 {m}
  22.69, 5, 3.05795;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_ZN_envelope_2,                     !- Name
  Floor,                                  !- Surface Type
  res_ext_wall_grd,                       !- Construction Name
  Core_ZN_tzone,                          !- Zone Name
  Core_ZN,                                !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 5, -0.1,                             !- X,Y,Z Vertex 1 {m}
  5, 13.46, -0.1,                         !- X,Y,Z Vertex 2 {m}
  22.69, 13.46, -0.1,                     !- X,Y,Z Vertex 3 {m}
  22.69, 5, -0.1;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_ZN_envelope_3,                     !- Name
  Roof,                                   !- Surface Type
  radiant_pnl_ext_construction,           !- Construction Name
  Core_ZN_tzone,                          !- Zone Name
  Core_ZN,                                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 13.46, 3.05795,                  !- X,Y,Z Vertex 1 {m}
  5, 13.46, 3.05795,                      !- X,Y,Z Vertex 2 {m}
  5, 5, 3.05795,                          !- X,Y,Z Vertex 3 {m}
  22.69, 5, 3.05795;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_ZN_envelope_4,                     !- Name
  Wall,                                   !- Surface Type
  int_wall,                               !- Construction Name
  Core_ZN_tzone,                          !- Zone Name
  Core_ZN,                                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 13.46, 3.05795,                  !- X,Y,Z Vertex 1 {m}
  22.69, 13.46, -0.1,                     !- X,Y,Z Vertex 2 {m}
  5, 13.46, -0.1,                         !- X,Y,Z Vertex 3 {m}
  5, 13.46, 3.05795;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_ZN_envelope_5,                     !- Name
  Wall,                                   !- Surface Type
  int_wall,                               !- Construction Name
  Core_ZN_tzone,                          !- Zone Name
  Core_ZN,                                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 5, 3.05795,                      !- X,Y,Z Vertex 1 {m}
  22.69, 5, -0.1,                         !- X,Y,Z Vertex 2 {m}
  22.69, 13.46, -0.1,                     !- X,Y,Z Vertex 3 {m}
  22.69, 13.46, 3.05795;                  !- X,Y,Z Vertex 4 {m}

Lights,
  Core_ZN_lights_2,                       !- Name
  Core_ZN,                                !- Zone or ZoneList or Space or SpaceList Name
  occupancy schedule,                     !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.18125,                                !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

ScheduleTypeLimits,
  fractional,                             !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

Schedule:Day:Interval,
  Schedule Day 2,                         !- Name
  fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  weekday occupancy 1,                    !- Name
  fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  09:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Week:Daily,
  occupancy schedule Week Rule - Jan1-Dec31, !- Name
  Schedule Day 2,                         !- Sunday Schedule:Day Name
  weekday occupancy 1,                    !- Monday Schedule:Day Name
  weekday occupancy 1,                    !- Tuesday Schedule:Day Name
  weekday occupancy 1,                    !- Wednesday Schedule:Day Name
  weekday occupancy 1,                    !- Thursday Schedule:Day Name
  weekday occupancy 1,                    !- Friday Schedule:Day Name
  Schedule Day 2,                         !- Saturday Schedule:Day Name
  Schedule Day 2,                         !- Holiday Schedule:Day Name
  Schedule Day 2,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 2,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 2,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 2;                         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  occupancy schedule,                     !- Name
  fractional,                             !- Schedule Type Limits Name
  occupancy schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

People,
  Core_ZN_ppl_2,                          !- Name
  Core_ZN,                                !- Zone or ZoneList or Space or SpaceList Name
  occupancy schedule,                     !- Number of People Schedule Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  ,                                       !- People per Floor Area {person/m2}
  18.58063,                               !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  activity schedule;                      !- Activity Level Schedule Name

ScheduleTypeLimits,
  activity,                               !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  activitylevel;                          !- Unit Type

Schedule:Day:Interval,
  weekday activity 6,                     !- Name
  activity,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  70;                                     !- Value Until Time 1

Schedule:Week:Daily,
  activity schedule Week Rule - Jan1-Dec31, !- Name
  weekday activity 6,                     !- Sunday Schedule:Day Name
  weekday activity 6,                     !- Monday Schedule:Day Name
  weekday activity 6,                     !- Tuesday Schedule:Day Name
  weekday activity 6,                     !- Wednesday Schedule:Day Name
  weekday activity 6,                     !- Thursday Schedule:Day Name
  weekday activity 6,                     !- Friday Schedule:Day Name
  weekday activity 6,                     !- Saturday Schedule:Day Name
  weekday activity 3,                     !- Holiday Schedule:Day Name
  weekday activity 1,                     !- SummerDesignDay Schedule:Day Name
  weekday activity 2,                     !- WinterDesignDay Schedule:Day Name
  weekday activity 4,                     !- CustomDay1 Schedule:Day Name
  weekday activity 5;                     !- CustomDay2 Schedule:Day Name

Schedule:Year,
  activity schedule,                      !- Name
  activity,                               !- Schedule Type Limits Name
  activity schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  Schedule Day 3,                         !- Name
  activity,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  weekday activity 1,                     !- Name
  activity,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  70;                                     !- Value Until Time 1

Schedule:Day:Interval,
  weekday activity 2,                     !- Name
  activity,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  70;                                     !- Value Until Time 1

Schedule:Day:Interval,
  weekday activity 3,                     !- Name
  activity,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  70;                                     !- Value Until Time 1

ElectricEquipment,
  Core_ZN_elec_equip_2,                   !- Name
  Core_ZN,                                !- Zone or ZoneList or Space or SpaceList Name
  occupancy schedule,                     !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  6.78,                                   !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

ZoneControl:Thermostat,
  Core_ZN_tzone Thermostat,               !- Name
  Core_ZN_tzone,                          !- Zone or ZoneList Name
  Core_ZN_tzone Thermostat Schedule,      !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 2,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Core_ZN_tzone Thermostat Schedule,      !- Name
  Core_ZN_tzone Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Core_ZN_tzone Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 2,    !- Name
  thermostat heating ruleset,             !- Heating Setpoint Temperature Schedule Name
  thermostat cooling ruleset;             !- Cooling Setpoint Temperature Schedule Name

ScheduleTypeLimits,
  temperature,                            !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Interval,
  thermostat heating weekday schedule 2,  !- Name
  temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  09:00,                                  !- Time 1 {hh:mm}
  20,                                     !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  20,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  20;                                     !- Value Until Time 3

Schedule:Week:Daily,
  thermostat heating ruleset Week Rule - Jan1-Dec31, !- Name
  thermostat heating weekday schedule 2,  !- Sunday Schedule:Day Name
  thermostat heating weekday schedule 2,  !- Monday Schedule:Day Name
  thermostat heating weekday schedule 2,  !- Tuesday Schedule:Day Name
  thermostat heating weekday schedule 2,  !- Wednesday Schedule:Day Name
  thermostat heating weekday schedule 2,  !- Thursday Schedule:Day Name
  thermostat heating weekday schedule 2,  !- Friday Schedule:Day Name
  thermostat heating weekday schedule 2,  !- Saturday Schedule:Day Name
  Schedule Day 5,                         !- Holiday Schedule:Day Name
  Schedule Day 5,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 5,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 5,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 5;                         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  thermostat heating ruleset,             !- Name
  temperature,                            !- Schedule Type Limits Name
  thermostat heating ruleset Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  Schedule Day 5,                         !- Name
  temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  thermostat cooling weekends schedule 1, !- Name
  temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  thermostat cooling weekday schedule 1,  !- Name
  temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  09:00,                                  !- Time 1 {hh:mm}
  60,                                     !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  25,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  60;                                     !- Value Until Time 3

Schedule:Week:Daily,
  thermostat cooling ruleset Week Rule - Jan1-Dec31, !- Name
  thermostat cooling weekends schedule 1, !- Sunday Schedule:Day Name
  thermostat cooling weekday schedule 1,  !- Monday Schedule:Day Name
  thermostat cooling weekday schedule 1,  !- Tuesday Schedule:Day Name
  thermostat cooling weekday schedule 1,  !- Wednesday Schedule:Day Name
  thermostat cooling weekday schedule 1,  !- Thursday Schedule:Day Name
  thermostat cooling weekday schedule 1,  !- Friday Schedule:Day Name
  thermostat cooling weekends schedule 1, !- Saturday Schedule:Day Name
  Schedule Day 4,                         !- Holiday Schedule:Day Name
  thermostat cooling design day schedule 1, !- SummerDesignDay Schedule:Day Name
  thermostat heating weekday schedule 1,  !- WinterDesignDay Schedule:Day Name
  Schedule Day 4,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 4;                         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  thermostat cooling ruleset,             !- Name
  temperature,                            !- Schedule Type Limits Name
  thermostat cooling ruleset Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  Schedule Day 4,                         !- Name
  temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  thermostat cooling design day schedule 1, !- Name
  temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  09:00,                                  !- Time 1 {hh:mm}
  25,                                     !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  25,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  25;                                     !- Value Until Time 3

Schedule:Day:Interval,
  thermostat heating weekday schedule 1,  !- Name
  temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  09:00,                                  !- Time 1 {hh:mm}
  20,                                     !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  20,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  20;                                     !- Value Until Time 3

ZoneHVAC:EquipmentConnections,
  Core_ZN_tzone,                          !- Zone Name
  Core_ZN_tzone Equipment List,           !- Zone Conditioning Equipment List Name
  ,                                       !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Core_ZN_tzone Zone Air Node;            !- Zone Air Node Name

ZoneHVAC:LowTemperatureRadiant:VariableFlow,
  Core_ZN_tzone Radiant Loop,             !- Name
  Core_ZN_tzone Radiant Loop Design,      !- Design Object
  Radiant System Availability Schedule,   !- Availability Schedule Name
  Core_ZN_tzone,                          !- Zone Name
  Core_ZN_tzone Radiant LoopCeilings,     !- Surface Name or Radiant Surface Group Name
  Autosize,                               !- Hydronic Tubing Length {m}
  Autosize,                               !- Heating Design Capacity {W}
  Autosize,                               !- Maximum Hot Water Flow {m3/s}
  Core_ZN_tzone Radiant Loop Heating Coil Inlet Water Node, !- Heating Water Inlet Node Name
  Core_ZN_tzone Radiant Loop Heating Coil Outlet Water Node, !- Heating Water Outlet Node Name
  Autosize,                               !- Cooling Design Capacity {W}
  Autosize,                               !- Maximum Cold Water Flow {m3/s}
  Core_ZN_tzone Radiant Loop Cooling Coil Inlet Water Node, !- Cooling Water Inlet Node Name
  Core_ZN_tzone Radiant Loop Cooling Coil Outlet Water Node, !- Cooling Water Outlet Node Name
  CalculateFromCircuitLength,             !- Number of Circuits
  106.7;                                  !- Circuit Length {m}

ZoneHVAC:LowTemperatureRadiant:VariableFlow:Design,
  Core_ZN_tzone Radiant Loop Design,      !- Name
  ConvectionOnly,                         !- Fluid to Radiant Surface Heat Transfer Model
  0.015875,                               !- Hydronic Tubing Inside Diameter {m}
  0.016,                                  !- Hydronic Tubing Outside Diameter {m}
  0.35,                                   !- Hydronic Tubing Conductivity {W/m-K}
  MeanAirTemperature,                     !- Temperature Control Type
  ZeroFlowPower,                          !- Setpoint Control Type
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  0.5,                                    !- Heating Control Throttling Range {deltaC}
  Zone Radiant Loop Heating Threshold Temperature Schedule - 68F, !- Heating Control Temperature Schedule Name
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  0,                                      !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  0.5,                                    !- Cooling Control Throttling Range {deltaC}
  Zone Radiant Loop Cooling Threshold Temperature Schedule - 74F, !- Cooling Control Temperature Schedule Name
  Off,                                    !- Condensation Control Type
  1;                                      !- Condensation Control Dewpoint Offset {C}

ScheduleTypeLimits,
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

Schedule:Day:Interval,
  Schedule Day 6,                         !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Week:Daily,
  Radiant System Availability Schedule Week Rule - Jan1-Dec31, !- Name
  Schedule Day 6,                         !- Sunday Schedule:Day Name
  Schedule Day 6,                         !- Monday Schedule:Day Name
  Schedule Day 6,                         !- Tuesday Schedule:Day Name
  Schedule Day 6,                         !- Wednesday Schedule:Day Name
  Schedule Day 6,                         !- Thursday Schedule:Day Name
  Schedule Day 6,                         !- Friday Schedule:Day Name
  Schedule Day 6,                         !- Saturday Schedule:Day Name
  Schedule Day 6,                         !- Holiday Schedule:Day Name
  Schedule Day 6,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 6,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 6,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 6;                         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Radiant System Availability Schedule,   !- Name
  OnOff,                                  !- Schedule Type Limits Name
  Radiant System Availability Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

ZoneHVAC:LowTemperatureRadiant:SurfaceGroup,
  Core_ZN_tzone Radiant LoopCeilings,     !- Name
  Core_ZN_envelope_3,                     !- Surface Name 1
  1;                                      !- Flow Fraction for Surface 1

Schedule:Day:Interval,
  Zone Radiant Loop Heating Threshold Temperature Schedule - 68F Default, !- Name
  temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  20.0000000000001;                       !- Value Until Time 1

Schedule:Week:Daily,
  Zone Radiant Loop Heating Threshold Temperature Schedule - 68F Week Rule - Jan1-Dec31, !- Name
  Zone Radiant Loop Heating Threshold Temperature Schedule - 68F Default, !- Sunday Schedule:Day Name
  Zone Radiant Loop Heating Threshold Temperature Schedule - 68F Default, !- Monday Schedule:Day Name
  Zone Radiant Loop Heating Threshold Temperature Schedule - 68F Default, !- Tuesday Schedule:Day Name
  Zone Radiant Loop Heating Threshold Temperature Schedule - 68F Default, !- Wednesday Schedule:Day Name
  Zone Radiant Loop Heating Threshold Temperature Schedule - 68F Default, !- Thursday Schedule:Day Name
  Zone Radiant Loop Heating Threshold Temperature Schedule - 68F Default, !- Friday Schedule:Day Name
  Zone Radiant Loop Heating Threshold Temperature Schedule - 68F Default, !- Saturday Schedule:Day Name
  Zone Radiant Loop Heating Threshold Temperature Schedule - 68F Default, !- Holiday Schedule:Day Name
  Zone Radiant Loop Heating Threshold Temperature Schedule - 68F Default, !- SummerDesignDay Schedule:Day Name
  Zone Radiant Loop Heating Threshold Temperature Schedule - 68F Default, !- WinterDesignDay Schedule:Day Name
  Zone Radiant Loop Heating Threshold Temperature Schedule - 68F Default, !- CustomDay1 Schedule:Day Name
  Zone Radiant Loop Heating Threshold Temperature Schedule - 68F Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Zone Radiant Loop Heating Threshold Temperature Schedule - 68F, !- Name
  temperature,                            !- Schedule Type Limits Name
  Zone Radiant Loop Heating Threshold Temperature Schedule - 68F Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  Zone Radiant Loop Cooling Threshold Temperature Schedule - 74F Default, !- Name
  temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  23.3333333333334;                       !- Value Until Time 1

Schedule:Week:Daily,
  Zone Radiant Loop Cooling Threshold Temperature Schedule - 74F Week Rule - Jan1-Dec31, !- Name
  Zone Radiant Loop Cooling Threshold Temperature Schedule - 74F Default, !- Sunday Schedule:Day Name
  Zone Radiant Loop Cooling Threshold Temperature Schedule - 74F Default, !- Monday Schedule:Day Name
  Zone Radiant Loop Cooling Threshold Temperature Schedule - 74F Default, !- Tuesday Schedule:Day Name
  Zone Radiant Loop Cooling Threshold Temperature Schedule - 74F Default, !- Wednesday Schedule:Day Name
  Zone Radiant Loop Cooling Threshold Temperature Schedule - 74F Default, !- Thursday Schedule:Day Name
  Zone Radiant Loop Cooling Threshold Temperature Schedule - 74F Default, !- Friday Schedule:Day Name
  Zone Radiant Loop Cooling Threshold Temperature Schedule - 74F Default, !- Saturday Schedule:Day Name
  Zone Radiant Loop Cooling Threshold Temperature Schedule - 74F Default, !- Holiday Schedule:Day Name
  Zone Radiant Loop Cooling Threshold Temperature Schedule - 74F Default, !- SummerDesignDay Schedule:Day Name
  Zone Radiant Loop Cooling Threshold Temperature Schedule - 74F Default, !- WinterDesignDay Schedule:Day Name
  Zone Radiant Loop Cooling Threshold Temperature Schedule - 74F Default, !- CustomDay1 Schedule:Day Name
  Zone Radiant Loop Cooling Threshold Temperature Schedule - 74F Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Zone Radiant Loop Cooling Threshold Temperature Schedule - 74F, !- Name
  temperature,                            !- Schedule Type Limits Name
  Zone Radiant Loop Cooling Threshold Temperature Schedule - 74F Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

ZoneHVAC:EquipmentList,
  Core_ZN_tzone Equipment List,           !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:LowTemperatureRadiant:VariableFlow, !- Zone Equipment Object Type 1
  Core_ZN_tzone Radiant Loop,             !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Core_ZN_tzone,                          !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Core_ZN_tzone DSOA Space List,          !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  Design Specification Outdoor Air 4,     !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0024,                                 !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

DesignSpecification:OutdoorAir:SpaceList,
  Core_ZN_tzone DSOA Space List,          !- Name
  Core_ZN,                                !- Space Name 1
  Design Specification Outdoor Air 4;     !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Perimeter_ZN_1_tzone,                   !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Perimeter_ZN_1,                         !- Name
  Perimeter_ZN_1_tzone,                   !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  113.45;                                 !- Floor Area {m2}

BuildingSurface:Detailed,
  Perimeter_ZN_1_envelope_0,              !- Name
  Wall,                                   !- Surface Type
  int_wall,                               !- Construction Name
  Perimeter_ZN_1_tzone,                   !- Zone Name
  Perimeter_ZN_1,                         !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05795,                          !- X,Y,Z Vertex 1 {m}
  5, 5, 3.05795,                          !- X,Y,Z Vertex 2 {m}
  5, 5, -0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, -0.1;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_ZN_1_envelope_1,              !- Name
  Wall,                                   !- Surface Type
  res_ext_wall_grd,                       !- Construction Name
  Perimeter_ZN_1_tzone,                   !- Zone Name
  Perimeter_ZN_1,                         !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, -0.1,                             !- X,Y,Z Vertex 1 {m}
  27.69, 0, -0.1,                         !- X,Y,Z Vertex 2 {m}
  27.69, 0, 3.05795,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05795;                          !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Perimeter_ZN_1_wall_south_door,         !- Name
  GlassDoor,                              !- Surface Type
  Window_U_0.504_SHGC_North_0.229,        !- Construction Name
  Perimeter_ZN_1_envelope_1,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.93, 0, 0,                            !- X,Y,Z Vertex 1 {m}
  14.76, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  14.76, 0, 2.134,                        !- X,Y,Z Vertex 3 {m}
  12.93, 0, 2.134;                        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Perimeter_ZN_1_wall_south_Window_1,     !- Name
  Window,                                 !- Surface Type
  Window_U_0.504_SHGC_North_0.229,        !- Construction Name
  Perimeter_ZN_1_envelope_1,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.39, 0, 0.900816,                      !- X,Y,Z Vertex 1 {m}
  3.22, 0, 0.900816,                      !- X,Y,Z Vertex 2 {m}
  3.22, 0, 2.423816,                      !- X,Y,Z Vertex 3 {m}
  1.39, 0, 2.423816;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Perimeter_ZN_1_wall_south_Window_2,     !- Name
  Window,                                 !- Surface Type
  Window_U_0.504_SHGC_North_0.229,        !- Construction Name
  Perimeter_ZN_1_envelope_1,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.01, 0, 0.900816,                      !- X,Y,Z Vertex 1 {m}
  7.84, 0, 0.900816,                      !- X,Y,Z Vertex 2 {m}
  7.84, 0, 2.423816,                      !- X,Y,Z Vertex 3 {m}
  6.01, 0, 2.423816;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Perimeter_ZN_1_wall_south_Window_3,     !- Name
  Window,                                 !- Surface Type
  Window_U_0.504_SHGC_North_0.229,        !- Construction Name
  Perimeter_ZN_1_envelope_1,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.62, 0, 0.900816,                     !- X,Y,Z Vertex 1 {m}
  12.45, 0, 0.900816,                     !- X,Y,Z Vertex 2 {m}
  12.45, 0, 2.423816,                     !- X,Y,Z Vertex 3 {m}
  10.62, 0, 2.423816;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Perimeter_ZN_1_wall_south_Window_4,     !- Name
  Window,                                 !- Surface Type
  Window_U_0.504_SHGC_North_0.229,        !- Construction Name
  Perimeter_ZN_1_envelope_1,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.24, 0, 0.900816,                     !- X,Y,Z Vertex 1 {m}
  17.07, 0, 0.900816,                     !- X,Y,Z Vertex 2 {m}
  17.07, 0, 2.423816,                     !- X,Y,Z Vertex 3 {m}
  15.24, 0, 2.423816;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Perimeter_ZN_1_wall_south_Window_5,     !- Name
  Window,                                 !- Surface Type
  Window_U_0.504_SHGC_North_0.229,        !- Construction Name
  Perimeter_ZN_1_envelope_1,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  19.85, 0, 0.900816,                     !- X,Y,Z Vertex 1 {m}
  21.68, 0, 0.900816,                     !- X,Y,Z Vertex 2 {m}
  21.68, 0, 2.423816,                     !- X,Y,Z Vertex 3 {m}
  19.85, 0, 2.423816;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Perimeter_ZN_1_wall_south_Window_6,     !- Name
  Window,                                 !- Surface Type
  Window_U_0.504_SHGC_North_0.229,        !- Construction Name
  Perimeter_ZN_1_envelope_1,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.47, 0, 0.900816,                     !- X,Y,Z Vertex 1 {m}
  26.3, 0, 0.900816,                      !- X,Y,Z Vertex 2 {m}
  26.3, 0, 2.423816,                      !- X,Y,Z Vertex 3 {m}
  24.47, 0, 2.423816;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_ZN_1_envelope_2,              !- Name
  Floor,                                  !- Surface Type
  res_ext_wall_grd,                       !- Construction Name
  Perimeter_ZN_1_tzone,                   !- Zone Name
  Perimeter_ZN_1,                         !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 5, -0.1,                             !- X,Y,Z Vertex 1 {m}
  22.69, 5, -0.1,                         !- X,Y,Z Vertex 2 {m}
  27.69, 0, -0.1,                         !- X,Y,Z Vertex 3 {m}
  0, 0, -0.1;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_ZN_1_envelope_3,              !- Name
  Roof,                                   !- Surface Type
  radiant_pnl_ext_construction,           !- Construction Name
  Perimeter_ZN_1_tzone,                   !- Zone Name
  Perimeter_ZN_1,                         !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 5, 3.05795,                      !- X,Y,Z Vertex 1 {m}
  5, 5, 3.05795,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 3.05795,                          !- X,Y,Z Vertex 3 {m}
  27.69, 0, 3.05795;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_ZN_1_envelope_4,              !- Name
  Wall,                                   !- Surface Type
  int_wall,                               !- Construction Name
  Perimeter_ZN_1_tzone,                   !- Zone Name
  Perimeter_ZN_1,                         !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 5, -0.1,                         !- X,Y,Z Vertex 1 {m}
  5, 5, -0.1,                             !- X,Y,Z Vertex 2 {m}
  5, 5, 3.05795,                          !- X,Y,Z Vertex 3 {m}
  22.69, 5, 3.05795;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_ZN_1_envelope_5,              !- Name
  Wall,                                   !- Surface Type
  int_wall,                               !- Construction Name
  Perimeter_ZN_1_tzone,                   !- Zone Name
  Perimeter_ZN_1,                         !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 5, 3.05795,                      !- X,Y,Z Vertex 1 {m}
  27.69, 0, 3.05795,                      !- X,Y,Z Vertex 2 {m}
  27.69, 0, -0.1,                         !- X,Y,Z Vertex 3 {m}
  22.69, 5, -0.1;                         !- X,Y,Z Vertex 4 {m}

Lights,
  Perimeter_ZN_1_lights_3,                !- Name
  Perimeter_ZN_1,                         !- Zone or ZoneList or Space or SpaceList Name
  occupancy schedule,                     !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.18125,                                !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  Perimeter_ZN_1_ppl_3,                   !- Name
  Perimeter_ZN_1,                         !- Zone or ZoneList or Space or SpaceList Name
  occupancy schedule,                     !- Number of People Schedule Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  ,                                       !- People per Floor Area {person/m2}
  18.58063,                               !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  activity schedule;                      !- Activity Level Schedule Name

ElectricEquipment,
  Perimeter_ZN_1_elec_equip_3,            !- Name
  Perimeter_ZN_1,                         !- Zone or ZoneList or Space or SpaceList Name
  occupancy schedule,                     !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  6.78,                                   !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

ZoneControl:Thermostat,
  Perimeter_ZN_1_tzone Thermostat,        !- Name
  Perimeter_ZN_1_tzone,                   !- Zone or ZoneList Name
  Perimeter_ZN_1_tzone Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 3,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Perimeter_ZN_1_tzone Thermostat Schedule, !- Name
  Perimeter_ZN_1_tzone Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Perimeter_ZN_1_tzone Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 3,    !- Name
  thermostat heating ruleset,             !- Heating Setpoint Temperature Schedule Name
  thermostat cooling ruleset;             !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Perimeter_ZN_1_tzone,                   !- Zone Name
  Perimeter_ZN_1_tzone Equipment List,    !- Zone Conditioning Equipment List Name
  ,                                       !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Perimeter_ZN_1_tzone Zone Air Node;     !- Zone Air Node Name

ZoneHVAC:LowTemperatureRadiant:VariableFlow,
  Perimeter_ZN_1_tzone Radiant Loop,      !- Name
  Perimeter_ZN_1_tzone Radiant Loop Design, !- Design Object
  Radiant System Availability Schedule,   !- Availability Schedule Name
  Perimeter_ZN_1_tzone,                   !- Zone Name
  Perimeter_ZN_1_tzone Radiant LoopCeilings, !- Surface Name or Radiant Surface Group Name
  Autosize,                               !- Hydronic Tubing Length {m}
  Autosize,                               !- Heating Design Capacity {W}
  Autosize,                               !- Maximum Hot Water Flow {m3/s}
  Perimeter_ZN_1_tzone Radiant Loop Heating Coil Inlet Water Node, !- Heating Water Inlet Node Name
  Perimeter_ZN_1_tzone Radiant Loop Heating Coil Outlet Water Node, !- Heating Water Outlet Node Name
  Autosize,                               !- Cooling Design Capacity {W}
  Autosize,                               !- Maximum Cold Water Flow {m3/s}
  Perimeter_ZN_1_tzone Radiant Loop Cooling Coil Inlet Water Node, !- Cooling Water Inlet Node Name
  Perimeter_ZN_1_tzone Radiant Loop Cooling Coil Outlet Water Node, !- Cooling Water Outlet Node Name
  CalculateFromCircuitLength,             !- Number of Circuits
  106.7;                                  !- Circuit Length {m}

ZoneHVAC:LowTemperatureRadiant:VariableFlow:Design,
  Perimeter_ZN_1_tzone Radiant Loop Design, !- Name
  ConvectionOnly,                         !- Fluid to Radiant Surface Heat Transfer Model
  0.015875,                               !- Hydronic Tubing Inside Diameter {m}
  0.016,                                  !- Hydronic Tubing Outside Diameter {m}
  0.35,                                   !- Hydronic Tubing Conductivity {W/m-K}
  MeanAirTemperature,                     !- Temperature Control Type
  ZeroFlowPower,                          !- Setpoint Control Type
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  0.5,                                    !- Heating Control Throttling Range {deltaC}
  Zone Radiant Loop Heating Threshold Temperature Schedule - 68F, !- Heating Control Temperature Schedule Name
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  0,                                      !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  0.5,                                    !- Cooling Control Throttling Range {deltaC}
  Zone Radiant Loop Cooling Threshold Temperature Schedule - 74F, !- Cooling Control Temperature Schedule Name
  Off,                                    !- Condensation Control Type
  1;                                      !- Condensation Control Dewpoint Offset {C}

ZoneHVAC:LowTemperatureRadiant:SurfaceGroup,
  Perimeter_ZN_1_tzone Radiant LoopCeilings, !- Name
  Perimeter_ZN_1_envelope_3,              !- Surface Name 1
  1;                                      !- Flow Fraction for Surface 1

ZoneHVAC:EquipmentList,
  Perimeter_ZN_1_tzone Equipment List,    !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:LowTemperatureRadiant:VariableFlow, !- Zone Equipment Object Type 1
  Perimeter_ZN_1_tzone Radiant Loop,      !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Perimeter_ZN_1_tzone,                   !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Perimeter_ZN_1_tzone DSOA Space List,   !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  Design Specification Outdoor Air 3,     !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0024,                                 !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

DesignSpecification:OutdoorAir:SpaceList,
  Perimeter_ZN_1_tzone DSOA Space List,   !- Name
  Perimeter_ZN_1,                         !- Space Name 1
  Design Specification Outdoor Air 3;     !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Perimeter_ZN_2_tzone,                   !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Perimeter_ZN_2,                         !- Name
  Perimeter_ZN_2_tzone,                   !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  67.3;                                   !- Floor Area {m2}

BuildingSurface:Detailed,
  Perimeter_ZN_2_envelope_0,              !- Name
  Wall,                                   !- Surface Type
  int_wall,                               !- Construction Name
  Perimeter_ZN_2_tzone,                   !- Zone Name
  Perimeter_ZN_2,                         !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 13.46, -0.1,                     !- X,Y,Z Vertex 1 {m}
  22.69, 5, -0.1,                         !- X,Y,Z Vertex 2 {m}
  22.69, 5, 3.05795,                      !- X,Y,Z Vertex 3 {m}
  22.69, 13.46, 3.05795;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_ZN_2_envelope_1,              !- Name
  Wall,                                   !- Surface Type
  int_wall,                               !- Construction Name
  Perimeter_ZN_2_tzone,                   !- Zone Name
  Perimeter_ZN_2,                         !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.69, 0, -0.1,                         !- X,Y,Z Vertex 1 {m}
  27.69, 0, 3.05795,                      !- X,Y,Z Vertex 2 {m}
  22.69, 5, 3.05795,                      !- X,Y,Z Vertex 3 {m}
  22.69, 5, -0.1;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_ZN_2_envelope_2,              !- Name
  Wall,                                   !- Surface Type
  int_wall,                               !- Construction Name
  Perimeter_ZN_2_tzone,                   !- Zone Name
  Perimeter_ZN_2,                         !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 13.46, 3.05795,                  !- X,Y,Z Vertex 1 {m}
  27.69, 18.46, 3.05795,                  !- X,Y,Z Vertex 2 {m}
  27.69, 18.46, -0.1,                     !- X,Y,Z Vertex 3 {m}
  22.69, 13.46, -0.1;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_ZN_2_envelope_3,              !- Name
  Floor,                                  !- Surface Type
  res_ext_wall_grd,                       !- Construction Name
  Perimeter_ZN_2_tzone,                   !- Zone Name
  Perimeter_ZN_2,                         !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.69, 18.46, -0.1,                     !- X,Y,Z Vertex 1 {m}
  27.69, 0, -0.1,                         !- X,Y,Z Vertex 2 {m}
  22.69, 5, -0.1,                         !- X,Y,Z Vertex 3 {m}
  22.69, 13.46, -0.1;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_ZN_2_envelope_4,              !- Name
  Roof,                                   !- Surface Type
  radiant_pnl_ext_construction,           !- Construction Name
  Perimeter_ZN_2_tzone,                   !- Zone Name
  Perimeter_ZN_2,                         !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 13.46, 3.05795,                  !- X,Y,Z Vertex 1 {m}
  22.69, 5, 3.05795,                      !- X,Y,Z Vertex 2 {m}
  27.69, 0, 3.05795,                      !- X,Y,Z Vertex 3 {m}
  27.69, 18.46, 3.05795;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_ZN_2_envelope_5,              !- Name
  Wall,                                   !- Surface Type
  res_ext_wall_grd,                       !- Construction Name
  Perimeter_ZN_2_tzone,                   !- Zone Name
  Perimeter_ZN_2,                         !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.69, 0, -0.1,                         !- X,Y,Z Vertex 1 {m}
  27.69, 18.46, -0.1,                     !- X,Y,Z Vertex 2 {m}
  27.69, 18.46, 3.05795,                  !- X,Y,Z Vertex 3 {m}
  27.69, 0, 3.05795;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Perimeter_ZN_2_wall_east_Window_1,      !- Name
  Window,                                 !- Surface Type
  Window_U_0.504_SHGC_North_0.229,        !- Construction Name
  Perimeter_ZN_2_envelope_5,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  27.69, 1.39, 0.900816,                  !- X,Y,Z Vertex 1 {m}
  27.69, 3.22, 0.900816,                  !- X,Y,Z Vertex 2 {m}
  27.69, 3.22, 2.423816,                  !- X,Y,Z Vertex 3 {m}
  27.69, 1.39, 2.423816;                  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Perimeter_ZN_2_wall_east_Window_2,      !- Name
  Window,                                 !- Surface Type
  Window_U_0.504_SHGC_North_0.229,        !- Construction Name
  Perimeter_ZN_2_envelope_5,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  27.69, 6.01, 0.900816,                  !- X,Y,Z Vertex 1 {m}
  27.69, 7.84, 0.900816,                  !- X,Y,Z Vertex 2 {m}
  27.69, 7.84, 2.423816,                  !- X,Y,Z Vertex 3 {m}
  27.69, 6.01, 2.423816;                  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Perimeter_ZN_2_wall_east_Window_3,      !- Name
  Window,                                 !- Surface Type
  Window_U_0.504_SHGC_North_0.229,        !- Construction Name
  Perimeter_ZN_2_envelope_5,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  27.69, 10.62, 0.900816,                 !- X,Y,Z Vertex 1 {m}
  27.69, 12.45, 0.900816,                 !- X,Y,Z Vertex 2 {m}
  27.69, 12.45, 2.423816,                 !- X,Y,Z Vertex 3 {m}
  27.69, 10.62, 2.423816;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Perimeter_ZN_2_wall_east_Window_4,      !- Name
  Window,                                 !- Surface Type
  Window_U_0.504_SHGC_North_0.229,        !- Construction Name
  Perimeter_ZN_2_envelope_5,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  27.69, 15.24, 0.900816,                 !- X,Y,Z Vertex 1 {m}
  27.69, 17.07, 0.900816,                 !- X,Y,Z Vertex 2 {m}
  27.69, 17.07, 2.423816,                 !- X,Y,Z Vertex 3 {m}
  27.69, 15.24, 2.423816;                 !- X,Y,Z Vertex 4 {m}

Lights,
  Perimeter_ZN_2_lights_4,                !- Name
  Perimeter_ZN_2,                         !- Zone or ZoneList or Space or SpaceList Name
  occupancy schedule,                     !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.18125,                                !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  Perimeter_ZN_2_ppl_4,                   !- Name
  Perimeter_ZN_2,                         !- Zone or ZoneList or Space or SpaceList Name
  occupancy schedule,                     !- Number of People Schedule Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  ,                                       !- People per Floor Area {person/m2}
  18.58063,                               !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  activity schedule;                      !- Activity Level Schedule Name

ElectricEquipment,
  Perimeter_ZN_2_elec_equip_4,            !- Name
  Perimeter_ZN_2,                         !- Zone or ZoneList or Space or SpaceList Name
  occupancy schedule,                     !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  6.78,                                   !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

ZoneControl:Thermostat,
  Perimeter_ZN_2_tzone Thermostat,        !- Name
  Perimeter_ZN_2_tzone,                   !- Zone or ZoneList Name
  Perimeter_ZN_2_tzone Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 4,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Perimeter_ZN_2_tzone Thermostat Schedule, !- Name
  Perimeter_ZN_2_tzone Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Perimeter_ZN_2_tzone Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 4,    !- Name
  thermostat heating ruleset,             !- Heating Setpoint Temperature Schedule Name
  thermostat cooling ruleset;             !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Perimeter_ZN_2_tzone,                   !- Zone Name
  Perimeter_ZN_2_tzone Equipment List,    !- Zone Conditioning Equipment List Name
  ,                                       !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Perimeter_ZN_2_tzone Zone Air Node;     !- Zone Air Node Name

ZoneHVAC:LowTemperatureRadiant:VariableFlow,
  Perimeter_ZN_2_tzone Radiant Loop,      !- Name
  Perimeter_ZN_2_tzone Radiant Loop Design, !- Design Object
  Radiant System Availability Schedule,   !- Availability Schedule Name
  Perimeter_ZN_2_tzone,                   !- Zone Name
  Perimeter_ZN_2_tzone Radiant LoopCeilings, !- Surface Name or Radiant Surface Group Name
  Autosize,                               !- Hydronic Tubing Length {m}
  Autosize,                               !- Heating Design Capacity {W}
  Autosize,                               !- Maximum Hot Water Flow {m3/s}
  Perimeter_ZN_2_tzone Radiant Loop Heating Coil Inlet Water Node, !- Heating Water Inlet Node Name
  Perimeter_ZN_2_tzone Radiant Loop Heating Coil Outlet Water Node, !- Heating Water Outlet Node Name
  Autosize,                               !- Cooling Design Capacity {W}
  Autosize,                               !- Maximum Cold Water Flow {m3/s}
  Perimeter_ZN_2_tzone Radiant Loop Cooling Coil Inlet Water Node, !- Cooling Water Inlet Node Name
  Perimeter_ZN_2_tzone Radiant Loop Cooling Coil Outlet Water Node, !- Cooling Water Outlet Node Name
  CalculateFromCircuitLength,             !- Number of Circuits
  106.7;                                  !- Circuit Length {m}

ZoneHVAC:LowTemperatureRadiant:VariableFlow:Design,
  Perimeter_ZN_2_tzone Radiant Loop Design, !- Name
  ConvectionOnly,                         !- Fluid to Radiant Surface Heat Transfer Model
  0.015875,                               !- Hydronic Tubing Inside Diameter {m}
  0.016,                                  !- Hydronic Tubing Outside Diameter {m}
  0.35,                                   !- Hydronic Tubing Conductivity {W/m-K}
  MeanAirTemperature,                     !- Temperature Control Type
  ZeroFlowPower,                          !- Setpoint Control Type
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  0.5,                                    !- Heating Control Throttling Range {deltaC}
  Zone Radiant Loop Heating Threshold Temperature Schedule - 68F, !- Heating Control Temperature Schedule Name
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  0,                                      !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  0.5,                                    !- Cooling Control Throttling Range {deltaC}
  Zone Radiant Loop Cooling Threshold Temperature Schedule - 74F, !- Cooling Control Temperature Schedule Name
  Off,                                    !- Condensation Control Type
  1;                                      !- Condensation Control Dewpoint Offset {C}

ZoneHVAC:LowTemperatureRadiant:SurfaceGroup,
  Perimeter_ZN_2_tzone Radiant LoopCeilings, !- Name
  Perimeter_ZN_2_envelope_4,              !- Surface Name 1
  1;                                      !- Flow Fraction for Surface 1

ZoneHVAC:EquipmentList,
  Perimeter_ZN_2_tzone Equipment List,    !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:LowTemperatureRadiant:VariableFlow, !- Zone Equipment Object Type 1
  Perimeter_ZN_2_tzone Radiant Loop,      !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Perimeter_ZN_2_tzone,                   !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Perimeter_ZN_2_tzone DSOA Space List,   !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  Design Specification Outdoor Air 2,     !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0024,                                 !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

DesignSpecification:OutdoorAir:SpaceList,
  Perimeter_ZN_2_tzone DSOA Space List,   !- Name
  Perimeter_ZN_2,                         !- Space Name 1
  Design Specification Outdoor Air 2;     !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Perimeter_ZN_3_tzone,                   !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Perimeter_ZN_3,                         !- Name
  Perimeter_ZN_3_tzone,                   !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  113.45;                                 !- Floor Area {m2}

BuildingSurface:Detailed,
  Perimeter_ZN_3_envelope_0,              !- Name
  Wall,                                   !- Surface Type
  int_wall,                               !- Construction Name
  Perimeter_ZN_3_tzone,                   !- Zone Name
  Perimeter_ZN_3,                         !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 13.46, 3.05795,                      !- X,Y,Z Vertex 1 {m}
  0, 18.46, 3.05795,                      !- X,Y,Z Vertex 2 {m}
  0, 18.46, -0.1,                         !- X,Y,Z Vertex 3 {m}
  5, 13.46, -0.1;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_ZN_3_envelope_1,              !- Name
  Wall,                                   !- Surface Type
  int_wall,                               !- Construction Name
  Perimeter_ZN_3_tzone,                   !- Zone Name
  Perimeter_ZN_3,                         !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 13.46, 3.05795,                  !- X,Y,Z Vertex 1 {m}
  5, 13.46, 3.05795,                      !- X,Y,Z Vertex 2 {m}
  5, 13.46, -0.1,                         !- X,Y,Z Vertex 3 {m}
  22.69, 13.46, -0.1;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_ZN_3_envelope_2,              !- Name
  Floor,                                  !- Surface Type
  res_ext_wall_grd,                       !- Construction Name
  Perimeter_ZN_3_tzone,                   !- Zone Name
  Perimeter_ZN_3,                         !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 13.46, -0.1,                     !- X,Y,Z Vertex 1 {m}
  5, 13.46, -0.1,                         !- X,Y,Z Vertex 2 {m}
  0, 18.46, -0.1,                         !- X,Y,Z Vertex 3 {m}
  27.69, 18.46, -0.1;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_ZN_3_envelope_3,              !- Name
  Roof,                                   !- Surface Type
  radiant_pnl_ext_construction,           !- Construction Name
  Perimeter_ZN_3_tzone,                   !- Zone Name
  Perimeter_ZN_3,                         !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 13.46, 3.05795,                      !- X,Y,Z Vertex 1 {m}
  22.69, 13.46, 3.05795,                  !- X,Y,Z Vertex 2 {m}
  27.69, 18.46, 3.05795,                  !- X,Y,Z Vertex 3 {m}
  0, 18.46, 3.05795;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_ZN_3_envelope_4,              !- Name
  Wall,                                   !- Surface Type
  res_ext_wall_grd,                       !- Construction Name
  Perimeter_ZN_3_tzone,                   !- Zone Name
  Perimeter_ZN_3,                         !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 18.46, 3.05795,                      !- X,Y,Z Vertex 1 {m}
  27.69, 18.46, 3.05795,                  !- X,Y,Z Vertex 2 {m}
  27.69, 18.46, -0.1,                     !- X,Y,Z Vertex 3 {m}
  0, 18.46, -0.1;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Perimeter_ZN_3_wall_north_Door1,        !- Name
  Door,                                   !- Surface Type
  Swinging Door_con,                      !- Construction Name
  Perimeter_ZN_3_envelope_4,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14.9118, 18.46, 0,                      !- X,Y,Z Vertex 1 {m}
  13.9978, 18.46, 0,                      !- X,Y,Z Vertex 2 {m}
  13.9978, 18.46, 2.1336,                 !- X,Y,Z Vertex 3 {m}
  14.9118, 18.46, 2.1336;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Perimeter_ZN_3_wall_north_Door2,        !- Name
  Door,                                   !- Surface Type
  Swinging Door_con,                      !- Construction Name
  Perimeter_ZN_3_envelope_4,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  19.13192, 18.46, 0,                     !- X,Y,Z Vertex 1 {m}
  18.21792, 18.46, 0,                     !- X,Y,Z Vertex 2 {m}
  18.21792, 18.46, 2.1336,                !- X,Y,Z Vertex 3 {m}
  19.13192, 18.46, 2.1336;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Perimeter_ZN_3_wall_north_Window_1,     !- Name
  Window,                                 !- Surface Type
  Window_U_0.504_SHGC_North_0.229,        !- Construction Name
  Perimeter_ZN_3_envelope_4,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  26.3, 18.46, 0.900816,                  !- X,Y,Z Vertex 1 {m}
  24.47, 18.46, 0.900816,                 !- X,Y,Z Vertex 2 {m}
  24.47, 18.46, 2.423816,                 !- X,Y,Z Vertex 3 {m}
  26.3, 18.46, 2.423816;                  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Perimeter_ZN_3_wall_north_Window_2,     !- Name
  Window,                                 !- Surface Type
  Window_U_0.504_SHGC_North_0.229,        !- Construction Name
  Perimeter_ZN_3_envelope_4,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  21.68, 18.46, 0.900816,                 !- X,Y,Z Vertex 1 {m}
  19.85, 18.46, 0.900816,                 !- X,Y,Z Vertex 2 {m}
  19.85, 18.46, 2.423816,                 !- X,Y,Z Vertex 3 {m}
  21.68, 18.46, 2.423816;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Perimeter_ZN_3_wall_north_Window_3,     !- Name
  Window,                                 !- Surface Type
  Window_U_0.504_SHGC_North_0.229,        !- Construction Name
  Perimeter_ZN_3_envelope_4,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.07, 18.46, 0.900816,                 !- X,Y,Z Vertex 1 {m}
  15.24, 18.46, 0.900816,                 !- X,Y,Z Vertex 2 {m}
  15.24, 18.46, 2.423816,                 !- X,Y,Z Vertex 3 {m}
  17.07, 18.46, 2.423816;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Perimeter_ZN_3_wall_north_Window_4,     !- Name
  Window,                                 !- Surface Type
  Window_U_0.504_SHGC_North_0.229,        !- Construction Name
  Perimeter_ZN_3_envelope_4,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.45, 18.46, 0.900816,                 !- X,Y,Z Vertex 1 {m}
  10.62, 18.46, 0.900816,                 !- X,Y,Z Vertex 2 {m}
  10.62, 18.46, 2.423816,                 !- X,Y,Z Vertex 3 {m}
  12.45, 18.46, 2.423816;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Perimeter_ZN_3_wall_north_Window_5,     !- Name
  Window,                                 !- Surface Type
  Window_U_0.504_SHGC_North_0.229,        !- Construction Name
  Perimeter_ZN_3_envelope_4,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.84, 18.46, 0.900816,                  !- X,Y,Z Vertex 1 {m}
  6.01, 18.46, 0.900816,                  !- X,Y,Z Vertex 2 {m}
  6.01, 18.46, 2.423816,                  !- X,Y,Z Vertex 3 {m}
  7.84, 18.46, 2.423816;                  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Perimeter_ZN_3_wall_north_Window_6,     !- Name
  Window,                                 !- Surface Type
  Window_U_0.504_SHGC_North_0.229,        !- Construction Name
  Perimeter_ZN_3_envelope_4,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.22, 18.46, 0.900816,                  !- X,Y,Z Vertex 1 {m}
  1.39, 18.46, 0.900816,                  !- X,Y,Z Vertex 2 {m}
  1.39, 18.46, 2.423816,                  !- X,Y,Z Vertex 3 {m}
  3.22, 18.46, 2.423816;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_ZN_3_envelope_5,              !- Name
  Wall,                                   !- Surface Type
  int_wall,                               !- Construction Name
  Perimeter_ZN_3_tzone,                   !- Zone Name
  Perimeter_ZN_3,                         !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.69, 18.46, 3.05795,                  !- X,Y,Z Vertex 1 {m}
  22.69, 13.46, 3.05795,                  !- X,Y,Z Vertex 2 {m}
  22.69, 13.46, -0.1,                     !- X,Y,Z Vertex 3 {m}
  27.69, 18.46, -0.1;                     !- X,Y,Z Vertex 4 {m}

Lights,
  Perimeter_ZN_3_lights_1,                !- Name
  Perimeter_ZN_3,                         !- Zone or ZoneList or Space or SpaceList Name
  occupancy schedule,                     !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.18125,                                !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  Perimeter_ZN_3_ppl_1,                   !- Name
  Perimeter_ZN_3,                         !- Zone or ZoneList or Space or SpaceList Name
  occupancy schedule,                     !- Number of People Schedule Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  ,                                       !- People per Floor Area {person/m2}
  18.58063,                               !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  activity schedule;                      !- Activity Level Schedule Name

ElectricEquipment,
  Perimeter_ZN_3_elec_equip_1,            !- Name
  Perimeter_ZN_3,                         !- Zone or ZoneList or Space or SpaceList Name
  occupancy schedule,                     !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  6.78,                                   !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

ZoneControl:Thermostat,
  Perimeter_ZN_3_tzone Thermostat,        !- Name
  Perimeter_ZN_3_tzone,                   !- Zone or ZoneList Name
  Perimeter_ZN_3_tzone Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 1,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Perimeter_ZN_3_tzone Thermostat Schedule, !- Name
  Perimeter_ZN_3_tzone Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Perimeter_ZN_3_tzone Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 1,    !- Name
  thermostat heating ruleset,             !- Heating Setpoint Temperature Schedule Name
  thermostat cooling ruleset;             !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Perimeter_ZN_3_tzone,                   !- Zone Name
  Perimeter_ZN_3_tzone Equipment List,    !- Zone Conditioning Equipment List Name
  ,                                       !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Perimeter_ZN_3_tzone Zone Air Node;     !- Zone Air Node Name

ZoneHVAC:LowTemperatureRadiant:VariableFlow,
  Perimeter_ZN_3_tzone Radiant Loop,      !- Name
  Perimeter_ZN_3_tzone Radiant Loop Design, !- Design Object
  Radiant System Availability Schedule,   !- Availability Schedule Name
  Perimeter_ZN_3_tzone,                   !- Zone Name
  Perimeter_ZN_3_tzone Radiant LoopCeilings, !- Surface Name or Radiant Surface Group Name
  Autosize,                               !- Hydronic Tubing Length {m}
  Autosize,                               !- Heating Design Capacity {W}
  Autosize,                               !- Maximum Hot Water Flow {m3/s}
  Perimeter_ZN_3_tzone Radiant Loop Heating Coil Inlet Water Node, !- Heating Water Inlet Node Name
  Perimeter_ZN_3_tzone Radiant Loop Heating Coil Outlet Water Node, !- Heating Water Outlet Node Name
  Autosize,                               !- Cooling Design Capacity {W}
  Autosize,                               !- Maximum Cold Water Flow {m3/s}
  Perimeter_ZN_3_tzone Radiant Loop Cooling Coil Inlet Water Node, !- Cooling Water Inlet Node Name
  Perimeter_ZN_3_tzone Radiant Loop Cooling Coil Outlet Water Node, !- Cooling Water Outlet Node Name
  CalculateFromCircuitLength,             !- Number of Circuits
  106.7;                                  !- Circuit Length {m}

ZoneHVAC:LowTemperatureRadiant:VariableFlow:Design,
  Perimeter_ZN_3_tzone Radiant Loop Design, !- Name
  ConvectionOnly,                         !- Fluid to Radiant Surface Heat Transfer Model
  0.015875,                               !- Hydronic Tubing Inside Diameter {m}
  0.016,                                  !- Hydronic Tubing Outside Diameter {m}
  0.35,                                   !- Hydronic Tubing Conductivity {W/m-K}
  MeanAirTemperature,                     !- Temperature Control Type
  ZeroFlowPower,                          !- Setpoint Control Type
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  0.5,                                    !- Heating Control Throttling Range {deltaC}
  Zone Radiant Loop Heating Threshold Temperature Schedule - 68F, !- Heating Control Temperature Schedule Name
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  0,                                      !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  0.5,                                    !- Cooling Control Throttling Range {deltaC}
  Zone Radiant Loop Cooling Threshold Temperature Schedule - 74F, !- Cooling Control Temperature Schedule Name
  Off,                                    !- Condensation Control Type
  1;                                      !- Condensation Control Dewpoint Offset {C}

ZoneHVAC:LowTemperatureRadiant:SurfaceGroup,
  Perimeter_ZN_3_tzone Radiant LoopCeilings, !- Name
  Perimeter_ZN_3_envelope_3,              !- Surface Name 1
  1;                                      !- Flow Fraction for Surface 1

ZoneHVAC:EquipmentList,
  Perimeter_ZN_3_tzone Equipment List,    !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:LowTemperatureRadiant:VariableFlow, !- Zone Equipment Object Type 1
  Perimeter_ZN_3_tzone Radiant Loop,      !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Perimeter_ZN_3_tzone,                   !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Perimeter_ZN_3_tzone DSOA Space List,   !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  Design Specification Outdoor Air 5,     !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0024,                                 !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

DesignSpecification:OutdoorAir:SpaceList,
  Perimeter_ZN_3_tzone DSOA Space List,   !- Name
  Perimeter_ZN_3,                         !- Space Name 1
  Design Specification Outdoor Air 5;     !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Perimeter_ZN_4_tzone,                   !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Perimeter_ZN_4,                         !- Name
  Perimeter_ZN_4_tzone,                   !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  67.3;                                   !- Floor Area {m2}

BuildingSurface:Detailed,
  Perimeter_ZN_4_envelope_0,              !- Name
  Wall,                                   !- Surface Type
  res_ext_wall_grd,                       !- Construction Name
  Perimeter_ZN_4_tzone,                   !- Zone Name
  Perimeter_ZN_4,                         !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 18.46, -0.1,                         !- X,Y,Z Vertex 1 {m}
  0, 0, -0.1,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 3.05795,                          !- X,Y,Z Vertex 3 {m}
  0, 18.46, 3.05795;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Perimeter_ZN_4_wall_west_Window_1,      !- Name
  Window,                                 !- Surface Type
  Window_U_0.504_SHGC_North_0.229,        !- Construction Name
  Perimeter_ZN_4_envelope_0,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 17.07, 0.900816,                     !- X,Y,Z Vertex 1 {m}
  0, 15.24, 0.900816,                     !- X,Y,Z Vertex 2 {m}
  0, 15.24, 2.423816,                     !- X,Y,Z Vertex 3 {m}
  0, 17.07, 2.423816;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Perimeter_ZN_4_wall_west_Window_2,      !- Name
  Window,                                 !- Surface Type
  Window_U_0.504_SHGC_North_0.229,        !- Construction Name
  Perimeter_ZN_4_envelope_0,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 12.45, 0.900816,                     !- X,Y,Z Vertex 1 {m}
  0, 10.62, 0.900816,                     !- X,Y,Z Vertex 2 {m}
  0, 10.62, 2.423816,                     !- X,Y,Z Vertex 3 {m}
  0, 12.45, 2.423816;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Perimeter_ZN_4_wall_west_Window_3,      !- Name
  Window,                                 !- Surface Type
  Window_U_0.504_SHGC_North_0.229,        !- Construction Name
  Perimeter_ZN_4_envelope_0,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 7.84, 0.900816,                      !- X,Y,Z Vertex 1 {m}
  0, 6.01, 0.900816,                      !- X,Y,Z Vertex 2 {m}
  0, 6.01, 2.423816,                      !- X,Y,Z Vertex 3 {m}
  0, 7.84, 2.423816;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Perimeter_ZN_4_wall_west_Window_4,      !- Name
  Window,                                 !- Surface Type
  Window_U_0.504_SHGC_North_0.229,        !- Construction Name
  Perimeter_ZN_4_envelope_0,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 3.22, 0.900816,                      !- X,Y,Z Vertex 1 {m}
  0, 1.39, 0.900816,                      !- X,Y,Z Vertex 2 {m}
  0, 1.39, 2.423816,                      !- X,Y,Z Vertex 3 {m}
  0, 3.22, 2.423816;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_ZN_4_envelope_1,              !- Name
  Floor,                                  !- Surface Type
  res_ext_wall_grd,                       !- Construction Name
  Perimeter_ZN_4_tzone,                   !- Zone Name
  Perimeter_ZN_4,                         !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 18.46, -0.1,                         !- X,Y,Z Vertex 1 {m}
  5, 13.46, -0.1,                         !- X,Y,Z Vertex 2 {m}
  5, 5, -0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, -0.1;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_ZN_4_envelope_2,              !- Name
  Roof,                                   !- Surface Type
  radiant_pnl_ext_construction,           !- Construction Name
  Perimeter_ZN_4_tzone,                   !- Zone Name
  Perimeter_ZN_4,                         !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 13.46, 3.05795,                      !- X,Y,Z Vertex 1 {m}
  0, 18.46, 3.05795,                      !- X,Y,Z Vertex 2 {m}
  0, 0, 3.05795,                          !- X,Y,Z Vertex 3 {m}
  5, 5, 3.05795;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_ZN_4_envelope_3,              !- Name
  Wall,                                   !- Surface Type
  int_wall,                               !- Construction Name
  Perimeter_ZN_4_tzone,                   !- Zone Name
  Perimeter_ZN_4,                         !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, -0.1,                             !- X,Y,Z Vertex 1 {m}
  5, 5, -0.1,                             !- X,Y,Z Vertex 2 {m}
  5, 5, 3.05795,                          !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05795;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_ZN_4_envelope_4,              !- Name
  Wall,                                   !- Surface Type
  int_wall,                               !- Construction Name
  Perimeter_ZN_4_tzone,                   !- Zone Name
  Perimeter_ZN_4,                         !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 13.46, -0.1,                         !- X,Y,Z Vertex 1 {m}
  0, 18.46, -0.1,                         !- X,Y,Z Vertex 2 {m}
  0, 18.46, 3.05795,                      !- X,Y,Z Vertex 3 {m}
  5, 13.46, 3.05795;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_ZN_4_envelope_5,              !- Name
  Wall,                                   !- Surface Type
  int_wall,                               !- Construction Name
  Perimeter_ZN_4_tzone,                   !- Zone Name
  Perimeter_ZN_4,                         !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 5, -0.1,                             !- X,Y,Z Vertex 1 {m}
  5, 13.46, -0.1,                         !- X,Y,Z Vertex 2 {m}
  5, 13.46, 3.05795,                      !- X,Y,Z Vertex 3 {m}
  5, 5, 3.05795;                          !- X,Y,Z Vertex 4 {m}

Lights,
  Perimeter_ZN_4_lights_5,                !- Name
  Perimeter_ZN_4,                         !- Zone or ZoneList or Space or SpaceList Name
  occupancy schedule,                     !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.18125,                                !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  Perimeter_ZN_4_ppl_5,                   !- Name
  Perimeter_ZN_4,                         !- Zone or ZoneList or Space or SpaceList Name
  occupancy schedule,                     !- Number of People Schedule Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  ,                                       !- People per Floor Area {person/m2}
  18.58063,                               !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  activity schedule;                      !- Activity Level Schedule Name

ElectricEquipment,
  Perimeter_ZN_4_elec_equip_5,            !- Name
  Perimeter_ZN_4,                         !- Zone or ZoneList or Space or SpaceList Name
  occupancy schedule,                     !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  6.78,                                   !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

ZoneControl:Thermostat,
  Perimeter_ZN_4_tzone Thermostat,        !- Name
  Perimeter_ZN_4_tzone,                   !- Zone or ZoneList Name
  Perimeter_ZN_4_tzone Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 5,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Perimeter_ZN_4_tzone Thermostat Schedule, !- Name
  Perimeter_ZN_4_tzone Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Perimeter_ZN_4_tzone Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 5,    !- Name
  thermostat heating ruleset,             !- Heating Setpoint Temperature Schedule Name
  thermostat cooling ruleset;             !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Perimeter_ZN_4_tzone,                   !- Zone Name
  Perimeter_ZN_4_tzone Equipment List,    !- Zone Conditioning Equipment List Name
  ,                                       !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Perimeter_ZN_4_tzone Zone Air Node;     !- Zone Air Node Name

ZoneHVAC:LowTemperatureRadiant:VariableFlow,
  Perimeter_ZN_4_tzone Radiant Loop,      !- Name
  Perimeter_ZN_4_tzone Radiant Loop Design, !- Design Object
  Radiant System Availability Schedule,   !- Availability Schedule Name
  Perimeter_ZN_4_tzone,                   !- Zone Name
  Perimeter_ZN_4_tzone Radiant LoopCeilings, !- Surface Name or Radiant Surface Group Name
  Autosize,                               !- Hydronic Tubing Length {m}
  Autosize,                               !- Heating Design Capacity {W}
  Autosize,                               !- Maximum Hot Water Flow {m3/s}
  Perimeter_ZN_4_tzone Radiant Loop Heating Coil Inlet Water Node, !- Heating Water Inlet Node Name
  Perimeter_ZN_4_tzone Radiant Loop Heating Coil Outlet Water Node, !- Heating Water Outlet Node Name
  Autosize,                               !- Cooling Design Capacity {W}
  Autosize,                               !- Maximum Cold Water Flow {m3/s}
  Perimeter_ZN_4_tzone Radiant Loop Cooling Coil Inlet Water Node, !- Cooling Water Inlet Node Name
  Perimeter_ZN_4_tzone Radiant Loop Cooling Coil Outlet Water Node, !- Cooling Water Outlet Node Name
  CalculateFromCircuitLength,             !- Number of Circuits
  106.7;                                  !- Circuit Length {m}

ZoneHVAC:LowTemperatureRadiant:VariableFlow:Design,
  Perimeter_ZN_4_tzone Radiant Loop Design, !- Name
  ConvectionOnly,                         !- Fluid to Radiant Surface Heat Transfer Model
  0.015875,                               !- Hydronic Tubing Inside Diameter {m}
  0.016,                                  !- Hydronic Tubing Outside Diameter {m}
  0.35,                                   !- Hydronic Tubing Conductivity {W/m-K}
  MeanAirTemperature,                     !- Temperature Control Type
  ZeroFlowPower,                          !- Setpoint Control Type
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  0.5,                                    !- Heating Control Throttling Range {deltaC}
  Zone Radiant Loop Heating Threshold Temperature Schedule - 68F, !- Heating Control Temperature Schedule Name
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  0,                                      !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  0.5,                                    !- Cooling Control Throttling Range {deltaC}
  Zone Radiant Loop Cooling Threshold Temperature Schedule - 74F, !- Cooling Control Temperature Schedule Name
  Off,                                    !- Condensation Control Type
  1;                                      !- Condensation Control Dewpoint Offset {C}

ZoneHVAC:LowTemperatureRadiant:SurfaceGroup,
  Perimeter_ZN_4_tzone Radiant LoopCeilings, !- Name
  Perimeter_ZN_4_envelope_2,              !- Surface Name 1
  1;                                      !- Flow Fraction for Surface 1

ZoneHVAC:EquipmentList,
  Perimeter_ZN_4_tzone Equipment List,    !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:LowTemperatureRadiant:VariableFlow, !- Zone Equipment Object Type 1
  Perimeter_ZN_4_tzone Radiant Loop,      !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Perimeter_ZN_4_tzone,                   !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Perimeter_ZN_4_tzone DSOA Space List,   !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  Design Specification Outdoor Air 1,     !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0024,                                 !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

DesignSpecification:OutdoorAir:SpaceList,
  Perimeter_ZN_4_tzone DSOA Space List,   !- Name
  Perimeter_ZN_4,                         !- Space Name 1
  Design Specification Outdoor Air 1;     !- Space Design Specification Outdoor Air Object Name 1

SimulationControl,
  Yes,                                    !- Do Zone Sizing Calculation
  No,                                     !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  No,                                     !- Do HVAC Sizing Simulation for Sizing Periods
  1;                                      !- Maximum Number of HVAC Sizing Simulation Passes

Sizing:Parameters,
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

RunPeriod,
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  2006,                                   !- Begin Year
  12,                                     !- End Month
  31,                                     !- End Day of Month
  2006,                                   !- End Year
  Sunday,                                 !- Day of Week for Start Day
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  No,                                     !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes;                                    !- Use Weather File Snow Indicators

Output:Table:SummaryReports,
  AllSummary;                             !- Report Name 1

GlobalGeometryRules,
  UpperLeftCorner,                        !- Starting Vertex Position
  Counterclockwise,                       !- Vertex Entry Direction
  Relative,                               !- Coordinate System
  Relative,                               !- Daylighting Reference Point Coordinate System
  Relative;                               !- Rectangular Surface Coordinate System

Material,
  Material 1,                             !- Name
  Smooth,                                 !- Roughness
  0.0254,                                 !- Thickness {m}
  0.72,                                   !- Conductivity {W/m-K}
  1856,                                   !- Density {kg/m3}
  840,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Material 2,                             !- Name
  MediumSmooth,                           !- Roughness
  0.0159,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Material 3,                             !- Name
  MediumSmooth,                           !- Roughness
  0.0159,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Material 4,                             !- Name
  MediumSmooth,                           !- Roughness
  0.0159,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Material 5,                             !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Material 6,                             !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  mat_alum_0_001,                         !- Name
  Smooth,                                 !- Roughness
  0.001,                                  !- Thickness {m}
  13,                                     !- Conductivity {W/m-K}
  8230,                                   !- Density {kg/m3}
  470,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  mat_gypsum_0_472in_0_012mm,             !- Name
  Rough,                                  !- Roughness
  0.012,                                  !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  640,                                    !- Density {kg/m3}
  1150,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  mat_gypsum_0_625in_0_0159mm,            !- Name
  Rough,                                  !- Roughness
  0.0159,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  640,                                    !- Density {kg/m3}
  1150,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  mat_insulation_0_05,                    !- Name
  Rough,                                  !- Roughness
  0.05,                                   !- Thickness {m}
  0.02,                                   !- Conductivity {W/m-K}
  56,                                     !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Radiant Exterior Ceiling Insulation - 10 in., !- Name
  Rough,                                  !- Roughness
  0.254,                                  !- Thickness {m}
  0.02,                                   !- Conductivity {W/m-K}
  56.06,                                  !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Radiant Exterior Slab Insulation - 5 in., !- Name
  Rough,                                  !- Roughness
  0.127,                                  !- Thickness {m}
  0.02,                                   !- Conductivity {W/m-K}
  56.06,                                  !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Radiant Ground Slab Insulation - 4 in., !- Name
  Rough,                                  !- Roughness
  0.1016,                                 !- Thickness {m}
  0.02,                                   !- Conductivity {W/m-K}
  56.06,                                  !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Radiant Slab Concrete - 1.5 in,         !- Name
  MediumRough,                            !- Roughness
  0.127,                                  !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Roof Membrane - Highly Reflective,      !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.75,                                   !- Thermal Absorptance
  0.45,                                   !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Material No Mass 1,                     !- Name
  MediumSmooth,                           !- Roughness
  1.06783369996193,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Material No Mass 2,                     !- Name
  MediumSmooth,                           !- Roughness
  6.23478687961654,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Material No Mass 3,                     !- Name
  MediumRough,                            !- Roughness
  0.475973498005059,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  mat_rval,                               !- Name
  Rough,                                  !- Roughness
  0.18,                                   !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

WindowMaterial:SimpleGlazingSystem,
  Window Material Simple Glazing System 1, !- Name
  2.86184304,                             !- U-Factor {W/m2-K}
  0.229,                                  !- Solar Heat Gain Coefficient
  0.2519;                                 !- Visible Transmittance

Construction,
  int_wall,                               !- Name
  Material 5,                             !- Layer 1
  Material 6;                             !- Layer 2

Construction,
  res_ext_wall_grd,                       !- Name
  Material 1,                             !- Layer 1
  Material 2,                             !- Layer 2
  Material No Mass 1,                     !- Layer 3
  Material 3;                             !- Layer 4

Construction,
  res_roof_floor,                         !- Name
  Material 4,                             !- Layer 1
  Material No Mass 2;                     !- Layer 2

Construction,
  Swinging Door_con,                      !- Name
  Material No Mass 3;                     !- Layer 1

Construction,
  Window_U_0.504_SHGC_North_0.229,        !- Name
  Window Material Simple Glazing System 1; !- Layer 1

Construction,
  radiant_pnl_construction,               !- Name
  Radiant Slab Concrete - 1.5 in,         !- Layer 1
  mat_gypsum_0_625in_0_0159mm,            !- Layer 2
  mat_insulation_0_05,                    !- Layer 3
  mat_alum_0_001;                         !- Layer 4

ConstructionProperty:InternalHeatSource,
  radiant_pnl_construction InternalHeatSource Property, !- Name
  radiant_pnl_construction,               !- Construction Name
  2,                                      !- Thermal Source Present After Layer Number
  2,                                      !- Temperature Calculation Requested After Layer Number
  2,                                      !- Dimensions for the CTF Calculation
  0.116,                                  !- Tube Spacing {m}
  0;                                      !- Two-Dimensional Temperature Calculation Position {dimensionless}

Construction,
  radiant_pnl_ext_construction,           !- Name
  Roof Membrane - Highly Reflective,      !- Layer 1
  Radiant Exterior Ceiling Insulation - 10 in., !- Layer 2
  Radiant Slab Concrete - 1.5 in,         !- Layer 3
  mat_gypsum_0_625in_0_0159mm,            !- Layer 4
  mat_insulation_0_05,                    !- Layer 5
  mat_alum_0_001;                         !- Layer 6

ConstructionProperty:InternalHeatSource,
  radiant_pnl_ext_construction InternalHeatSource Property, !- Name
  radiant_pnl_ext_construction,           !- Construction Name
  5,                                      !- Thermal Source Present After Layer Number
  5,                                      !- Temperature Calculation Requested After Layer Number
  2,                                      !- Dimensions for the CTF Calculation
  0.116,                                  !- Tube Spacing {m}
  0;                                      !- Two-Dimensional Temperature Calculation Position {dimensionless}

Schedule:Day:Interval,
  Chilled Water Loop Temp - 55F Default,  !- Name
  temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  12.7777777777778;                       !- Value Until Time 1

Schedule:Day:Interval,
  day_on,                                 !- Name
  fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  day_on 1,                               !- Name
  fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  day_on 2,                               !- Name
  fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  day_on 3,                               !- Name
  fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  day_on 4,                               !- Name
  fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  day_on 5,                               !- Name
  fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  day_on 6,                               !- Name
  fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Hot Water Loop Temp - 100F Default,     !- Name
  temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  37.7777777777778;                       !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 1,                         !- Name
  fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  thermostat cooling design day schedule, !- Name
  temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  09:00,                                  !- Time 1 {hh:mm}
  25,                                     !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  25,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  25;                                     !- Value Until Time 3

Schedule:Day:Interval,
  thermostat cooling weekday schedule,    !- Name
  temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  09:00,                                  !- Time 1 {hh:mm}
  60,                                     !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  25,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  60;                                     !- Value Until Time 3

Schedule:Day:Interval,
  thermostat cooling weekends schedule,   !- Name
  temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  thermostat heating weekday schedule,    !- Name
  temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  09:00,                                  !- Time 1 {hh:mm}
  20,                                     !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  20,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  20;                                     !- Value Until Time 3

Schedule:Day:Interval,
  weekday activity,                       !- Name
  activity,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  70;                                     !- Value Until Time 1

Schedule:Day:Interval,
  weekday activity 4,                     !- Name
  activity,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  70;                                     !- Value Until Time 1

Schedule:Day:Interval,
  weekday activity 5,                     !- Name
  activity,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  70;                                     !- Value Until Time 1

Schedule:Day:Interval,
  weekday occupancy,                      !- Name
  fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  09:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Week:Daily,
  Chilled Water Loop Temp - 55F Week Rule - Jan1-Dec31, !- Name
  Chilled Water Loop Temp - 55F Default,  !- Sunday Schedule:Day Name
  Chilled Water Loop Temp - 55F Default,  !- Monday Schedule:Day Name
  Chilled Water Loop Temp - 55F Default,  !- Tuesday Schedule:Day Name
  Chilled Water Loop Temp - 55F Default,  !- Wednesday Schedule:Day Name
  Chilled Water Loop Temp - 55F Default,  !- Thursday Schedule:Day Name
  Chilled Water Loop Temp - 55F Default,  !- Friday Schedule:Day Name
  Chilled Water Loop Temp - 55F Default,  !- Saturday Schedule:Day Name
  Chilled Water Loop Temp - 55F Default,  !- Holiday Schedule:Day Name
  Chilled Water Loop Temp - 55F Default,  !- SummerDesignDay Schedule:Day Name
  Chilled Water Loop Temp - 55F Default,  !- WinterDesignDay Schedule:Day Name
  Chilled Water Loop Temp - 55F Default,  !- CustomDay1 Schedule:Day Name
  Chilled Water Loop Temp - 55F Default;  !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Chilled Water Loop Temp - 55F,          !- Name
  temperature,                            !- Schedule Type Limits Name
  Chilled Water Loop Temp - 55F Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Hot Water Loop Temp - 100F Week Rule - Jan1-Dec31, !- Name
  Hot Water Loop Temp - 100F Default,     !- Sunday Schedule:Day Name
  Hot Water Loop Temp - 100F Default,     !- Monday Schedule:Day Name
  Hot Water Loop Temp - 100F Default,     !- Tuesday Schedule:Day Name
  Hot Water Loop Temp - 100F Default,     !- Wednesday Schedule:Day Name
  Hot Water Loop Temp - 100F Default,     !- Thursday Schedule:Day Name
  Hot Water Loop Temp - 100F Default,     !- Friday Schedule:Day Name
  Hot Water Loop Temp - 100F Default,     !- Saturday Schedule:Day Name
  Hot Water Loop Temp - 100F Default,     !- Holiday Schedule:Day Name
  Hot Water Loop Temp - 100F Default,     !- SummerDesignDay Schedule:Day Name
  Hot Water Loop Temp - 100F Default,     !- WinterDesignDay Schedule:Day Name
  Hot Water Loop Temp - 100F Default,     !- CustomDay1 Schedule:Day Name
  Hot Water Loop Temp - 100F Default;     !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Hot Water Loop Temp - 100F,             !- Name
  temperature,                            !- Schedule Type Limits Name
  Hot Water Loop Temp - 100F Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  ruleset_on Week Rule - Jan1-Dec31,      !- Name
  day_on 6,                               !- Sunday Schedule:Day Name
  day_on 6,                               !- Monday Schedule:Day Name
  day_on 6,                               !- Tuesday Schedule:Day Name
  day_on 6,                               !- Wednesday Schedule:Day Name
  day_on 6,                               !- Thursday Schedule:Day Name
  day_on 6,                               !- Friday Schedule:Day Name
  day_on 6,                               !- Saturday Schedule:Day Name
  day_on 3,                               !- Holiday Schedule:Day Name
  day_on 1,                               !- SummerDesignDay Schedule:Day Name
  day_on 2,                               !- WinterDesignDay Schedule:Day Name
  day_on 4,                               !- CustomDay1 Schedule:Day Name
  day_on 5;                               !- CustomDay2 Schedule:Day Name

Schedule:Year,
  ruleset_on,                             !- Name
  fractional,                             !- Schedule Type Limits Name
  ruleset_on Week Rule - Jan1-Dec31,      !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Constant,
  Always On Discrete,                     !- Name
  ,                                       !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  Always Off Discrete,                    !- Name
  ,                                       !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Always On Continuous,                   !- Name
  ,                                       !- Schedule Type Limits Name
  1;                                      !- Hourly Value

OutdoorAir:Node,
  Model Outdoor Air Node;                 !- Name

PlantLoop,
  Chilled Water Loop,                     !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  Chilled Water Loop Operation Schemes,   !- Plant Equipment Operation Scheme Name
  Chilled Water Loop Supply Outlet Node,  !- Loop Temperature Setpoint Node Name
  40,                                     !- Maximum Loop Temperature {C}
  1,                                      !- Minimum Loop Temperature {C}
  Autosize,                               !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  Chilled Water Loop Supply Inlet Node,   !- Plant Side Inlet Node Name
  Chilled Water Loop Supply Outlet Node,  !- Plant Side Outlet Node Name
  Chilled Water Loop Supply Branches,     !- Plant Side Branch List Name
  Chilled Water Loop Supply Connector List, !- Plant Side Connector List Name
  Chilled Water Loop Demand Inlet Node,   !- Demand Side Inlet Node Name
  Chilled Water Loop Demand Outlet Node,  !- Demand Side Outlet Node Name
  Chilled Water Loop Demand Branches,     !- Demand Side Branch List Name
  Chilled Water Loop Demand Connector List, !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  SingleSetpoint,                         !- Plant Loop Demand Calculation Scheme
  CommonPipe;                             !- Common Pipe Simulation

Sizing:Plant,
  Chilled Water Loop,                     !- Plant or Condenser Loop Name
  Cooling,                                !- Loop Type
  12.7777777777778,                       !- Design Loop Exit Temperature {C}
  2.77777777777778,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

BranchList,
  Chilled Water Loop Supply Branches,     !- Name
  Chilled Water Loop Supply Inlet Branch, !- Branch Name 1
  Chilled Water Loop Supply Branch 1,     !- Branch Name 2
  Chilled Water Loop Supply Branch 2,     !- Branch Name 3
  Chilled Water Loop Supply Outlet Branch; !- Branch Name 4

ConnectorList,
  Chilled Water Loop Supply Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Chilled Water Loop Supply Splitter,     !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Chilled Water Loop Supply Mixer;        !- Connector Name 2

Connector:Splitter,
  Chilled Water Loop Supply Splitter,     !- Name
  Chilled Water Loop Supply Inlet Branch, !- Inlet Branch Name
  Chilled Water Loop Supply Branch 1,     !- Outlet Branch Name 1
  Chilled Water Loop Supply Branch 2;     !- Outlet Branch Name 2

Connector:Mixer,
  Chilled Water Loop Supply Mixer,        !- Name
  Chilled Water Loop Supply Outlet Branch, !- Outlet Branch Name
  Chilled Water Loop Supply Branch 1,     !- Inlet Branch Name 1
  Chilled Water Loop Supply Branch 2;     !- Inlet Branch Name 2

Branch,
  Chilled Water Loop Supply Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pump:ConstantSpeed,                     !- Component Object Type 1
  Chilled Water Loop Primary Pump,        !- Component Name 1
  Chilled Water Loop Supply Inlet Node,   !- Component Inlet Node Name 1
  Chilled Water Loop Primary Pump Outlet Water Node; !- Component Outlet Node Name 1

Pump:ConstantSpeed,
  Chilled Water Loop Primary Pump,        !- Name
  Chilled Water Loop Supply Inlet Node,   !- Inlet Node Name
  Chilled Water Loop Primary Pump Outlet Water Node, !- Outlet Node Name
  Autosize,                               !- Design Flow Rate {m3/s}
  44836.0038,                             !- Design Pump Head {Pa}
  Autosize,                               !- Design Power Consumption {W}
  0.855,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone Name
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

Branch,
  Chilled Water Loop Supply Branch 1,     !- Name
  ,                                       !- Pressure Drop Curve Name
  Chiller:Electric:EIR,                   !- Component Object Type 1
  90.1-2013 AirCooled   Chiller 0,        !- Component Name 1
  90.1-2013 AirCooled   Chiller 0 Supply Inlet Water Node, !- Component Inlet Node Name 1
  90.1-2013 AirCooled   Chiller 0 Supply Outlet Water Node; !- Component Outlet Node Name 1

Chiller:Electric:EIR,
  90.1-2013 AirCooled   Chiller 0,        !- Name
  Autosize,                               !- Reference Capacity {W}
  2.96043771043771,                       !- Reference COP {W/W}
  12.7777777777778,                       !- Reference Leaving Chilled Water Temperature {C}
  35.0000000000001,                       !- Reference Entering Condenser Fluid Temperature {C}
  Autosize,                               !- Reference Chilled Water Flow Rate {m3/s}
  Autosize,                               !- Reference Condenser Fluid Flow Rate {m3/s}
  Curve Biquadratic 1,                    !- Cooling Capacity Function of Temperature Curve Name
  Curve Biquadratic 2,                    !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  Curve Quadratic 2,                      !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
  0.15,                                   !- Minimum Part Load Ratio
  1,                                      !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  0.25,                                   !- Minimum Unloading Ratio
  90.1-2013 AirCooled   Chiller 0 Supply Inlet Water Node, !- Chilled Water Inlet Node Name
  90.1-2013 AirCooled   Chiller 0 Supply Outlet Water Node, !- Chilled Water Outlet Node Name
  90.1-2013 AirCooled   Chiller 0 Inlet Node For Condenser, !- Condenser Inlet Node Name
  90.1-2013 AirCooled   Chiller 0 Outlet Node For Condenser, !- Condenser Outlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Condenser Fan Power Ratio {W/W}
  1,                                      !- Fraction of Compressor Electric Consumption Rejected by Condenser
  2.22222222222229,                       !- Leaving Chilled Water Lower Temperature Limit {C}
  ConstantFlow,                           !- Chiller Flow Mode
  ,                                       !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Heat Recovery Inlet Node Name
  ,                                       !- Heat Recovery Outlet Node Name
  1,                                      !- Sizing Factor
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  1,                                      !- Condenser Heat Recovery Relative Capacity Fraction
  ,                                       !- Heat Recovery Inlet High Temperature Limit Schedule Name
  ,                                       !- Heat Recovery Leaving Temperature Setpoint Node Name
  General;                                !- End-Use Subcategory

OutdoorAir:NodeList,
  90.1-2013 AirCooled   Chiller 0 Inlet Node For Condenser; !- Node or NodeList Name 1

Curve:Biquadratic,
  Curve Biquadratic 1,                    !- Name
  1.0215158,                              !- Coefficient1 Constant
  0.037035864,                            !- Coefficient2 x
  0.0002332476,                           !- Coefficient3 x**2
  -0.003894048,                           !- Coefficient4 y
  -6.52536e-05,                           !- Coefficient5 y**2
  -0.0002680452,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x {BasedOnField A2}
  10,                                     !- Maximum Value of x {BasedOnField A2}
  24,                                     !- Minimum Value of y {BasedOnField A3}
  35;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 2,                    !- Name
  0.70176857,                             !- Coefficient1 Constant
  -0.00452016,                            !- Coefficient2 x
  0.0005331096,                           !- Coefficient3 x**2
  -0.005498208,                           !- Coefficient4 y
  0.0005445792,                           !- Coefficient5 y**2
  -0.0007290324,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x {BasedOnField A2}
  10,                                     !- Maximum Value of x {BasedOnField A2}
  24,                                     !- Minimum Value of y {BasedOnField A3}
  35;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Curve Quadratic 2,                      !- Name
  0.06369119,                             !- Coefficient1 Constant
  0.58488832,                             !- Coefficient2 x
  0.35280274,                             !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Branch,
  Chilled Water Loop Supply Branch 2,     !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Chilled Water Loop Chiller Bypass,      !- Component Name 1
  Chilled Water Loop Chiller Bypass Inlet Water Node, !- Component Inlet Node Name 1
  Chilled Water Loop Chiller Bypass Outlet Water Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Chilled Water Loop Chiller Bypass,      !- Name
  Chilled Water Loop Chiller Bypass Inlet Water Node, !- Inlet Node Name
  Chilled Water Loop Chiller Bypass Outlet Water Node; !- Outlet Node Name

Branch,
  Chilled Water Loop Supply Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Chilled Water Loop Supply Outlet,       !- Component Name 1
  Chilled Water Loop Supply Outlet Inlet Water Node, !- Component Inlet Node Name 1
  Chilled Water Loop Supply Outlet Node;  !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Chilled Water Loop Supply Outlet,       !- Name
  Chilled Water Loop Supply Outlet Inlet Water Node, !- Inlet Node Name
  Chilled Water Loop Supply Outlet Node;  !- Outlet Node Name

SetpointManager:Scheduled,
  Chilled Water Loop Setpoint Manager,    !- Name
  Temperature,                            !- Control Variable
  Chilled Water Loop Temp - 55F,          !- Schedule Name
  Chilled Water Loop Supply Outlet Node;  !- Setpoint Node or NodeList Name

BranchList,
  Chilled Water Loop Demand Branches,     !- Name
  Chilled Water Loop Demand Inlet Branch, !- Branch Name 1
  Chilled Water Loop Demand Branch 1,     !- Branch Name 2
  Chilled Water Loop Demand Branch 2,     !- Branch Name 3
  Chilled Water Loop Demand Branch 3,     !- Branch Name 4
  Chilled Water Loop Demand Branch 4,     !- Branch Name 5
  Chilled Water Loop Demand Branch 5,     !- Branch Name 6
  Chilled Water Loop Demand Branch 6,     !- Branch Name 7
  Chilled Water Loop Demand Bypass Branch, !- Branch Name 8
  Chilled Water Loop Demand Outlet Branch; !- Branch Name 9

ConnectorList,
  Chilled Water Loop Demand Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Chilled Water Loop Demand Splitter,     !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Chilled Water Loop Demand Mixer;        !- Connector Name 2

Connector:Splitter,
  Chilled Water Loop Demand Splitter,     !- Name
  Chilled Water Loop Demand Inlet Branch, !- Inlet Branch Name
  Chilled Water Loop Demand Branch 1,     !- Outlet Branch Name 1
  Chilled Water Loop Demand Branch 2,     !- Outlet Branch Name 2
  Chilled Water Loop Demand Branch 3,     !- Outlet Branch Name 3
  Chilled Water Loop Demand Branch 4,     !- Outlet Branch Name 4
  Chilled Water Loop Demand Branch 5,     !- Outlet Branch Name 5
  Chilled Water Loop Demand Branch 6,     !- Outlet Branch Name 6
  Chilled Water Loop Demand Bypass Branch; !- Outlet Branch Name 7

Connector:Mixer,
  Chilled Water Loop Demand Mixer,        !- Name
  Chilled Water Loop Demand Outlet Branch, !- Outlet Branch Name
  Chilled Water Loop Demand Branch 1,     !- Inlet Branch Name 1
  Chilled Water Loop Demand Branch 2,     !- Inlet Branch Name 2
  Chilled Water Loop Demand Branch 3,     !- Inlet Branch Name 3
  Chilled Water Loop Demand Branch 4,     !- Inlet Branch Name 4
  Chilled Water Loop Demand Branch 5,     !- Inlet Branch Name 5
  Chilled Water Loop Demand Branch 6,     !- Inlet Branch Name 6
  Chilled Water Loop Demand Bypass Branch; !- Inlet Branch Name 7

Branch,
  Chilled Water Loop Demand Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Chilled Water Loop Demand Inlet,        !- Component Name 1
  Chilled Water Loop Demand Inlet Node,   !- Component Inlet Node Name 1
  Chilled Water Loop Secondary Pump Inlet Water Node, !- Component Outlet Node Name 1
  Pump:VariableSpeed,                     !- Component Object Type 2
  Chilled Water Loop Secondary Pump,      !- Component Name 2
  Chilled Water Loop Secondary Pump Inlet Water Node, !- Component Inlet Node Name 2
  Chilled Water Loop Secondary Pump Outlet Water Node; !- Component Outlet Node Name 2

Pipe:Adiabatic,
  Chilled Water Loop Demand Inlet,        !- Name
  Chilled Water Loop Demand Inlet Node,   !- Inlet Node Name
  Chilled Water Loop Secondary Pump Inlet Water Node; !- Outlet Node Name

Pump:VariableSpeed,
  Chilled Water Loop Secondary Pump,      !- Name
  Chilled Water Loop Secondary Pump Inlet Water Node, !- Inlet Node Name
  Chilled Water Loop Secondary Pump Outlet Water Node, !- Outlet Node Name
  Autosize,                               !- Design Maximum Flow Rate {m3/s}
  134508.0114,                            !- Design Pump Head {Pa}
  Autosize,                               !- Design Power Consumption {W}
  0.855,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  0.0205,                                 !- Coefficient 2 of the Part Load Performance Curve
  0.4101,                                 !- Coefficient 3 of the Part Load Performance Curve
  0.5753,                                 !- Coefficient 4 of the Part Load Performance Curve
  0,                                      !- Design Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W/((m3/s)-Pa)}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

Branch,
  Chilled Water Loop Demand Branch 1,     !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Chilled Water Loop Coil Bypass,         !- Component Name 1
  Chilled Water Loop Coil Bypass Inlet Water Node, !- Component Inlet Node Name 1
  Chilled Water Loop Coil Bypass Outlet Water Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Chilled Water Loop Coil Bypass,         !- Name
  Chilled Water Loop Coil Bypass Inlet Water Node, !- Inlet Node Name
  Chilled Water Loop Coil Bypass Outlet Water Node; !- Outlet Node Name

Branch,
  Chilled Water Loop Demand Branch 2,     !- Name
  ,                                       !- Pressure Drop Curve Name
  ZoneHVAC:LowTemperatureRadiant:VariableFlow, !- Component Object Type 1
  Perimeter_ZN_3_tzone Radiant Loop,      !- Component Name 1
  Perimeter_ZN_3_tzone Radiant Loop Cooling Coil Inlet Water Node, !- Component Inlet Node Name 1
  Perimeter_ZN_3_tzone Radiant Loop Cooling Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Chilled Water Loop Demand Branch 3,     !- Name
  ,                                       !- Pressure Drop Curve Name
  ZoneHVAC:LowTemperatureRadiant:VariableFlow, !- Component Object Type 1
  Core_ZN_tzone Radiant Loop,             !- Component Name 1
  Core_ZN_tzone Radiant Loop Cooling Coil Inlet Water Node, !- Component Inlet Node Name 1
  Core_ZN_tzone Radiant Loop Cooling Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Chilled Water Loop Demand Branch 4,     !- Name
  ,                                       !- Pressure Drop Curve Name
  ZoneHVAC:LowTemperatureRadiant:VariableFlow, !- Component Object Type 1
  Perimeter_ZN_1_tzone Radiant Loop,      !- Component Name 1
  Perimeter_ZN_1_tzone Radiant Loop Cooling Coil Inlet Water Node, !- Component Inlet Node Name 1
  Perimeter_ZN_1_tzone Radiant Loop Cooling Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Chilled Water Loop Demand Branch 5,     !- Name
  ,                                       !- Pressure Drop Curve Name
  ZoneHVAC:LowTemperatureRadiant:VariableFlow, !- Component Object Type 1
  Perimeter_ZN_2_tzone Radiant Loop,      !- Component Name 1
  Perimeter_ZN_2_tzone Radiant Loop Cooling Coil Inlet Water Node, !- Component Inlet Node Name 1
  Perimeter_ZN_2_tzone Radiant Loop Cooling Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Chilled Water Loop Demand Branch 6,     !- Name
  ,                                       !- Pressure Drop Curve Name
  ZoneHVAC:LowTemperatureRadiant:VariableFlow, !- Component Object Type 1
  Perimeter_ZN_4_tzone Radiant Loop,      !- Component Name 1
  Perimeter_ZN_4_tzone Radiant Loop Cooling Coil Inlet Water Node, !- Component Inlet Node Name 1
  Perimeter_ZN_4_tzone Radiant Loop Cooling Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Chilled Water Loop Demand Bypass Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Chilled Water Loop Demand Bypass Pipe,  !- Component Name 1
  Chilled Water Loop Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
  Chilled Water Loop Demand Bypass Pipe Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Chilled Water Loop Demand Bypass Pipe,  !- Name
  Chilled Water Loop Demand Bypass Pipe Inlet Node, !- Inlet Node Name
  Chilled Water Loop Demand Bypass Pipe Outlet Node; !- Outlet Node Name

Branch,
  Chilled Water Loop Demand Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Chilled Water Loop Demand Outlet,       !- Component Name 1
  Chilled Water Loop Demand Outlet Inlet Water Node, !- Component Inlet Node Name 1
  Chilled Water Loop Demand Outlet Node;  !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Chilled Water Loop Demand Outlet,       !- Name
  Chilled Water Loop Demand Outlet Inlet Water Node, !- Inlet Node Name
  Chilled Water Loop Demand Outlet Node;  !- Outlet Node Name

PlantEquipmentOperationSchemes,
  Chilled Water Loop Operation Schemes,   !- Name
  PlantEquipmentOperation:CoolingLoad,    !- Control Scheme Object Type 1
  Chilled Water Loop Cooling Operation Scheme, !- Control Scheme Name 1
  Always On Discrete;                     !- Control Scheme Schedule Name 1

PlantEquipmentOperation:CoolingLoad,
  Chilled Water Loop Cooling Operation Scheme, !- Name
  0,                                      !- Load Range Lower Limit 1 {W}
  1000000000,                             !- Load Range Upper Limit 1 {W}
  Chilled Water Loop Cooling Equipment List; !- Range Equipment List Name 1

PlantEquipmentList,
  Chilled Water Loop Cooling Equipment List, !- Name
  Chiller:Electric:EIR,                   !- Equipment Object Type 1
  90.1-2013 AirCooled   Chiller 0;        !- Equipment Name 1

PlantLoop,
  Hot Water Loop,                         !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  Hot Water Loop Operation Schemes,       !- Plant Equipment Operation Scheme Name
  Hot Water Loop Supply Outlet Node,      !- Loop Temperature Setpoint Node Name
  100,                                    !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  Autosize,                               !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  Hot Water Loop Supply Inlet Node,       !- Plant Side Inlet Node Name
  Hot Water Loop Supply Outlet Node,      !- Plant Side Outlet Node Name
  Hot Water Loop Supply Branches,         !- Plant Side Branch List Name
  Hot Water Loop Supply Connector List,   !- Plant Side Connector List Name
  Hot Water Loop Demand Inlet Node,       !- Demand Side Inlet Node Name
  Hot Water Loop Demand Outlet Node,      !- Demand Side Outlet Node Name
  Hot Water Loop Demand Branches,         !- Demand Side Branch List Name
  Hot Water Loop Demand Connector List,   !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  SingleSetpoint,                         !- Plant Loop Demand Calculation Scheme
  None;                                   !- Common Pipe Simulation

Sizing:Plant,
  Hot Water Loop,                         !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  37.7777777777778,                       !- Design Loop Exit Temperature {C}
  5.55555555555556,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

BranchList,
  Hot Water Loop Supply Branches,         !- Name
  Hot Water Loop Supply Inlet Branch,     !- Branch Name 1
  Hot Water Loop Supply Branch 1,         !- Branch Name 2
  Hot Water Loop Supply Branch 2,         !- Branch Name 3
  Hot Water Loop Supply Outlet Branch;    !- Branch Name 4

ConnectorList,
  Hot Water Loop Supply Connector List,   !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Hot Water Loop Supply Splitter,         !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Hot Water Loop Supply Mixer;            !- Connector Name 2

Connector:Splitter,
  Hot Water Loop Supply Splitter,         !- Name
  Hot Water Loop Supply Inlet Branch,     !- Inlet Branch Name
  Hot Water Loop Supply Branch 1,         !- Outlet Branch Name 1
  Hot Water Loop Supply Branch 2;         !- Outlet Branch Name 2

Connector:Mixer,
  Hot Water Loop Supply Mixer,            !- Name
  Hot Water Loop Supply Outlet Branch,    !- Outlet Branch Name
  Hot Water Loop Supply Branch 1,         !- Inlet Branch Name 1
  Hot Water Loop Supply Branch 2;         !- Inlet Branch Name 2

Branch,
  Hot Water Loop Supply Inlet Branch,     !- Name
  ,                                       !- Pressure Drop Curve Name
  Pump:VariableSpeed,                     !- Component Object Type 1
  Hot Water Loop Pump,                    !- Component Name 1
  Hot Water Loop Supply Inlet Node,       !- Component Inlet Node Name 1
  Hot Water Loop Pump Outlet Water Node;  !- Component Outlet Node Name 1

Pump:VariableSpeed,
  Hot Water Loop Pump,                    !- Name
  Hot Water Loop Supply Inlet Node,       !- Inlet Node Name
  Hot Water Loop Pump Outlet Water Node,  !- Outlet Node Name
  Autosize,                               !- Design Maximum Flow Rate {m3/s}
  179344.0152,                            !- Design Pump Head {Pa}
  Autosize,                               !- Design Power Consumption {W}
  1,                                      !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  1,                                      !- Coefficient 2 of the Part Load Performance Curve
  0,                                      !- Coefficient 3 of the Part Load Performance Curve
  0,                                      !- Coefficient 4 of the Part Load Performance Curve
  0,                                      !- Design Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W/((m3/s)-Pa)}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

Branch,
  Hot Water Loop Supply Branch 1,         !- Name
  ,                                       !- Pressure Drop Curve Name
  PlantComponent:UserDefined,             !- Component Object Type 1
  Hot_Water_Loop_Central_Air_Source_Heat_Pump, !- Component Name 1
  Hot_Water_Loop_Central_Air_Source_Heat_Pump Inlet Water Node, !- Component Inlet Node Name 1
  Hot_Water_Loop_Central_Air_Source_Heat_Pump Outlet Water Node; !- Component Outlet Node Name 1

PlantComponent:UserDefined,
  Hot_Water_Loop_Central_Air_Source_Heat_Pump, !- Name
  ,                                       !- Main Model Program Calling Manager Name
  1,                                      !- Number of Plant Loop Connections
  Hot_Water_Loop_Central_Air_Source_Heat_Pump Inlet Water Node, !- Plant Connection 1 Inlet Node Name
  Hot_Water_Loop_Central_Air_Source_Heat_Pump Outlet Water Node, !- Plant Connection 1 Outlet Node Name
  MeetsLoadWithNominalCapacityHiOutLimit, !- Plant Connection 1 Loading Mode
  NeedsFlowIfLoopOn,                      !- Plant Connection 1 Loop Flow Request Mode
  Hot_Water_Loop_Central_Air_Source_Heat_Pump_Init_Pgrm_Mgr, !- Plant Connection 1 Initialization Program Calling Manager Name
  Hot_Water_Loop_Central_Air_Source_Heat_Pump_Sim_Pgrm_Mgr; !- Plant Connection 1 Simulation Program Calling Manager Name

EnergyManagementSystem:Actuator,
  Hot_Water_Loop_Central_Air_Source_Heat_Pump_Cap_Max_Act, !- Name
  Hot_Water_Loop_Central_Air_Source_Heat_Pump, !- Actuated Component Unique Name
  Plant Connection 1,                     !- Actuated Component Type
  Maximum Loading Capacity;               !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  Hot_Water_Loop_Central_Air_Source_Heat_Pump_Cap_Min_Act, !- Name
  Hot_Water_Loop_Central_Air_Source_Heat_Pump, !- Actuated Component Unique Name
  Plant Connection 1,                     !- Actuated Component Type
  Minimum Loading Capacity;               !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  Hot_Water_Loop_Central_Air_Source_Heat_Pump_Cap_Opt_Act, !- Name
  Hot_Water_Loop_Central_Air_Source_Heat_Pump, !- Actuated Component Unique Name
  Plant Connection 1,                     !- Actuated Component Type
  Optimal Loading Capacity;               !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  Hot_Water_Loop_Central_Air_Source_Heat_Pump_Mdot_Max_Act, !- Name
  Hot_Water_Loop_Central_Air_Source_Heat_Pump, !- Actuated Component Unique Name
  Plant Connection 1,                     !- Actuated Component Type
  Maximum Mass Flow Rate;                 !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  Hot_Water_Loop_Central_Air_Source_Heat_Pump_Mdot_Min_Act, !- Name
  Hot_Water_Loop_Central_Air_Source_Heat_Pump, !- Actuated Component Unique Name
  Plant Connection 1,                     !- Actuated Component Type
  Minimum Mass Flow Rate;                 !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  Hot_Water_Loop_Central_Air_Source_Heat_Pump_Mdot_Req_Act, !- Name
  Hot_Water_Loop_Central_Air_Source_Heat_Pump, !- Actuated Component Unique Name
  Plant Connection 1,                     !- Actuated Component Type
  Mass Flow Rate;                         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  Hot_Water_Loop_Central_Air_Source_Heat_Pump_Tout_Act, !- Name
  Hot_Water_Loop_Central_Air_Source_Heat_Pump, !- Actuated Component Unique Name
  Plant Connection 1,                     !- Actuated Component Type
  Outlet Temperature;                     !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  Hot_Water_Loop_Central_Air_Source_Heat_Pump_Vdot_Des_Act, !- Name
  Hot_Water_Loop_Central_Air_Source_Heat_Pump, !- Actuated Component Unique Name
  Plant Connection 1,                     !- Actuated Component Type
  Design Volume Flow Rate;                !- Actuated Component Control Type

EnergyManagementSystem:Program,
  Hot_Water_Loop_Central_Air_Source_Heat_Pump_Init_Pgrm, !- Name
  SET Loop_Exit_Temp = 37.7777777777778,  !- Program Line 1
  SET Loop_Delta_Temp = 5.55555555555556, !- Program Line 2
  SET Cp = @CPHW Loop_Exit_Temp,          !- Program Line 3
  SET rho = @RhoH2O Loop_Exit_Temp,       !- Program Line 4
  SET Hot_Water_Loop_Central_Air_Source_Heat_Pump_Vdot_Des_Act = Hot_Water_Loop_Central_Air_Source_Heat_Pump_Vdot_Des_Int_Var, !- Program Line 5
  SET Hot_Water_Loop_Central_Air_Source_Heat_Pump_Mdot_Min_Act = 0, !- Program Line 6
  SET Mdot_Max = Hot_Water_Loop_Central_Air_Source_Heat_Pump_Vdot_Des_Int_Var * rho, !- Program Line 7
  SET Hot_Water_Loop_Central_Air_Source_Heat_Pump_Mdot_Max_Act = Mdot_Max, !- Program Line 8
  SET Cap = Mdot_Max * Cp * Loop_Delta_Temp, !- Program Line 9
  SET Hot_Water_Loop_Central_Air_Source_Heat_Pump_Cap_Min_Act = 0, !- Program Line 10
  SET Hot_Water_Loop_Central_Air_Source_Heat_Pump_Cap_Max_Act = Cap, !- Program Line 11
  SET Hot_Water_Loop_Central_Air_Source_Heat_Pump_Cap_Opt_Act = 1 * Cap; !- Program Line 12

EnergyManagementSystem:Program,
  Hot_Water_Loop_Central_Air_Source_Heat_Pump_Sim_Pgrm, !- Name
  SET tmp = Hot_Water_Loop_Central_Air_Source_Heat_Pump_Load_Int_Var, !- Program Line 1
  SET tmp = Hot_Water_Loop_Central_Air_Source_Heat_Pump_Tin_Int_Var, !- Program Line 2
  SET tmp = Hot_Water_Loop_Central_Air_Source_Heat_Pump_Mdot_Int_Var, !- Program Line 3
  SET Hot_Water_Loop_Central_Air_Source_Heat_Pump_Tout_Max_Act = 75.0, !- Program Line 4
  IF Hot_Water_Loop_Central_Air_Source_Heat_Pump_Load_Int_Var == 0, !- Program Line 5
  SET Hot_Water_Loop_Central_Air_Source_Heat_Pump_Tout_Act = Hot_Water_Loop_Central_Air_Source_Heat_Pump_Tin_Int_Var, !- Program Line 6
  SET Hot_Water_Loop_Central_Air_Source_Heat_Pump_Mdot_Req_Act = 0, !- Program Line 7
  SET Elec = 0,                           !- Program Line 8
  RETURN,                                 !- Program Line 9
  ENDIF,                                  !- Program Line 10
  IF Hot_Water_Loop_Central_Air_Source_Heat_Pump_Load_Int_Var >= Hot_Water_Loop_Central_Air_Source_Heat_Pump_Cap_Max_Act, !- Program Line 11
  SET Qdot = Hot_Water_Loop_Central_Air_Source_Heat_Pump_Cap_Max_Act, !- Program Line 12
  SET Mdot = Hot_Water_Loop_Central_Air_Source_Heat_Pump_Mdot_Max_Act, !- Program Line 13
  SET Hot_Water_Loop_Central_Air_Source_Heat_Pump_Mdot_Req_Act = Mdot, !- Program Line 14
  SET Hot_Water_Loop_Central_Air_Source_Heat_Pump_Tout_Act = (Qdot / (Mdot * Hot_Water_Loop_Central_Air_Source_Heat_Pump_Cp_Int_Var)) + Hot_Water_Loop_Central_Air_Source_Heat_Pump_Tin_Int_Var, !- Program Line 15
  IF Hot_Water_Loop_Central_Air_Source_Heat_Pump_Tout_Act > Hot_Water_Loop_Central_Air_Source_Heat_Pump_Tout_Max_Act, !- Program Line 16
  SET Hot_Water_Loop_Central_Air_Source_Heat_Pump_Tout_Act = Hot_Water_Loop_Central_Air_Source_Heat_Pump_Tout_Max_Act, !- Program Line 17
  SET Qdot = Mdot * Hot_Water_Loop_Central_Air_Source_Heat_Pump_Cp_Int_Var * (Hot_Water_Loop_Central_Air_Source_Heat_Pump_Tout_Act - Hot_Water_Loop_Central_Air_Source_Heat_Pump_Tin_Int_Var), !- Program Line 18
  ENDIF,                                  !- Program Line 19
  ELSE,                                   !- Program Line 20
  SET Qdot = Hot_Water_Loop_Central_Air_Source_Heat_Pump_Load_Int_Var, !- Program Line 21
  SET Hot_Water_Loop_Central_Air_Source_Heat_Pump_Tout_Act = Hot_Water_Loop_Central_Air_Source_Heat_Pump_Setpt_Mgr_Temp_Sen, !- Program Line 22
  SET Mdot = Qdot / (Hot_Water_Loop_Central_Air_Source_Heat_Pump_Cp_Int_Var * (Hot_Water_Loop_Central_Air_Source_Heat_Pump_Tout_Act - Hot_Water_Loop_Central_Air_Source_Heat_Pump_Tin_Int_Var)), !- Program Line 23
  SET Hot_Water_Loop_Central_Air_Source_Heat_Pump_Mdot_Req_Act = Mdot, !- Program Line 24
  ENDIF,                                  !- Program Line 25
  SET Tdb = Hot_Water_Loop_Central_Air_Source_Heat_Pump_OA_DBT_Sen, !- Program Line 26
  SET COP = @CurveValue Energy_Management_System_Curve_Or_Table_Index_Variable_1 Tdb, !- Program Line 27
  SET EIR = 1 / COP,                      !- Program Line 28
  SET Pwr = Qdot * EIR,                   !- Program Line 29
  SET Elec = Pwr * SystemTimestep * 3600; !- Program Line 30

EnergyManagementSystem:ProgramCallingManager,
  Hot_Water_Loop_Central_Air_Source_Heat_Pump_Init_Pgrm_Mgr, !- Name
  UserDefinedComponentModel,              !- EnergyPlus Model Calling Point
  Hot_Water_Loop_Central_Air_Source_Heat_Pump_Init_Pgrm; !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  Hot_Water_Loop_Central_Air_Source_Heat_Pump_Sim_Pgrm_Mgr, !- Name
  UserDefinedComponentModel,              !- EnergyPlus Model Calling Point
  Hot_Water_Loop_Central_Air_Source_Heat_Pump_Sim_Pgrm; !- Program Name 1

Branch,
  Hot Water Loop Supply Branch 2,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Hot Water Loop Supply Equipment Bypass, !- Component Name 1
  Hot Water Loop Supply Equipment Bypass Inlet Water Node, !- Component Inlet Node Name 1
  Hot Water Loop Supply Equipment Bypass Outlet Water Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Hot Water Loop Supply Equipment Bypass, !- Name
  Hot Water Loop Supply Equipment Bypass Inlet Water Node, !- Inlet Node Name
  Hot Water Loop Supply Equipment Bypass Outlet Water Node; !- Outlet Node Name

Branch,
  Hot Water Loop Supply Outlet Branch,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Hot Water Loop Supply Outlet,           !- Component Name 1
  Hot Water Loop Supply Outlet Inlet Water Node, !- Component Inlet Node Name 1
  Hot Water Loop Supply Outlet Node;      !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Hot Water Loop Supply Outlet,           !- Name
  Hot Water Loop Supply Outlet Inlet Water Node, !- Inlet Node Name
  Hot Water Loop Supply Outlet Node;      !- Outlet Node Name

SetpointManager:Scheduled,
  Hot Water Loop Setpoint Manager,        !- Name
  Temperature,                            !- Control Variable
  Hot Water Loop Temp - 100F,             !- Schedule Name
  Hot Water Loop Supply Outlet Node;      !- Setpoint Node or NodeList Name

BranchList,
  Hot Water Loop Demand Branches,         !- Name
  Hot Water Loop Demand Inlet Branch,     !- Branch Name 1
  Hot Water Loop Demand Branch 1,         !- Branch Name 2
  Hot Water Loop Demand Branch 2,         !- Branch Name 3
  Hot Water Loop Demand Branch 3,         !- Branch Name 4
  Hot Water Loop Demand Branch 4,         !- Branch Name 5
  Hot Water Loop Demand Branch 5,         !- Branch Name 6
  Hot Water Loop Demand Branch 6,         !- Branch Name 7
  Hot Water Loop Demand Bypass Branch,    !- Branch Name 8
  Hot Water Loop Demand Outlet Branch;    !- Branch Name 9

ConnectorList,
  Hot Water Loop Demand Connector List,   !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Hot Water Loop Demand Splitter,         !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Hot Water Loop Demand Mixer;            !- Connector Name 2

Connector:Splitter,
  Hot Water Loop Demand Splitter,         !- Name
  Hot Water Loop Demand Inlet Branch,     !- Inlet Branch Name
  Hot Water Loop Demand Branch 1,         !- Outlet Branch Name 1
  Hot Water Loop Demand Branch 2,         !- Outlet Branch Name 2
  Hot Water Loop Demand Branch 3,         !- Outlet Branch Name 3
  Hot Water Loop Demand Branch 4,         !- Outlet Branch Name 4
  Hot Water Loop Demand Branch 5,         !- Outlet Branch Name 5
  Hot Water Loop Demand Branch 6,         !- Outlet Branch Name 6
  Hot Water Loop Demand Bypass Branch;    !- Outlet Branch Name 7

Connector:Mixer,
  Hot Water Loop Demand Mixer,            !- Name
  Hot Water Loop Demand Outlet Branch,    !- Outlet Branch Name
  Hot Water Loop Demand Branch 1,         !- Inlet Branch Name 1
  Hot Water Loop Demand Branch 2,         !- Inlet Branch Name 2
  Hot Water Loop Demand Branch 3,         !- Inlet Branch Name 3
  Hot Water Loop Demand Branch 4,         !- Inlet Branch Name 4
  Hot Water Loop Demand Branch 5,         !- Inlet Branch Name 5
  Hot Water Loop Demand Branch 6,         !- Inlet Branch Name 6
  Hot Water Loop Demand Bypass Branch;    !- Inlet Branch Name 7

Branch,
  Hot Water Loop Demand Inlet Branch,     !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Hot Water Loop Demand Inlet,            !- Component Name 1
  Hot Water Loop Demand Inlet Node,       !- Component Inlet Node Name 1
  Hot Water Loop Demand Inlet Outlet Water Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Hot Water Loop Demand Inlet,            !- Name
  Hot Water Loop Demand Inlet Node,       !- Inlet Node Name
  Hot Water Loop Demand Inlet Outlet Water Node; !- Outlet Node Name

Branch,
  Hot Water Loop Demand Branch 1,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Hot Water Loop Coil Bypass,             !- Component Name 1
  Hot Water Loop Coil Bypass Inlet Water Node, !- Component Inlet Node Name 1
  Hot Water Loop Coil Bypass Outlet Water Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Hot Water Loop Coil Bypass,             !- Name
  Hot Water Loop Coil Bypass Inlet Water Node, !- Inlet Node Name
  Hot Water Loop Coil Bypass Outlet Water Node; !- Outlet Node Name

Branch,
  Hot Water Loop Demand Branch 2,         !- Name
  ,                                       !- Pressure Drop Curve Name
  ZoneHVAC:LowTemperatureRadiant:VariableFlow, !- Component Object Type 1
  Perimeter_ZN_3_tzone Radiant Loop,      !- Component Name 1
  Perimeter_ZN_3_tzone Radiant Loop Heating Coil Inlet Water Node, !- Component Inlet Node Name 1
  Perimeter_ZN_3_tzone Radiant Loop Heating Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 3,         !- Name
  ,                                       !- Pressure Drop Curve Name
  ZoneHVAC:LowTemperatureRadiant:VariableFlow, !- Component Object Type 1
  Core_ZN_tzone Radiant Loop,             !- Component Name 1
  Core_ZN_tzone Radiant Loop Heating Coil Inlet Water Node, !- Component Inlet Node Name 1
  Core_ZN_tzone Radiant Loop Heating Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 4,         !- Name
  ,                                       !- Pressure Drop Curve Name
  ZoneHVAC:LowTemperatureRadiant:VariableFlow, !- Component Object Type 1
  Perimeter_ZN_1_tzone Radiant Loop,      !- Component Name 1
  Perimeter_ZN_1_tzone Radiant Loop Heating Coil Inlet Water Node, !- Component Inlet Node Name 1
  Perimeter_ZN_1_tzone Radiant Loop Heating Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 5,         !- Name
  ,                                       !- Pressure Drop Curve Name
  ZoneHVAC:LowTemperatureRadiant:VariableFlow, !- Component Object Type 1
  Perimeter_ZN_2_tzone Radiant Loop,      !- Component Name 1
  Perimeter_ZN_2_tzone Radiant Loop Heating Coil Inlet Water Node, !- Component Inlet Node Name 1
  Perimeter_ZN_2_tzone Radiant Loop Heating Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 6,         !- Name
  ,                                       !- Pressure Drop Curve Name
  ZoneHVAC:LowTemperatureRadiant:VariableFlow, !- Component Object Type 1
  Perimeter_ZN_4_tzone Radiant Loop,      !- Component Name 1
  Perimeter_ZN_4_tzone Radiant Loop Heating Coil Inlet Water Node, !- Component Inlet Node Name 1
  Perimeter_ZN_4_tzone Radiant Loop Heating Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Bypass Branch,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Hot Water Loop Demand Bypass Pipe,      !- Component Name 1
  Hot Water Loop Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
  Hot Water Loop Demand Bypass Pipe Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Hot Water Loop Demand Bypass Pipe,      !- Name
  Hot Water Loop Demand Bypass Pipe Inlet Node, !- Inlet Node Name
  Hot Water Loop Demand Bypass Pipe Outlet Node; !- Outlet Node Name

Branch,
  Hot Water Loop Demand Outlet Branch,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Hot Water Loop Demand Outlet,           !- Component Name 1
  Hot Water Loop Demand Outlet Inlet Water Node, !- Component Inlet Node Name 1
  Hot Water Loop Demand Outlet Node;      !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Hot Water Loop Demand Outlet,           !- Name
  Hot Water Loop Demand Outlet Inlet Water Node, !- Inlet Node Name
  Hot Water Loop Demand Outlet Node;      !- Outlet Node Name

PlantEquipmentOperationSchemes,
  Hot Water Loop Operation Schemes,       !- Name
  PlantEquipmentOperation:HeatingLoad,    !- Control Scheme Object Type 1
  Plant Equipment Operation Heating Load 1, !- Control Scheme Name 1
  Always On Discrete;                     !- Control Scheme Schedule Name 1

PlantEquipmentOperation:HeatingLoad,
  Plant Equipment Operation Heating Load 1, !- Name
  0,                                      !- Load Range Lower Limit 1 {W}
  1000000000,                             !- Load Range Upper Limit 1 {W}
  Plant Equipment Operation Heating Load 1 equipment list 1; !- Range Equipment List Name 1

PlantEquipmentList,
  Plant Equipment Operation Heating Load 1 equipment list 1, !- Name
  PlantComponent:UserDefined,             !- Equipment Object Type 1
  Hot_Water_Loop_Central_Air_Source_Heat_Pump; !- Equipment Name 1

Site:Location,
  Miami Intl Ap_FL_USA,                   !- Name
  25.82,                                  !- Latitude {deg}
  -80.3,                                  !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  11;                                     !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
  22.26,                                  !- January Ground Temperature {C}
  20.91,                                  !- February Ground Temperature {C}
  20.55,                                  !- March Ground Temperature {C}
  20.86,                                  !- April Ground Temperature {C}
  22.68,                                  !- May Ground Temperature {C}
  24.72,                                  !- June Ground Temperature {C}
  26.64,                                  !- July Ground Temperature {C}
  28.02,                                  !- August Ground Temperature {C}
  28.43,                                  !- September Ground Temperature {C}
  27.78,                                  !- October Ground Temperature {C}
  26.21,                                  !- November Ground Temperature {C}
  24.23;                                  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  24.5069063926941,                       !- Annual Average Outdoor Air Temperature {C}
  8.70510067114094;                       !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

SizingPeriod:DesignDay,
  Miami Intl Ap Ann Clg .4% Condns DB=>MWB, !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  33.2,                                   !- Maximum Dry-Bulb Temperature {C}
  6.7,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  25.3,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  101193,                                 !- Barometric Pressure {Pa}
  4.5,                                    !- Wind Speed {m/s}
  140,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.528,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  1.905,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Miami Intl Ap Ann Htg 99.6% Condns DB,  !- Name
  1,                                      !- Month
  21,                                     !- Day of Month
  WinterDesignDay,                        !- Day Type
  8.7,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  8.7,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  101193,                                 !- Barometric Pressure {Pa}
  3.8,                                    !- Wind Speed {m/s}
  340,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0,                                      !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

Curve:Quadratic,
  Curve Quadratic 1,                      !- Name
  1.932,                                  !- Coefficient1 Constant
  0.227674286,                            !- Coefficient2 x
  -0.007313143,                           !- Coefficient3 x**2
  1.67,                                   !- Minimum Value of x {BasedOnField A2}
  12.78,                                  !- Maximum Value of x {BasedOnField A2}
  ,                                       !- Minimum Curve Output {BasedOnField A3}
  ,                                       !- Maximum Curve Output {BasedOnField A3}
  Temperature,                            !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

Output:Variable,
  ,                                       !- Key Value
  Zone Radiant HVAC Cooling Energy,       !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Chiller Electricity Energy,             !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  Chilled Water Loop Supply Outlet Node,  !- Key Value
  System Node Mass Flow Rate,             !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  Hot Water Loop Supply Outlet Node,      !- Key Value
  System Node Mass Flow Rate,             !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  Chilled Water Loop Supply Outlet Node,  !- Key Value
  System Node Temperature,                !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  Hot Water Loop Supply Outlet Node,      !- Key Value
  System Node Temperature,                !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  Chilled Water Loop Supply Outlet Node,  !- Key Value
  System Node Setpoint Temperature,       !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  Hot Water Loop Supply Outlet Node,      !- Key Value
  System Node Setpoint Temperature,       !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  Perimeter_ZN_1_envelope_3,              !- Key Value
  Surface Inside Face Temperature,        !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  Perimeter_ZN_2_envelope_4,              !- Key Value
  Surface Inside Face Temperature,        !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  Perimeter_ZN_4_envelope_2,              !- Key Value
  Surface Inside Face Temperature,        !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Zone Radiant HVAC Heating Energy,       !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  Core_ZN_envelope_3,                     !- Key Value
  Surface Inside Face Temperature,        !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  Perimeter_ZN_3_envelope_3,              !- Key Value
  Surface Inside Face Temperature,        !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Site Outdoor Air Drybulb Temperature,   !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Site Outdoor Air Dewpoint Temperature,  !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Site Outdoor Air Relative Humidity,     !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Wind Speed,                             !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Site Wind Direction,                    !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Site Sky Temperature,                   !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Zone Air Temperature,                   !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Zone Mean Air Temperature,              !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Zone Radiant HVAC Inlet Temperature,    !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Zone Mean Radiant Temperature,          !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Zone Operative Temperature,             !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Zone Thermostat Air Temperature,        !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Zone Thermostat Cooling Setpoint Temperature, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Zone Thermostat Heating Setpoint Temperature, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Zone Mean Air Dewpoint Temperature,     !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Zone Air Relative Humidity,             !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Zone Air Humidity Ratio,                !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Zone Radiant HVAC Outlet Temperature,   !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Zone Radiant HVAC Mass Flow Rate,       !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Air System Electricity Energy,          !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Air System Total Heating Energy,        !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Air System Total Cooling Energy,        !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Chiller Electricity Rate,               !- Variable Name
  Hourly;                                 !- Reporting Frequency

EnergyManagementSystem:InternalVariable,
  Hot_Water_Loop_Central_Air_Source_Heat_Pump_Cp_Int_Var, !- Name
  Hot_Water_Loop_Central_Air_Source_Heat_Pump, !- Internal Data Index Key Name
  Inlet Specific Heat for Plant Connection 1; !- Internal Data Type

EnergyManagementSystem:InternalVariable,
  Hot_Water_Loop_Central_Air_Source_Heat_Pump_Load_Int_Var, !- Name
  Hot_Water_Loop_Central_Air_Source_Heat_Pump, !- Internal Data Index Key Name
  Load Request for Plant Connection 1;    !- Internal Data Type

EnergyManagementSystem:InternalVariable,
  Hot_Water_Loop_Central_Air_Source_Heat_Pump_Mdot_Int_Var, !- Name
  Hot_Water_Loop_Central_Air_Source_Heat_Pump, !- Internal Data Index Key Name
  Inlet Mass Flow Rate for Plant Connection 1; !- Internal Data Type

EnergyManagementSystem:InternalVariable,
  Hot_Water_Loop_Central_Air_Source_Heat_Pump_rho_Int_Var, !- Name
  Hot_Water_Loop_Central_Air_Source_Heat_Pump, !- Internal Data Index Key Name
  Inlet Density for Plant Connection 1;   !- Internal Data Type

EnergyManagementSystem:InternalVariable,
  Hot_Water_Loop_Central_Air_Source_Heat_Pump_Tin_Int_Var, !- Name
  Hot_Water_Loop_Central_Air_Source_Heat_Pump, !- Internal Data Index Key Name
  Inlet Temperature for Plant Connection 1; !- Internal Data Type

EnergyManagementSystem:InternalVariable,
  Hot_Water_Loop_Central_Air_Source_Heat_Pump_Vdot_Des_Int_Var, !- Name
  Hot Water Loop,                         !- Internal Data Index Key Name
  Plant Design Volume Flow Rate;          !- Internal Data Type

EnergyManagementSystem:Sensor,
  Hot_Water_Loop_Central_Air_Source_Heat_Pump_OA_DBT_Sen, !- Name
  Environment,                            !- Output:Variable or Output:Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Hot_Water_Loop_Central_Air_Source_Heat_Pump_Setpt_Mgr_Temp_Sen, !- Name
  Hot Water Loop Temp - 100F,             !- Output:Variable or Output:Meter Index Key Name
  Schedule Value;                         !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Actuator,
  Hot_Water_Loop_Central_Air_Source_Heat_Pump_Tout_Max_Act, !- Name
  Hot_Water_Loop_Central_Air_Source_Heat_Pump, !- Actuated Component Unique Name
  Plant Connection 1,                     !- Actuated Component Type
  High Outlet Temperature Limit;          !- Actuated Component Control Type

EnergyManagementSystem:CurveOrTableIndexVariable,
  Energy_Management_System_Curve_Or_Table_Index_Variable_1, !- Name
  Curve Quadratic 1;                      !- Curve or Table Object Name

EnergyManagementSystem:MeteredOutputVariable,
  Hot_Water_Loop_Central_Air_Source_Heat_Pump Electricity Consumption, !- Name
  Elec,                                   !- EMS Variable Name
  SystemTimestep,                         !- Update Frequency
  Hot_Water_Loop_Central_Air_Source_Heat_Pump_Sim_Pgrm, !- EMS Program or Subroutine Name
  Electricity,                            !- Resource Type
  HVAC,                                   !- Group Type
  Heating,                                !- End-Use Category
  ,                                       !- End-Use Subcategory
  J;                                      !- Units

OutputControl:Table:Style,
  HTML;                                   !- Column Separator

Output:VariableDictionary,
  IDF,                                    !- Key Field
  Unsorted;                               !- Sort Option

Output:SQLite,
  SimpleAndTabular;                       !- Option Type

LifeCycleCost:NonrecurringCost,
  Default Cost,                           !- Name
  Construction,                           !- Category
  0,                                      !- Cost
  ServicePeriod;                          !- Start of Costs

Output:Table:Monthly,
  Building Energy Performance - Electricity, !- Name
  2,                                      !- Digits After Decimal
  InteriorLights:Electricity,             !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  ExteriorLights:Electricity,             !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  InteriorEquipment:Electricity,          !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  ExteriorEquipment:Electricity,          !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  Fans:Electricity,                       !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Pumps:Electricity,                      !- Variable or Meter Name 6
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 6
  Heating:Electricity,                    !- Variable or Meter Name 7
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 7
  Cooling:Electricity,                    !- Variable or Meter Name 8
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 8
  HeatRejection:Electricity,              !- Variable or Meter Name 9
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 9
  Humidifier:Electricity,                 !- Variable or Meter Name 10
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 10
  HeatRecovery:Electricity,               !- Variable or Meter Name 11
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 11
  WaterSystems:Electricity,               !- Variable or Meter Name 12
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 12
  Cogeneration:Electricity,               !- Variable or Meter Name 13
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 13
  Refrigeration:Electricity,              !- Variable or Meter Name 14
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
  Building Energy Performance - Natural Gas, !- Name
  2,                                      !- Digits After Decimal
  InteriorEquipment:NaturalGas,           !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  ExteriorEquipment:NaturalGas,           !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  Heating:NaturalGas,                     !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  Cooling:NaturalGas,                     !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  WaterSystems:NaturalGas,                !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Cogeneration:NaturalGas,                !- Variable or Meter Name 6
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 6

Output:Table:Monthly,
  Building Energy Performance - District Heating, !- Name
  2,                                      !- Digits After Decimal
  InteriorLights:DistrictHeating,         !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  ExteriorLights:DistrictHeating,         !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  InteriorEquipment:DistrictHeating,      !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  ExteriorEquipment:DistrictHeating,      !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  Fans:DistrictHeating,                   !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Pumps:DistrictHeating,                  !- Variable or Meter Name 6
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 6
  Heating:DistrictHeating,                !- Variable or Meter Name 7
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 7
  Cooling:DistrictHeating,                !- Variable or Meter Name 8
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 8
  HeatRejection:DistrictHeating,          !- Variable or Meter Name 9
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 9
  Humidifier:DistrictHeating,             !- Variable or Meter Name 10
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 10
  HeatRecovery:DistrictHeating,           !- Variable or Meter Name 11
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 11
  WaterSystems:DistrictHeating,           !- Variable or Meter Name 12
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 12
  Cogeneration:DistrictHeating,           !- Variable or Meter Name 13
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 13

Output:Table:Monthly,
  Building Energy Performance - District Cooling, !- Name
  2,                                      !- Digits After Decimal
  InteriorLights:DistrictCooling,         !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  ExteriorLights:DistrictCooling,         !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  InteriorEquipment:DistrictCooling,      !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  ExteriorEquipment:DistrictCooling,      !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  Fans:DistrictCooling,                   !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Pumps:DistrictCooling,                  !- Variable or Meter Name 6
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 6
  Heating:DistrictCooling,                !- Variable or Meter Name 7
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 7
  Cooling:DistrictCooling,                !- Variable or Meter Name 8
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 8
  HeatRejection:DistrictCooling,          !- Variable or Meter Name 9
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 9
  Humidifier:DistrictCooling,             !- Variable or Meter Name 10
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 10
  HeatRecovery:DistrictCooling,           !- Variable or Meter Name 11
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 11
  WaterSystems:DistrictCooling,           !- Variable or Meter Name 12
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 12
  Cogeneration:DistrictCooling,           !- Variable or Meter Name 13
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 13

Output:Table:Monthly,
  Building Energy Performance - Electricity Peak Demand, !- Name
  2,                                      !- Digits After Decimal
  Electricity:Facility,                   !- Variable or Meter Name 1
  Maximum,                                !- Aggregation Type for Variable or Meter 1
  InteriorLights:Electricity,             !- Variable or Meter Name 2
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 2
  ExteriorLights:Electricity,             !- Variable or Meter Name 3
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 3
  InteriorEquipment:Electricity,          !- Variable or Meter Name 4
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 4
  ExteriorEquipment:Electricity,          !- Variable or Meter Name 5
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 5
  Fans:Electricity,                       !- Variable or Meter Name 6
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 6
  Pumps:Electricity,                      !- Variable or Meter Name 7
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 7
  Heating:Electricity,                    !- Variable or Meter Name 8
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 8
  Cooling:Electricity,                    !- Variable or Meter Name 9
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 9
  HeatRejection:Electricity,              !- Variable or Meter Name 10
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 10
  Humidifier:Electricity,                 !- Variable or Meter Name 11
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 11
  HeatRecovery:Electricity,               !- Variable or Meter Name 12
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 12
  WaterSystems:Electricity,               !- Variable or Meter Name 13
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 13
  Cogeneration:Electricity,               !- Variable or Meter Name 14
  ValueWhenMaximumOrMinimum;              !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
  Building Energy Performance - Natural Gas Peak Demand, !- Name
  2,                                      !- Digits After Decimal
  NaturalGas:Facility,                    !- Variable or Meter Name 1
  Maximum,                                !- Aggregation Type for Variable or Meter 1
  InteriorEquipment:NaturalGas,           !- Variable or Meter Name 2
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 2
  ExteriorEquipment:NaturalGas,           !- Variable or Meter Name 3
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 3
  Heating:NaturalGas,                     !- Variable or Meter Name 4
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 4
  Cooling:NaturalGas,                     !- Variable or Meter Name 5
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 5
  WaterSystems:NaturalGas,                !- Variable or Meter Name 6
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 6
  Cogeneration:NaturalGas,                !- Variable or Meter Name 7
  ValueWhenMaximumOrMinimum;              !- Aggregation Type for Variable or Meter 7

Output:Table:Monthly,
  Building Energy Performance - District Heating Peak Demand, !- Name
  2,                                      !- Digits After Decimal
  DistrictHeating:Facility,               !- Variable or Meter Name 1
  Maximum,                                !- Aggregation Type for Variable or Meter 1
  InteriorLights:DistrictHeating,         !- Variable or Meter Name 2
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 2
  ExteriorLights:DistrictHeating,         !- Variable or Meter Name 3
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 3
  InteriorEquipment:DistrictHeating,      !- Variable or Meter Name 4
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 4
  ExteriorEquipment:DistrictHeating,      !- Variable or Meter Name 5
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 5
  Fans:DistrictHeating,                   !- Variable or Meter Name 6
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 6
  Pumps:DistrictHeating,                  !- Variable or Meter Name 7
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 7
  Heating:DistrictHeating,                !- Variable or Meter Name 8
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 8
  Cooling:DistrictHeating,                !- Variable or Meter Name 9
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 9
  HeatRejection:DistrictHeating,          !- Variable or Meter Name 10
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 10
  Humidifier:DistrictHeating,             !- Variable or Meter Name 11
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 11
  HeatRecovery:DistrictHeating,           !- Variable or Meter Name 12
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 12
  WaterSystems:DistrictHeating,           !- Variable or Meter Name 13
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 13
  Cogeneration:DistrictHeating,           !- Variable or Meter Name 14
  ValueWhenMaximumOrMinimum;              !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
  Building Energy Performance - District Cooling Peak Demand, !- Name
  2,                                      !- Digits After Decimal
  DistrictCooling:Facility,               !- Variable or Meter Name 1
  Maximum,                                !- Aggregation Type for Variable or Meter 1
  InteriorLights:DistrictCooling,         !- Variable or Meter Name 2
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 2
  ExteriorLights:DistrictCooling,         !- Variable or Meter Name 3
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 3
  InteriorEquipment:DistrictCooling,      !- Variable or Meter Name 4
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 4
  ExteriorEquipment:DistrictCooling,      !- Variable or Meter Name 5
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 5
  Fans:DistrictCooling,                   !- Variable or Meter Name 6
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 6
  Pumps:DistrictCooling,                  !- Variable or Meter Name 7
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 7
  Heating:DistrictCooling,                !- Variable or Meter Name 8
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 8
  Cooling:DistrictCooling,                !- Variable or Meter Name 9
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 9
  HeatRejection:DistrictCooling,          !- Variable or Meter Name 10
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 10
  Humidifier:DistrictCooling,             !- Variable or Meter Name 11
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 11
  HeatRecovery:DistrictCooling,           !- Variable or Meter Name 12
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 12
  WaterSystems:DistrictCooling,           !- Variable or Meter Name 13
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 13
  Cogeneration:DistrictCooling,           !- Variable or Meter Name 14
  ValueWhenMaximumOrMinimum;              !- Aggregation Type for Variable or Meter 14

Output:Meter:MeterFileOnly,
  NaturalGas:Facility,                    !- Key Name
  Daily;                                  !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Electricity:Facility,                   !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Electricity:Facility,                   !- Key Name
  Daily;                                  !- Reporting Frequency

Output:Meter,
  Electricity:Facility,                   !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  NaturalGas:Facility,                    !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  DistrictCooling:Facility,               !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  DistrictHeating:Facility,               !- Key Name
  Timestep;                               !- Reporting Frequency

