
OS:Version,
  {10ca8b57-35db-44bb-a6ea-e587e788c3b3}, !- Handle
  3.7.0;                                  !- Version Identifier

OS:Material,
  {6323729d-8c18-42a1-a6ac-8a601e1405cf}, !- Handle
  Material 1,                             !- Name
  Smooth,                                 !- Roughness
  0.0254,                                 !- Thickness {m}
  0.72,                                   !- Conductivity {W/m-K}
  1856,                                   !- Density {kg/m3}
  840;                                    !- Specific Heat {J/kg-K}

OS:Material,
  {0fac8070-63c2-4dcc-a9e7-3b4dcc8bfeeb}, !- Handle
  Material 2,                             !- Name
  MediumSmooth,                           !- Roughness
  0.0159,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090;                                   !- Specific Heat {J/kg-K}

OS:Material:NoMass,
  {fb95e2ee-5df0-4d29-a473-b6c710391148}, !- Handle
  Material No Mass 1,                     !- Name
  MediumSmooth,                           !- Roughness
  1.06783369996193,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {a36d455f-cdab-4fbd-b9b3-783d295f17e8}, !- Handle
  Material 3,                             !- Name
  MediumSmooth,                           !- Roughness
  0.0159,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090;                                   !- Specific Heat {J/kg-K}

OS:Construction,
  {d1aed55a-24d8-413e-ad71-26ef71c66ea6}, !- Handle
  res_ext_wall_grd,                       !- Name
  ,                                       !- Surface Rendering Name
  {6323729d-8c18-42a1-a6ac-8a601e1405cf}, !- Layer 1
  {0fac8070-63c2-4dcc-a9e7-3b4dcc8bfeeb}, !- Layer 2
  {fb95e2ee-5df0-4d29-a473-b6c710391148}, !- Layer 3
  {a36d455f-cdab-4fbd-b9b3-783d295f17e8}; !- Layer 4

OS:Material,
  {bef486c7-ef33-4a0f-8391-60c116f6c659}, !- Handle
  Material 4,                             !- Name
  MediumSmooth,                           !- Roughness
  0.0159,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090;                                   !- Specific Heat {J/kg-K}

OS:Material:NoMass,
  {6a0859a4-ec15-46eb-9802-798cb5c9e2c0}, !- Handle
  Material No Mass 2,                     !- Name
  MediumSmooth,                           !- Roughness
  6.23478687961654,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {e65a5b42-be2a-4725-b00d-50fa9d413225}, !- Handle
  res_roof_floor,                         !- Name
  ,                                       !- Surface Rendering Name
  {bef486c7-ef33-4a0f-8391-60c116f6c659}, !- Layer 1
  {6a0859a4-ec15-46eb-9802-798cb5c9e2c0}; !- Layer 2

OS:Material,
  {a986027d-ebd5-4b31-8766-e2165b4e135d}, !- Handle
  Material 5,                             !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090;                                   !- Specific Heat {J/kg-K}

OS:Material,
  {43f0d47c-4387-47ce-bc0c-d7858bc5d3df}, !- Handle
  Material 6,                             !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090;                                   !- Specific Heat {J/kg-K}

OS:Construction,
  {f93debc6-d1e5-4594-b16a-8f4352e60fb9}, !- Handle
  int_wall,                               !- Name
  ,                                       !- Surface Rendering Name
  {a986027d-ebd5-4b31-8766-e2165b4e135d}, !- Layer 1
  {43f0d47c-4387-47ce-bc0c-d7858bc5d3df}; !- Layer 2

OS:WindowMaterial:SimpleGlazingSystem,
  {25752543-317e-43ae-8ed7-7618897fa8de}, !- Handle
  Window Material Simple Glazing System 1, !- Name
  2.86184304,                             !- U-Factor {W/m2-K}
  0.229,                                  !- Solar Heat Gain Coefficient
  0.2519;                                 !- Visible Transmittance

OS:Construction,
  {02a10984-0851-4378-96b9-a19f2688b1c3}, !- Handle
  Window_U_0.504_SHGC_North_0.229,        !- Name
  ,                                       !- Surface Rendering Name
  {25752543-317e-43ae-8ed7-7618897fa8de}; !- Layer 1

OS:Material:NoMass,
  {15eaca08-dff1-45ed-8389-16013e933410}, !- Handle
  Material No Mass 3,                     !- Name
  MediumRough,                            !- Roughness
  0.475973498005059,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {662e9134-ab58-4031-b188-9d3bcb3861e9}, !- Handle
  Swinging Door_con,                      !- Name
  ,                                       !- Surface Rendering Name
  {15eaca08-dff1-45ed-8389-16013e933410}; !- Layer 1

OS:BuildingStory,
  {79dbbc85-7b48-424b-890d-84d3940c4951}, !- Handle
  Ground_level,                           !- Name
  ,                                       !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:BuildingStory,
  {61877317-82ba-40ea-a6c5-48e5445dc94f}, !- Handle
  Attic_level,                            !- Name
  ,                                       !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {d29432b7-1e21-4bfe-b74d-353de2ca43c6}, !- Handle
  Perimeter_ZN_4,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {79dbbc85-7b48-424b-890d-84d3940c4951}, !- Building Story Name
  {19370636-d98c-4115-8db3-446b217ad228}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {bd853fba-3595-4414-a696-e1c7e2c5ea1f}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  Autocalculate;                          !- Floor Area {m2}

OS:ThermalZone,
  {19370636-d98c-4115-8db3-446b217ad228}, !- Handle
  Perimeter_ZN_4_tzone,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f8ab8b0c-eeb8-45ad-94fa-0f8172598b11}, !- Zone Air Inlet Port List
  {d4c447b8-5a58-4199-98d4-193577d06e02}, !- Zone Air Exhaust Port List
  {d522d7d2-fb59-4d2c-bf0b-c2bb2d6fd662}, !- Zone Air Node Name
  {d8c1ff18-649a-45f6-b0e8-02b93f226052}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {8482d102-46b8-4cec-9174-e91a2b0e93ef}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9ef947d1-f1c9-415d-8d62-79dc92ab5b34}, !- Handle
  Perimeter_ZN_4_tzone Zone Air Node,     !- Name
  {d522d7d2-fb59-4d2c-bf0b-c2bb2d6fd662}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d522d7d2-fb59-4d2c-bf0b-c2bb2d6fd662}, !- Handle
  {19370636-d98c-4115-8db3-446b217ad228}, !- Source Object
  11,                                     !- Outlet Port
  {9ef947d1-f1c9-415d-8d62-79dc92ab5b34}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f8ab8b0c-eeb8-45ad-94fa-0f8172598b11}, !- Handle
  {19370636-d98c-4115-8db3-446b217ad228}; !- HVAC Component

OS:PortList,
  {d4c447b8-5a58-4199-98d4-193577d06e02}, !- Handle
  {19370636-d98c-4115-8db3-446b217ad228}; !- HVAC Component

OS:PortList,
  {d8c1ff18-649a-45f6-b0e8-02b93f226052}, !- Handle
  {19370636-d98c-4115-8db3-446b217ad228}; !- HVAC Component

OS:Sizing:Zone,
  {6eb9c6e9-3d89-4da3-9f91-c20825c1e8cc}, !- Handle
  {19370636-d98c-4115-8db3-446b217ad228}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {c3a9e830-f1ce-4b2c-a1ba-66b0c8d3941b}, !- Handle
  Perimeter_ZN_4_tzone Zone HVAC Equipment List, !- Name
  {19370636-d98c-4115-8db3-446b217ad228}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a5cb3371-997f-481c-a2a3-55ba87634962}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Surface,
  {2ade360e-6647-442c-a132-21f39f188492}, !- Handle
  Perimeter_ZN_4_envelope_0,              !- Name
  Wall,                                   !- Surface Type
  {d1aed55a-24d8-413e-ad71-26ef71c66ea6}, !- Construction Name
  {d29432b7-1e21-4bfe-b74d-353de2ca43c6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0, 18.46, -0.1,                        !- X,Y,Z Vertex 1 {m}
  -0, 0, -0.1,                            !- X,Y,Z Vertex 2 {m}
  -0, 0, 3.05795,                         !- X,Y,Z Vertex 3 {m}
  -0, 18.46, 3.05795;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {27e8bdf8-ded8-4d5e-b4ec-d07858d413f0}, !- Handle
  Perimeter_ZN_4_wall_west_Window_4,      !- Name
  FixedWindow,                            !- Sub Surface Type
  {02a10984-0851-4378-96b9-a19f2688b1c3}, !- Construction Name
  {2ade360e-6647-442c-a132-21f39f188492}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 3.22, 0.900816,                      !- X,Y,Z Vertex 1 {m}
  0, 1.39, 0.900816,                      !- X,Y,Z Vertex 2 {m}
  0, 1.39, 2.423816,                      !- X,Y,Z Vertex 3 {m}
  0, 3.22, 2.423816;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {49261c5d-63f0-435b-a295-0be950661e7e}, !- Handle
  Perimeter_ZN_4_wall_west_Window_3,      !- Name
  FixedWindow,                            !- Sub Surface Type
  {02a10984-0851-4378-96b9-a19f2688b1c3}, !- Construction Name
  {2ade360e-6647-442c-a132-21f39f188492}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 7.84, 0.900816,                      !- X,Y,Z Vertex 1 {m}
  0, 6.01, 0.900816,                      !- X,Y,Z Vertex 2 {m}
  0, 6.01, 2.423816,                      !- X,Y,Z Vertex 3 {m}
  0, 7.84, 2.423816;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ad354a3b-cc6f-40d1-8d55-e534a6c3f5c9}, !- Handle
  Perimeter_ZN_4_wall_west_Window_2,      !- Name
  FixedWindow,                            !- Sub Surface Type
  {02a10984-0851-4378-96b9-a19f2688b1c3}, !- Construction Name
  {2ade360e-6647-442c-a132-21f39f188492}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 12.45, 0.900816,                     !- X,Y,Z Vertex 1 {m}
  0, 10.62, 0.900816,                     !- X,Y,Z Vertex 2 {m}
  0, 10.62, 2.423816,                     !- X,Y,Z Vertex 3 {m}
  0, 12.45, 2.423816;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3ab093ed-145d-4867-b480-6a1887a90d5d}, !- Handle
  Perimeter_ZN_4_wall_west_Window_1,      !- Name
  FixedWindow,                            !- Sub Surface Type
  {02a10984-0851-4378-96b9-a19f2688b1c3}, !- Construction Name
  {2ade360e-6647-442c-a132-21f39f188492}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 17.07, 0.900816,                     !- X,Y,Z Vertex 1 {m}
  0, 15.24, 0.900816,                     !- X,Y,Z Vertex 2 {m}
  0, 15.24, 2.423816,                     !- X,Y,Z Vertex 3 {m}
  0, 17.07, 2.423816;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ad2df92c-12bb-454d-a346-b90a09b93834}, !- Handle
  Perimeter_ZN_4_envelope_1,              !- Name
  Floor,                                  !- Surface Type
  {d1aed55a-24d8-413e-ad71-26ef71c66ea6}, !- Construction Name
  {d29432b7-1e21-4bfe-b74d-353de2ca43c6}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0, 18.46, -0.1,                        !- X,Y,Z Vertex 1 {m}
  5, 13.46, -0.1,                         !- X,Y,Z Vertex 2 {m}
  5, 5, -0.1,                             !- X,Y,Z Vertex 3 {m}
  -0, 0, -0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3767cbf8-1c53-4ffb-90f8-a89b72e5b905}, !- Handle
  Perimeter_ZN_4_envelope_2,              !- Name
  RoofCeiling,                            !- Surface Type
  {67e00338-0c08-437b-91e5-0513368ce0f6}, !- Construction Name
  {d29432b7-1e21-4bfe-b74d-353de2ca43c6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 13.46, 3.05795,                      !- X,Y,Z Vertex 1 {m}
  -0, 18.46, 3.05795,                     !- X,Y,Z Vertex 2 {m}
  -0, 0, 3.05795,                         !- X,Y,Z Vertex 3 {m}
  5, 5, 3.05795;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cfe50448-5837-469a-acbd-4552b7299d06}, !- Handle
  Perimeter_ZN_4_envelope_3,              !- Name
  Wall,                                   !- Surface Type
  {f93debc6-d1e5-4594-b16a-8f4352e60fb9}, !- Construction Name
  {d29432b7-1e21-4bfe-b74d-353de2ca43c6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0, 0, -0.1,                            !- X,Y,Z Vertex 1 {m}
  5, 5, -0.1,                             !- X,Y,Z Vertex 2 {m}
  5, 5, 3.05795,                          !- X,Y,Z Vertex 3 {m}
  -0, 0, 3.05795;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9128b59a-5b7a-4d6d-98a5-0e9a5224cfbf}, !- Handle
  Perimeter_ZN_4_envelope_4,              !- Name
  Wall,                                   !- Surface Type
  {f93debc6-d1e5-4594-b16a-8f4352e60fb9}, !- Construction Name
  {d29432b7-1e21-4bfe-b74d-353de2ca43c6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 13.46, -0.1,                         !- X,Y,Z Vertex 1 {m}
  -0, 18.46, -0.1,                        !- X,Y,Z Vertex 2 {m}
  -0, 18.46, 3.05795,                     !- X,Y,Z Vertex 3 {m}
  5, 13.46, 3.05795;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ed48a9a0-679d-4289-9790-2acf44006fba}, !- Handle
  Perimeter_ZN_4_envelope_5,              !- Name
  Wall,                                   !- Surface Type
  {f93debc6-d1e5-4594-b16a-8f4352e60fb9}, !- Construction Name
  {d29432b7-1e21-4bfe-b74d-353de2ca43c6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 5, -0.1,                             !- X,Y,Z Vertex 1 {m}
  5, 13.46, -0.1,                         !- X,Y,Z Vertex 2 {m}
  5, 13.46, 3.05795,                      !- X,Y,Z Vertex 3 {m}
  5, 5, 3.05795;                          !- X,Y,Z Vertex 4 {m}

OS:DesignSpecification:OutdoorAir,
  {bd853fba-3595-4414-a696-e1c7e2c5ea1f}, !- Handle
  Design Specification Outdoor Air 1,     !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0024,                                 !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Space,
  {0baa30a7-62f3-4062-8dbb-801120e7c16f}, !- Handle
  Perimeter_ZN_2,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {79dbbc85-7b48-424b-890d-84d3940c4951}, !- Building Story Name
  {daf71967-7e38-4bd7-8d71-1d632fe593c0}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {42f5f9ff-d076-40b5-983e-5c2872cbac1d}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  Autocalculate;                          !- Floor Area {m2}

OS:ThermalZone,
  {daf71967-7e38-4bd7-8d71-1d632fe593c0}, !- Handle
  Perimeter_ZN_2_tzone,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3a877149-e31e-479c-af83-96863d753028}, !- Zone Air Inlet Port List
  {0590a7c8-3f05-4c6b-ba9d-098ad2751242}, !- Zone Air Exhaust Port List
  {46d7a857-e693-48dd-9a56-3c71af75cb74}, !- Zone Air Node Name
  {9f94fd24-afa6-467a-9aff-63dfd0aa7c5e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {7ac333ca-779f-4b43-9842-4e737fbe2383}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5806fb0c-b4d0-4cfa-b408-1048315f7459}, !- Handle
  Perimeter_ZN_2_tzone Zone Air Node,     !- Name
  {46d7a857-e693-48dd-9a56-3c71af75cb74}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {46d7a857-e693-48dd-9a56-3c71af75cb74}, !- Handle
  {daf71967-7e38-4bd7-8d71-1d632fe593c0}, !- Source Object
  11,                                     !- Outlet Port
  {5806fb0c-b4d0-4cfa-b408-1048315f7459}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3a877149-e31e-479c-af83-96863d753028}, !- Handle
  {daf71967-7e38-4bd7-8d71-1d632fe593c0}; !- HVAC Component

OS:PortList,
  {0590a7c8-3f05-4c6b-ba9d-098ad2751242}, !- Handle
  {daf71967-7e38-4bd7-8d71-1d632fe593c0}; !- HVAC Component

OS:PortList,
  {9f94fd24-afa6-467a-9aff-63dfd0aa7c5e}, !- Handle
  {daf71967-7e38-4bd7-8d71-1d632fe593c0}; !- HVAC Component

OS:Sizing:Zone,
  {a26be967-6508-4a02-b244-7d3dec60edb5}, !- Handle
  {daf71967-7e38-4bd7-8d71-1d632fe593c0}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {978a0da6-bf82-4c22-b962-0b2ce26a025e}, !- Handle
  Perimeter_ZN_2_tzone Zone HVAC Equipment List, !- Name
  {daf71967-7e38-4bd7-8d71-1d632fe593c0}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1f416dc1-8349-4dfd-9582-bab4217909c5}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Surface,
  {6a3cc506-b06e-4a6a-883d-c8f5f57a1485}, !- Handle
  Perimeter_ZN_2_envelope_0,              !- Name
  Wall,                                   !- Surface Type
  {f93debc6-d1e5-4594-b16a-8f4352e60fb9}, !- Construction Name
  {0baa30a7-62f3-4062-8dbb-801120e7c16f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 13.46, -0.1,                     !- X,Y,Z Vertex 1 {m}
  22.69, 5, -0.1,                         !- X,Y,Z Vertex 2 {m}
  22.69, 5, 3.05795,                      !- X,Y,Z Vertex 3 {m}
  22.69, 13.46, 3.05795;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {99e2732f-5b87-4e5f-be82-89f780900f05}, !- Handle
  Perimeter_ZN_2_envelope_1,              !- Name
  Wall,                                   !- Surface Type
  {f93debc6-d1e5-4594-b16a-8f4352e60fb9}, !- Construction Name
  {0baa30a7-62f3-4062-8dbb-801120e7c16f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.69, 0, -0.1,                         !- X,Y,Z Vertex 1 {m}
  27.69, 0, 3.05795,                      !- X,Y,Z Vertex 2 {m}
  22.69, 5, 3.05795,                      !- X,Y,Z Vertex 3 {m}
  22.69, 5, -0.1;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d97fb4c5-27b3-4231-acdf-566c1407b3d5}, !- Handle
  Perimeter_ZN_2_envelope_2,              !- Name
  Wall,                                   !- Surface Type
  {f93debc6-d1e5-4594-b16a-8f4352e60fb9}, !- Construction Name
  {0baa30a7-62f3-4062-8dbb-801120e7c16f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 13.46, 3.05795,                  !- X,Y,Z Vertex 1 {m}
  27.69, 18.46, 3.05795,                  !- X,Y,Z Vertex 2 {m}
  27.69, 18.46, -0.1,                     !- X,Y,Z Vertex 3 {m}
  22.69, 13.46, -0.1;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {40846555-aba4-4967-8a13-b025e45db64e}, !- Handle
  Perimeter_ZN_2_envelope_3,              !- Name
  Floor,                                  !- Surface Type
  {d1aed55a-24d8-413e-ad71-26ef71c66ea6}, !- Construction Name
  {0baa30a7-62f3-4062-8dbb-801120e7c16f}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.69, 18.46, -0.1,                     !- X,Y,Z Vertex 1 {m}
  27.69, 0, -0.1,                         !- X,Y,Z Vertex 2 {m}
  22.69, 5, -0.1,                         !- X,Y,Z Vertex 3 {m}
  22.69, 13.46, -0.1;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c8a3322c-5b89-4086-9f9e-50d200204069}, !- Handle
  Perimeter_ZN_2_envelope_4,              !- Name
  RoofCeiling,                            !- Surface Type
  {67e00338-0c08-437b-91e5-0513368ce0f6}, !- Construction Name
  {0baa30a7-62f3-4062-8dbb-801120e7c16f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 13.46, 3.05795,                  !- X,Y,Z Vertex 1 {m}
  22.69, 5, 3.05795,                      !- X,Y,Z Vertex 2 {m}
  27.69, 0, 3.05795,                      !- X,Y,Z Vertex 3 {m}
  27.69, 18.46, 3.05795;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {59b24bfa-5863-4b0b-9405-5e5f3ac36bee}, !- Handle
  Perimeter_ZN_2_envelope_5,              !- Name
  Wall,                                   !- Surface Type
  {d1aed55a-24d8-413e-ad71-26ef71c66ea6}, !- Construction Name
  {0baa30a7-62f3-4062-8dbb-801120e7c16f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.69, 0, -0.1,                         !- X,Y,Z Vertex 1 {m}
  27.69, 18.46, -0.1,                     !- X,Y,Z Vertex 2 {m}
  27.69, 18.46, 3.05795,                  !- X,Y,Z Vertex 3 {m}
  27.69, 0, 3.05795;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {514d884f-6783-4081-b079-18a8fd01ec6b}, !- Handle
  Perimeter_ZN_2_wall_east_Window_4,      !- Name
  FixedWindow,                            !- Sub Surface Type
  {02a10984-0851-4378-96b9-a19f2688b1c3}, !- Construction Name
  {59b24bfa-5863-4b0b-9405-5e5f3ac36bee}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  27.69, 15.24, 0.900816,                 !- X,Y,Z Vertex 1 {m}
  27.69, 17.07, 0.900816,                 !- X,Y,Z Vertex 2 {m}
  27.69, 17.07, 2.423816,                 !- X,Y,Z Vertex 3 {m}
  27.69, 15.24, 2.423816;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {386591ea-54a2-4f07-8753-857f3aa29de7}, !- Handle
  Perimeter_ZN_2_wall_east_Window_3,      !- Name
  FixedWindow,                            !- Sub Surface Type
  {02a10984-0851-4378-96b9-a19f2688b1c3}, !- Construction Name
  {59b24bfa-5863-4b0b-9405-5e5f3ac36bee}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  27.69, 10.62, 0.900816,                 !- X,Y,Z Vertex 1 {m}
  27.69, 12.45, 0.900816,                 !- X,Y,Z Vertex 2 {m}
  27.69, 12.45, 2.423816,                 !- X,Y,Z Vertex 3 {m}
  27.69, 10.62, 2.423816;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a7466f8e-0393-4f97-9d40-ee904bfb9874}, !- Handle
  Perimeter_ZN_2_wall_east_Window_2,      !- Name
  FixedWindow,                            !- Sub Surface Type
  {02a10984-0851-4378-96b9-a19f2688b1c3}, !- Construction Name
  {59b24bfa-5863-4b0b-9405-5e5f3ac36bee}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  27.69, 6.01, 0.900816,                  !- X,Y,Z Vertex 1 {m}
  27.69, 7.84, 0.900816,                  !- X,Y,Z Vertex 2 {m}
  27.69, 7.84, 2.423816,                  !- X,Y,Z Vertex 3 {m}
  27.69, 6.01, 2.423816;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ca47d61a-7da8-4724-9867-2f61d696d652}, !- Handle
  Perimeter_ZN_2_wall_east_Window_1,      !- Name
  FixedWindow,                            !- Sub Surface Type
  {02a10984-0851-4378-96b9-a19f2688b1c3}, !- Construction Name
  {59b24bfa-5863-4b0b-9405-5e5f3ac36bee}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  27.69, 1.39, 0.900816,                  !- X,Y,Z Vertex 1 {m}
  27.69, 3.22, 0.900816,                  !- X,Y,Z Vertex 2 {m}
  27.69, 3.22, 2.423816,                  !- X,Y,Z Vertex 3 {m}
  27.69, 1.39, 2.423816;                  !- X,Y,Z Vertex 4 {m}

OS:DesignSpecification:OutdoorAir,
  {42f5f9ff-d076-40b5-983e-5c2872cbac1d}, !- Handle
  Design Specification Outdoor Air 2,     !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0024,                                 !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Space,
  {74531897-3079-445c-b4c0-a26feefb6c55}, !- Handle
  Perimeter_ZN_1,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {79dbbc85-7b48-424b-890d-84d3940c4951}, !- Building Story Name
  {f917ab01-c101-40bb-b4d0-647614b0d7e8}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {4b903849-c451-46fd-8b13-f08a88fc2f94}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  Autocalculate;                          !- Floor Area {m2}

OS:ThermalZone,
  {f917ab01-c101-40bb-b4d0-647614b0d7e8}, !- Handle
  Perimeter_ZN_1_tzone,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {42559735-1087-4956-9b59-8571efc86ad1}, !- Zone Air Inlet Port List
  {80a2e479-3ccb-4272-8c3f-550fb8fbcb2c}, !- Zone Air Exhaust Port List
  {d0828ab4-74a4-4cc2-b895-d06e8fcc0925}, !- Zone Air Node Name
  {4b8a7558-f09a-4b03-a234-a686e39c7115}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e00b7159-fa01-45a9-846b-9515cb420278}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {78bcac96-a028-4b48-af1e-01b1818e09b1}, !- Handle
  Perimeter_ZN_1_tzone Zone Air Node,     !- Name
  {d0828ab4-74a4-4cc2-b895-d06e8fcc0925}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d0828ab4-74a4-4cc2-b895-d06e8fcc0925}, !- Handle
  {f917ab01-c101-40bb-b4d0-647614b0d7e8}, !- Source Object
  11,                                     !- Outlet Port
  {78bcac96-a028-4b48-af1e-01b1818e09b1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {42559735-1087-4956-9b59-8571efc86ad1}, !- Handle
  {f917ab01-c101-40bb-b4d0-647614b0d7e8}; !- HVAC Component

OS:PortList,
  {80a2e479-3ccb-4272-8c3f-550fb8fbcb2c}, !- Handle
  {f917ab01-c101-40bb-b4d0-647614b0d7e8}; !- HVAC Component

OS:PortList,
  {4b8a7558-f09a-4b03-a234-a686e39c7115}, !- Handle
  {f917ab01-c101-40bb-b4d0-647614b0d7e8}; !- HVAC Component

OS:Sizing:Zone,
  {e388669c-8e18-4f77-ace6-9944e36e78b5}, !- Handle
  {f917ab01-c101-40bb-b4d0-647614b0d7e8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {26538807-fba1-4d4c-8884-11201a01c2cd}, !- Handle
  Perimeter_ZN_1_tzone Zone HVAC Equipment List, !- Name
  {f917ab01-c101-40bb-b4d0-647614b0d7e8}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {bc0bda39-b0b0-48b9-85bd-bbe993d0accb}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Surface,
  {20b9bc02-549c-4b17-883d-b6861bd0bdc6}, !- Handle
  Perimeter_ZN_1_envelope_0,              !- Name
  Wall,                                   !- Surface Type
  {f93debc6-d1e5-4594-b16a-8f4352e60fb9}, !- Construction Name
  {74531897-3079-445c-b4c0-a26feefb6c55}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05795,                          !- X,Y,Z Vertex 1 {m}
  5, 5, 3.05795,                          !- X,Y,Z Vertex 2 {m}
  5, 5, -0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, -0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {abbd61eb-5b22-48be-aad2-c8b9052a7711}, !- Handle
  Perimeter_ZN_1_envelope_1,              !- Name
  Wall,                                   !- Surface Type
  {d1aed55a-24d8-413e-ad71-26ef71c66ea6}, !- Construction Name
  {74531897-3079-445c-b4c0-a26feefb6c55}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, -0.1,                             !- X,Y,Z Vertex 1 {m}
  27.69, 0, -0.1,                         !- X,Y,Z Vertex 2 {m}
  27.69, 0, 3.05795,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05795;                          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cb7b73f5-40d8-4897-9b12-9c6edac93173}, !- Handle
  Perimeter_ZN_1_wall_south_Window_6,     !- Name
  FixedWindow,                            !- Sub Surface Type
  {02a10984-0851-4378-96b9-a19f2688b1c3}, !- Construction Name
  {abbd61eb-5b22-48be-aad2-c8b9052a7711}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.47, 0, 0.900816,                     !- X,Y,Z Vertex 1 {m}
  26.3, 0, 0.900816,                      !- X,Y,Z Vertex 2 {m}
  26.3, 0, 2.423816,                      !- X,Y,Z Vertex 3 {m}
  24.47, 0, 2.423816;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a285152b-c216-4d86-a07f-87599811bd35}, !- Handle
  Perimeter_ZN_1_wall_south_Window_5,     !- Name
  FixedWindow,                            !- Sub Surface Type
  {02a10984-0851-4378-96b9-a19f2688b1c3}, !- Construction Name
  {abbd61eb-5b22-48be-aad2-c8b9052a7711}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  19.85, 0, 0.900816,                     !- X,Y,Z Vertex 1 {m}
  21.68, 0, 0.900816,                     !- X,Y,Z Vertex 2 {m}
  21.68, 0, 2.423816,                     !- X,Y,Z Vertex 3 {m}
  19.85, 0, 2.423816;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0b7f53ef-82b7-4a21-b3ea-9acd6dbfc126}, !- Handle
  Perimeter_ZN_1_wall_south_Window_4,     !- Name
  FixedWindow,                            !- Sub Surface Type
  {02a10984-0851-4378-96b9-a19f2688b1c3}, !- Construction Name
  {abbd61eb-5b22-48be-aad2-c8b9052a7711}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.24, 0, 0.900816,                     !- X,Y,Z Vertex 1 {m}
  17.07, 0, 0.900816,                     !- X,Y,Z Vertex 2 {m}
  17.07, 0, 2.423816,                     !- X,Y,Z Vertex 3 {m}
  15.24, 0, 2.423816;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6c66bda5-3a4f-4719-bccf-8aabe30f8226}, !- Handle
  Perimeter_ZN_1_wall_south_Window_3,     !- Name
  FixedWindow,                            !- Sub Surface Type
  {02a10984-0851-4378-96b9-a19f2688b1c3}, !- Construction Name
  {abbd61eb-5b22-48be-aad2-c8b9052a7711}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.62, 0, 0.900816,                     !- X,Y,Z Vertex 1 {m}
  12.45, 0, 0.900816,                     !- X,Y,Z Vertex 2 {m}
  12.45, 0, 2.423816,                     !- X,Y,Z Vertex 3 {m}
  10.62, 0, 2.423816;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d6a0541c-8936-4a69-9522-c890b4c64b32}, !- Handle
  Perimeter_ZN_1_wall_south_Window_2,     !- Name
  FixedWindow,                            !- Sub Surface Type
  {02a10984-0851-4378-96b9-a19f2688b1c3}, !- Construction Name
  {abbd61eb-5b22-48be-aad2-c8b9052a7711}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.01, 0, 0.900816,                      !- X,Y,Z Vertex 1 {m}
  7.84, 0, 0.900816,                      !- X,Y,Z Vertex 2 {m}
  7.84, 0, 2.423816,                      !- X,Y,Z Vertex 3 {m}
  6.01, 0, 2.423816;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c61e18c5-3076-485e-b4af-d74a73e3e807}, !- Handle
  Perimeter_ZN_1_wall_south_Window_1,     !- Name
  FixedWindow,                            !- Sub Surface Type
  {02a10984-0851-4378-96b9-a19f2688b1c3}, !- Construction Name
  {abbd61eb-5b22-48be-aad2-c8b9052a7711}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.39, 0, 0.900816,                      !- X,Y,Z Vertex 1 {m}
  3.22, 0, 0.900816,                      !- X,Y,Z Vertex 2 {m}
  3.22, 0, 2.423816,                      !- X,Y,Z Vertex 3 {m}
  1.39, 0, 2.423816;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c3b8c96b-0161-4cbf-b667-3d406692a629}, !- Handle
  Perimeter_ZN_1_wall_south_door,         !- Name
  GlassDoor,                              !- Sub Surface Type
  {02a10984-0851-4378-96b9-a19f2688b1c3}, !- Construction Name
  {abbd61eb-5b22-48be-aad2-c8b9052a7711}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.93, 0, 0,                            !- X,Y,Z Vertex 1 {m}
  14.76, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  14.76, 0, 2.134,                        !- X,Y,Z Vertex 3 {m}
  12.93, 0, 2.134;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {95bfbf0e-d113-41ae-a4c1-f62a1f91832a}, !- Handle
  Perimeter_ZN_1_envelope_2,              !- Name
  Floor,                                  !- Surface Type
  {d1aed55a-24d8-413e-ad71-26ef71c66ea6}, !- Construction Name
  {74531897-3079-445c-b4c0-a26feefb6c55}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 5, -0.1,                             !- X,Y,Z Vertex 1 {m}
  22.69, 5, -0.1,                         !- X,Y,Z Vertex 2 {m}
  27.69, 0, -0.1,                         !- X,Y,Z Vertex 3 {m}
  0, 0, -0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {34bb045e-e1b6-4a11-80a2-d71fb62ec642}, !- Handle
  Perimeter_ZN_1_envelope_3,              !- Name
  RoofCeiling,                            !- Surface Type
  {67e00338-0c08-437b-91e5-0513368ce0f6}, !- Construction Name
  {74531897-3079-445c-b4c0-a26feefb6c55}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 5, 3.05795,                      !- X,Y,Z Vertex 1 {m}
  5, 5, 3.05795,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 3.05795,                          !- X,Y,Z Vertex 3 {m}
  27.69, 0, 3.05795;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e77bcc0e-3ee4-4a09-8d07-b95a7472e295}, !- Handle
  Perimeter_ZN_1_envelope_4,              !- Name
  Wall,                                   !- Surface Type
  {f93debc6-d1e5-4594-b16a-8f4352e60fb9}, !- Construction Name
  {74531897-3079-445c-b4c0-a26feefb6c55}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 5, -0.1,                         !- X,Y,Z Vertex 1 {m}
  5, 5, -0.1,                             !- X,Y,Z Vertex 2 {m}
  5, 5, 3.05795,                          !- X,Y,Z Vertex 3 {m}
  22.69, 5, 3.05795;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7005b053-ab8a-4523-9acc-13f6b25eeccc}, !- Handle
  Perimeter_ZN_1_envelope_5,              !- Name
  Wall,                                   !- Surface Type
  {f93debc6-d1e5-4594-b16a-8f4352e60fb9}, !- Construction Name
  {74531897-3079-445c-b4c0-a26feefb6c55}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 5, 3.05795,                      !- X,Y,Z Vertex 1 {m}
  27.69, 0, 3.05795,                      !- X,Y,Z Vertex 2 {m}
  27.69, 0, -0.1,                         !- X,Y,Z Vertex 3 {m}
  22.69, 5, -0.1;                         !- X,Y,Z Vertex 4 {m}

OS:DesignSpecification:OutdoorAir,
  {4b903849-c451-46fd-8b13-f08a88fc2f94}, !- Handle
  Design Specification Outdoor Air 3,     !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0024,                                 !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Space,
  {103a84eb-22c6-4b57-960e-58e3aa33e7f5}, !- Handle
  Core_ZN,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {79dbbc85-7b48-424b-890d-84d3940c4951}, !- Building Story Name
  {d76b3d44-75bb-479e-a37c-f2533e2752ea}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {b605e70f-88f9-40b2-8857-6ba49e97c42c}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  Autocalculate;                          !- Floor Area {m2}

OS:ThermalZone,
  {d76b3d44-75bb-479e-a37c-f2533e2752ea}, !- Handle
  Core_ZN_tzone,                          !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2f1a0c3c-6ad8-44b4-80cb-6e0dac5bba81}, !- Zone Air Inlet Port List
  {80570173-34c0-4757-8897-3d642afe3efc}, !- Zone Air Exhaust Port List
  {060ea893-018a-4aa0-90e9-bf2d2157586d}, !- Zone Air Node Name
  {4f3f94b4-64fe-4c00-844c-53afe87983f7}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3d225f14-a08d-4be9-b8f9-e5d736c24997}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2ea9818f-2787-4deb-b1f4-f3ada8bdb7ad}, !- Handle
  Core_ZN_tzone Zone Air Node,            !- Name
  {060ea893-018a-4aa0-90e9-bf2d2157586d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {060ea893-018a-4aa0-90e9-bf2d2157586d}, !- Handle
  {d76b3d44-75bb-479e-a37c-f2533e2752ea}, !- Source Object
  11,                                     !- Outlet Port
  {2ea9818f-2787-4deb-b1f4-f3ada8bdb7ad}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2f1a0c3c-6ad8-44b4-80cb-6e0dac5bba81}, !- Handle
  {d76b3d44-75bb-479e-a37c-f2533e2752ea}; !- HVAC Component

OS:PortList,
  {80570173-34c0-4757-8897-3d642afe3efc}, !- Handle
  {d76b3d44-75bb-479e-a37c-f2533e2752ea}; !- HVAC Component

OS:PortList,
  {4f3f94b4-64fe-4c00-844c-53afe87983f7}, !- Handle
  {d76b3d44-75bb-479e-a37c-f2533e2752ea}; !- HVAC Component

OS:Sizing:Zone,
  {2d039410-fb72-4b65-98e8-645c62ce3d2d}, !- Handle
  {d76b3d44-75bb-479e-a37c-f2533e2752ea}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {8d1fcd5d-dd28-4498-9301-4d0e642631a3}, !- Handle
  Core_ZN_tzone Zone HVAC Equipment List, !- Name
  {d76b3d44-75bb-479e-a37c-f2533e2752ea}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6133072c-61db-474d-967b-b041ee11dd39}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Surface,
  {6df37be5-a22a-4f25-a9c3-ad06ffc4c88c}, !- Handle
  Core_ZN_envelope_0,                     !- Name
  Wall,                                   !- Surface Type
  {f93debc6-d1e5-4594-b16a-8f4352e60fb9}, !- Construction Name
  {103a84eb-22c6-4b57-960e-58e3aa33e7f5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 13.46, 3.05795,                      !- X,Y,Z Vertex 1 {m}
  5, 13.46, -0.1,                         !- X,Y,Z Vertex 2 {m}
  5, 5, -0.1,                             !- X,Y,Z Vertex 3 {m}
  5, 5, 3.05795;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {911e314f-0836-4dbb-b03c-a9b0770747c2}, !- Handle
  Core_ZN_envelope_1,                     !- Name
  Wall,                                   !- Surface Type
  {f93debc6-d1e5-4594-b16a-8f4352e60fb9}, !- Construction Name
  {103a84eb-22c6-4b57-960e-58e3aa33e7f5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 5, 3.05795,                          !- X,Y,Z Vertex 1 {m}
  5, 5, -0.1,                             !- X,Y,Z Vertex 2 {m}
  22.69, 5, -0.1,                         !- X,Y,Z Vertex 3 {m}
  22.69, 5, 3.05795;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3e9a1c27-6a00-4e3a-a737-268782ab5b5c}, !- Handle
  Core_ZN_envelope_2,                     !- Name
  Floor,                                  !- Surface Type
  {d1aed55a-24d8-413e-ad71-26ef71c66ea6}, !- Construction Name
  {103a84eb-22c6-4b57-960e-58e3aa33e7f5}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 5, -0.1,                             !- X,Y,Z Vertex 1 {m}
  5, 13.46, -0.1,                         !- X,Y,Z Vertex 2 {m}
  22.69, 13.46, -0.1,                     !- X,Y,Z Vertex 3 {m}
  22.69, 5, -0.1;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1da51953-c9cd-41d5-8908-81a6451d05ad}, !- Handle
  Core_ZN_envelope_3,                     !- Name
  RoofCeiling,                            !- Surface Type
  {67e00338-0c08-437b-91e5-0513368ce0f6}, !- Construction Name
  {103a84eb-22c6-4b57-960e-58e3aa33e7f5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 13.46, 3.05795,                  !- X,Y,Z Vertex 1 {m}
  5, 13.46, 3.05795,                      !- X,Y,Z Vertex 2 {m}
  5, 5, 3.05795,                          !- X,Y,Z Vertex 3 {m}
  22.69, 5, 3.05795;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b7ee55df-b903-4b74-a535-40951aa46e81}, !- Handle
  Core_ZN_envelope_4,                     !- Name
  Wall,                                   !- Surface Type
  {f93debc6-d1e5-4594-b16a-8f4352e60fb9}, !- Construction Name
  {103a84eb-22c6-4b57-960e-58e3aa33e7f5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 13.46, 3.05795,                  !- X,Y,Z Vertex 1 {m}
  22.69, 13.46, -0.1,                     !- X,Y,Z Vertex 2 {m}
  5, 13.46, -0.1,                         !- X,Y,Z Vertex 3 {m}
  5, 13.46, 3.05795;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2709983a-1e06-4881-8858-ca5fa1f22baf}, !- Handle
  Core_ZN_envelope_5,                     !- Name
  Wall,                                   !- Surface Type
  {f93debc6-d1e5-4594-b16a-8f4352e60fb9}, !- Construction Name
  {103a84eb-22c6-4b57-960e-58e3aa33e7f5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 5, 3.05795,                      !- X,Y,Z Vertex 1 {m}
  22.69, 5, -0.1,                         !- X,Y,Z Vertex 2 {m}
  22.69, 13.46, -0.1,                     !- X,Y,Z Vertex 3 {m}
  22.69, 13.46, 3.05795;                  !- X,Y,Z Vertex 4 {m}

OS:DesignSpecification:OutdoorAir,
  {b605e70f-88f9-40b2-8857-6ba49e97c42c}, !- Handle
  Design Specification Outdoor Air 4,     !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0024,                                 !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Space,
  {669a825c-1045-40f9-8cb4-ab8d7ae033d0}, !- Handle
  Perimeter_ZN_3,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {79dbbc85-7b48-424b-890d-84d3940c4951}, !- Building Story Name
  {57fdfd31-a887-4266-b839-d6841e7febcc}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {6b17d4cc-36e6-445b-bb8f-b6f7ddcf9147}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  Autocalculate;                          !- Floor Area {m2}

OS:ThermalZone,
  {57fdfd31-a887-4266-b839-d6841e7febcc}, !- Handle
  Perimeter_ZN_3_tzone,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2e45aa63-7ec0-4a17-87bd-b58af0b8ba44}, !- Zone Air Inlet Port List
  {29be8c9b-69ba-4fda-b45a-9e2f82a761c4}, !- Zone Air Exhaust Port List
  {d2ffffa1-2aeb-425a-ad9e-8531f13d367d}, !- Zone Air Node Name
  {36f94646-8cb8-426a-96ac-9ee9484ae1bb}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f5f68226-2d1f-455b-86d9-25f1144c5058}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8534e053-35ca-403c-b6cc-522e6a44fc4b}, !- Handle
  Perimeter_ZN_3_tzone Zone Air Node,     !- Name
  {d2ffffa1-2aeb-425a-ad9e-8531f13d367d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d2ffffa1-2aeb-425a-ad9e-8531f13d367d}, !- Handle
  {57fdfd31-a887-4266-b839-d6841e7febcc}, !- Source Object
  11,                                     !- Outlet Port
  {8534e053-35ca-403c-b6cc-522e6a44fc4b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2e45aa63-7ec0-4a17-87bd-b58af0b8ba44}, !- Handle
  {57fdfd31-a887-4266-b839-d6841e7febcc}; !- HVAC Component

OS:PortList,
  {29be8c9b-69ba-4fda-b45a-9e2f82a761c4}, !- Handle
  {57fdfd31-a887-4266-b839-d6841e7febcc}; !- HVAC Component

OS:PortList,
  {36f94646-8cb8-426a-96ac-9ee9484ae1bb}, !- Handle
  {57fdfd31-a887-4266-b839-d6841e7febcc}; !- HVAC Component

OS:Sizing:Zone,
  {ed366daa-3294-4b77-aeda-398a20b021bc}, !- Handle
  {57fdfd31-a887-4266-b839-d6841e7febcc}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {10a75245-ee51-4783-b7c9-171b239fc716}, !- Handle
  Perimeter_ZN_3_tzone Zone HVAC Equipment List, !- Name
  {57fdfd31-a887-4266-b839-d6841e7febcc}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {67fc8b47-666c-4ede-aa3c-c3e60aa2f2aa}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Surface,
  {77d957a4-0edb-4aee-ac89-d2f4a67ce097}, !- Handle
  Perimeter_ZN_3_envelope_0,              !- Name
  Wall,                                   !- Surface Type
  {f93debc6-d1e5-4594-b16a-8f4352e60fb9}, !- Construction Name
  {669a825c-1045-40f9-8cb4-ab8d7ae033d0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 13.46, 3.05795,                      !- X,Y,Z Vertex 1 {m}
  0, 18.46, 3.05795,                      !- X,Y,Z Vertex 2 {m}
  0, 18.46, -0.1,                         !- X,Y,Z Vertex 3 {m}
  5, 13.46, -0.1;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0b12402f-c39a-4a07-8cb5-2d89ef8c89b9}, !- Handle
  Perimeter_ZN_3_envelope_1,              !- Name
  Wall,                                   !- Surface Type
  {f93debc6-d1e5-4594-b16a-8f4352e60fb9}, !- Construction Name
  {669a825c-1045-40f9-8cb4-ab8d7ae033d0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 13.46, 3.05795,                  !- X,Y,Z Vertex 1 {m}
  5, 13.46, 3.05795,                      !- X,Y,Z Vertex 2 {m}
  5, 13.46, -0.1,                         !- X,Y,Z Vertex 3 {m}
  22.69, 13.46, -0.1;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8f576119-b967-4a35-a320-151046f7d14d}, !- Handle
  Perimeter_ZN_3_envelope_2,              !- Name
  Floor,                                  !- Surface Type
  {d1aed55a-24d8-413e-ad71-26ef71c66ea6}, !- Construction Name
  {669a825c-1045-40f9-8cb4-ab8d7ae033d0}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 13.46, -0.1,                     !- X,Y,Z Vertex 1 {m}
  5, 13.46, -0.1,                         !- X,Y,Z Vertex 2 {m}
  0, 18.46, -0.1,                         !- X,Y,Z Vertex 3 {m}
  27.69, 18.46, -0.1;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0ef7fcb6-7bc2-4a23-bee6-f39006dd964d}, !- Handle
  Perimeter_ZN_3_envelope_3,              !- Name
  RoofCeiling,                            !- Surface Type
  {67e00338-0c08-437b-91e5-0513368ce0f6}, !- Construction Name
  {669a825c-1045-40f9-8cb4-ab8d7ae033d0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 13.46, 3.05795,                      !- X,Y,Z Vertex 1 {m}
  22.69, 13.46, 3.05795,                  !- X,Y,Z Vertex 2 {m}
  27.69, 18.46, 3.05795,                  !- X,Y,Z Vertex 3 {m}
  0, 18.46, 3.05795;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {542b32e8-3919-4f93-a01f-cac24efa6be0}, !- Handle
  Perimeter_ZN_3_envelope_4,              !- Name
  Wall,                                   !- Surface Type
  {d1aed55a-24d8-413e-ad71-26ef71c66ea6}, !- Construction Name
  {669a825c-1045-40f9-8cb4-ab8d7ae033d0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 18.46, 3.05795,                      !- X,Y,Z Vertex 1 {m}
  27.69, 18.46, 3.05795,                  !- X,Y,Z Vertex 2 {m}
  27.69, 18.46, -0.1,                     !- X,Y,Z Vertex 3 {m}
  0, 18.46, -0.1;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {976af4b0-9e70-4312-bfb7-0de307b917ed}, !- Handle
  Perimeter_ZN_3_wall_north_Window_1,     !- Name
  FixedWindow,                            !- Sub Surface Type
  {02a10984-0851-4378-96b9-a19f2688b1c3}, !- Construction Name
  {542b32e8-3919-4f93-a01f-cac24efa6be0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  26.3, 18.46, 0.900816,                  !- X,Y,Z Vertex 1 {m}
  24.47, 18.46, 0.900816,                 !- X,Y,Z Vertex 2 {m}
  24.47, 18.46, 2.423816,                 !- X,Y,Z Vertex 3 {m}
  26.3, 18.46, 2.423816;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {902b0491-0db1-4568-b80a-657588f094a9}, !- Handle
  Perimeter_ZN_3_wall_north_Window_2,     !- Name
  FixedWindow,                            !- Sub Surface Type
  {02a10984-0851-4378-96b9-a19f2688b1c3}, !- Construction Name
  {542b32e8-3919-4f93-a01f-cac24efa6be0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  21.68, 18.46, 0.900816,                 !- X,Y,Z Vertex 1 {m}
  19.85, 18.46, 0.900816,                 !- X,Y,Z Vertex 2 {m}
  19.85, 18.46, 2.423816,                 !- X,Y,Z Vertex 3 {m}
  21.68, 18.46, 2.423816;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d0c85e69-168c-4d65-8192-bcbec33429b6}, !- Handle
  Perimeter_ZN_3_wall_north_Window_3,     !- Name
  FixedWindow,                            !- Sub Surface Type
  {02a10984-0851-4378-96b9-a19f2688b1c3}, !- Construction Name
  {542b32e8-3919-4f93-a01f-cac24efa6be0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.07, 18.46, 0.900816,                 !- X,Y,Z Vertex 1 {m}
  15.24, 18.46, 0.900816,                 !- X,Y,Z Vertex 2 {m}
  15.24, 18.46, 2.423816,                 !- X,Y,Z Vertex 3 {m}
  17.07, 18.46, 2.423816;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {de12509e-666b-4701-885c-e5b1aa0940db}, !- Handle
  Perimeter_ZN_3_wall_north_Window_4,     !- Name
  FixedWindow,                            !- Sub Surface Type
  {02a10984-0851-4378-96b9-a19f2688b1c3}, !- Construction Name
  {542b32e8-3919-4f93-a01f-cac24efa6be0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.45, 18.46, 0.900816,                 !- X,Y,Z Vertex 1 {m}
  10.62, 18.46, 0.900816,                 !- X,Y,Z Vertex 2 {m}
  10.62, 18.46, 2.423816,                 !- X,Y,Z Vertex 3 {m}
  12.45, 18.46, 2.423816;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5b77ebcc-59e2-491d-b46d-157160ab2e62}, !- Handle
  Perimeter_ZN_3_wall_north_Window_5,     !- Name
  FixedWindow,                            !- Sub Surface Type
  {02a10984-0851-4378-96b9-a19f2688b1c3}, !- Construction Name
  {542b32e8-3919-4f93-a01f-cac24efa6be0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.84, 18.46, 0.900816,                  !- X,Y,Z Vertex 1 {m}
  6.01, 18.46, 0.900816,                  !- X,Y,Z Vertex 2 {m}
  6.01, 18.46, 2.423816,                  !- X,Y,Z Vertex 3 {m}
  7.84, 18.46, 2.423816;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2f7f8bb4-f863-4963-b0ff-f16e2e804892}, !- Handle
  Perimeter_ZN_3_wall_north_Window_6,     !- Name
  FixedWindow,                            !- Sub Surface Type
  {02a10984-0851-4378-96b9-a19f2688b1c3}, !- Construction Name
  {542b32e8-3919-4f93-a01f-cac24efa6be0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.22, 18.46, 0.900816,                  !- X,Y,Z Vertex 1 {m}
  1.39, 18.46, 0.900816,                  !- X,Y,Z Vertex 2 {m}
  1.39, 18.46, 2.423816,                  !- X,Y,Z Vertex 3 {m}
  3.22, 18.46, 2.423816;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5f918663-ebbc-4ab3-b6b8-256cbc443108}, !- Handle
  Perimeter_ZN_3_wall_north_Door2,        !- Name
  Door,                                   !- Sub Surface Type
  {662e9134-ab58-4031-b188-9d3bcb3861e9}, !- Construction Name
  {542b32e8-3919-4f93-a01f-cac24efa6be0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  19.13192, 18.46, 0,                     !- X,Y,Z Vertex 1 {m}
  18.21792, 18.46, 0,                     !- X,Y,Z Vertex 2 {m}
  18.21792, 18.46, 2.1336,                !- X,Y,Z Vertex 3 {m}
  19.13192, 18.46, 2.1336;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1e025abc-cc0c-41ab-a075-dd8023b3e861}, !- Handle
  Perimeter_ZN_3_wall_north_Door1,        !- Name
  Door,                                   !- Sub Surface Type
  {662e9134-ab58-4031-b188-9d3bcb3861e9}, !- Construction Name
  {542b32e8-3919-4f93-a01f-cac24efa6be0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14.9118, 18.46, 0,                      !- X,Y,Z Vertex 1 {m}
  13.9978, 18.46, 0,                      !- X,Y,Z Vertex 2 {m}
  13.9978, 18.46, 2.1336,                 !- X,Y,Z Vertex 3 {m}
  14.9118, 18.46, 2.1336;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {941dbc90-7f8a-4747-87f8-90bcd107ea32}, !- Handle
  Perimeter_ZN_3_envelope_5,              !- Name
  Wall,                                   !- Surface Type
  {f93debc6-d1e5-4594-b16a-8f4352e60fb9}, !- Construction Name
  {669a825c-1045-40f9-8cb4-ab8d7ae033d0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.69, 18.46, 3.05795,                  !- X,Y,Z Vertex 1 {m}
  22.69, 13.46, 3.05795,                  !- X,Y,Z Vertex 2 {m}
  22.69, 13.46, -0.1,                     !- X,Y,Z Vertex 3 {m}
  27.69, 18.46, -0.1;                     !- X,Y,Z Vertex 4 {m}

OS:DesignSpecification:OutdoorAir,
  {6b17d4cc-36e6-445b-bb8f-b6f7ddcf9147}, !- Handle
  Design Specification Outdoor Air 5,     !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0024,                                 !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Space,
  {b12bbd4f-8e3f-44b9-b72a-65b5ad06d539}, !- Handle
  Attic,                                  !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {61877317-82ba-40ea-a6c5-48e5445dc94f}, !- Building Story Name
  {aec20338-9f9f-4bf9-a5a0-2a068555c3f7}, !- Thermal Zone Name
  No,                                     !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  Autocalculate;                          !- Floor Area {m2}

OS:ThermalZone,
  {aec20338-9f9f-4bf9-a5a0-2a068555c3f7}, !- Handle
  Attic_tzone,                            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {48a339d6-323b-42b7-b874-9a2b3cc62ff5}, !- Zone Air Inlet Port List
  {504bad90-1eca-43df-bc58-3bb73fd03488}, !- Zone Air Exhaust Port List
  {61c20f93-a80f-4fc5-9713-0d0a7af00653}, !- Zone Air Node Name
  {52c76072-9662-40f2-bbfd-7688a7fec3db}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {25881bcf-b867-4280-8ada-9c0c99205b2f}, !- Handle
  Attic_tzone Zone Air Node,              !- Name
  {61c20f93-a80f-4fc5-9713-0d0a7af00653}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {61c20f93-a80f-4fc5-9713-0d0a7af00653}, !- Handle
  {aec20338-9f9f-4bf9-a5a0-2a068555c3f7}, !- Source Object
  11,                                     !- Outlet Port
  {25881bcf-b867-4280-8ada-9c0c99205b2f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {48a339d6-323b-42b7-b874-9a2b3cc62ff5}, !- Handle
  {aec20338-9f9f-4bf9-a5a0-2a068555c3f7}; !- HVAC Component

OS:PortList,
  {504bad90-1eca-43df-bc58-3bb73fd03488}, !- Handle
  {aec20338-9f9f-4bf9-a5a0-2a068555c3f7}; !- HVAC Component

OS:PortList,
  {52c76072-9662-40f2-bbfd-7688a7fec3db}, !- Handle
  {aec20338-9f9f-4bf9-a5a0-2a068555c3f7}; !- HVAC Component

OS:Sizing:Zone,
  {8ae13ddf-a415-4fa5-802c-0cf3797faaeb}, !- Handle
  {aec20338-9f9f-4bf9-a5a0-2a068555c3f7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {8e6d9d3b-f808-4d1c-a5b4-60f70beb3f30}, !- Handle
  Attic_tzone Zone HVAC Equipment List,   !- Name
  {aec20338-9f9f-4bf9-a5a0-2a068555c3f7}; !- Thermal Zone

OS:Surface,
  {386878ac-4347-431f-9bb0-8875a34160dd}, !- Handle
  Attic_envelope_0,                       !- Name
  RoofCeiling,                            !- Surface Type
  {e65a5b42-be2a-4725-b00d-50fa9d413225}, !- Construction Name
  {b12bbd4f-8e3f-44b9-b72a-65b5ad06d539}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.23, 9.23, 6.35865,                    !- X,Y,Z Vertex 1 {m}
  -0.6, 19.06, 3.05795,                   !- X,Y,Z Vertex 2 {m}
  -0.6, -0.6, 3.05795;                    !- X,Y,Z Vertex 3 {m}

OS:Surface,
  {d4442e75-6587-4dc8-acbf-a4e76b368bb2}, !- Handle
  Attic_envelope_1,                       !- Name
  RoofCeiling,                            !- Surface Type
  {e65a5b42-be2a-4725-b00d-50fa9d413225}, !- Construction Name
  {b12bbd4f-8e3f-44b9-b72a-65b5ad06d539}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.29, 19.06, 3.05795,                  !- X,Y,Z Vertex 1 {m}
  18.46, 9.23, 6.35865,                   !- X,Y,Z Vertex 2 {m}
  28.29, -0.6, 3.05795;                   !- X,Y,Z Vertex 3 {m}

OS:Surface,
  {001e46e3-c944-418e-b981-8474e7551556}, !- Handle
  Attic_envelope_2,                       !- Name
  RoofCeiling,                            !- Surface Type
  {e65a5b42-be2a-4725-b00d-50fa9d413225}, !- Construction Name
  {b12bbd4f-8e3f-44b9-b72a-65b5ad06d539}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.23, 9.23, 6.35865,                    !- X,Y,Z Vertex 1 {m}
  -0.6, -0.6, 3.05795,                    !- X,Y,Z Vertex 2 {m}
  28.29, -0.6, 3.05795,                   !- X,Y,Z Vertex 3 {m}
  18.46, 9.23, 6.35865;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0ff0b6c5-9d12-4a4e-a281-e5e026b74bc3}, !- Handle
  Attic_envelope_3,                       !- Name
  Floor,                                  !- Surface Type
  {e65a5b42-be2a-4725-b00d-50fa9d413225}, !- Construction Name
  {b12bbd4f-8e3f-44b9-b72a-65b5ad06d539}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.29, -0.6, 3.05795,                   !- X,Y,Z Vertex 1 {m}
  -0.6, -0.6, 3.05795,                    !- X,Y,Z Vertex 2 {m}
  -0.6, 19.06, 3.05795,                   !- X,Y,Z Vertex 3 {m}
  28.29, 19.06, 3.05795;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9797ce47-c71c-405c-ae6a-6b29527ab33c}, !- Handle
  Attic_envelope_4,                       !- Name
  RoofCeiling,                            !- Surface Type
  {e65a5b42-be2a-4725-b00d-50fa9d413225}, !- Construction Name
  {b12bbd4f-8e3f-44b9-b72a-65b5ad06d539}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.6, 19.06, 3.05795,                   !- X,Y,Z Vertex 1 {m}
  9.23, 9.23, 6.35865,                    !- X,Y,Z Vertex 2 {m}
  18.46, 9.23, 6.35865,                   !- X,Y,Z Vertex 3 {m}
  28.29, 19.06, 3.05795;                  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {f70555d0-9a5f-451c-8911-bf3cfb6c5c6e}, !- Handle
  Shading Surface Group 1,                !- Name
  Building;                               !- Shading Surface Type

OS:ScheduleTypeLimits,
  {02d6284e-74be-45d9-a0be-44ca6dc21f08}, !- Handle
  fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:ScheduleTypeLimits,
  {3ec58281-7a89-4097-9fa1-e0dd3a7009c2}, !- Handle
  temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {cead22b5-c3f1-46f8-85d6-96e88e48773e}, !- Handle
  activity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Day,
  {b41a6c67-f370-44db-ac2a-f7bbaf365229}, !- Handle
  day_on,                                 !- Name
  {02d6284e-74be-45d9-a0be-44ca6dc21f08}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {f414bc2d-8255-483c-aeaa-037fbdddffab}, !- Handle
  ruleset_on,                             !- Name
  {02d6284e-74be-45d9-a0be-44ca6dc21f08}, !- Schedule Type Limits Name
  {64b04958-95da-47bf-822d-66cc29ac5b5e}, !- Default Day Schedule Name
  {ec34606a-5dbe-499c-a6a3-56069721fd5b}, !- Summer Design Day Schedule Name
  {6780f5c5-ba79-49f3-9485-7e63fed7de94}, !- Winter Design Day Schedule Name
  {b6371af3-b6a4-4dcf-bc23-13342bc99083}, !- Holiday Schedule Name
  {ae27d49b-ff27-4809-888e-418398fdee00}, !- Custom Day 1 Schedule Name
  {366b3d5f-4b61-4cdd-9400-bafa816a5ae8}; !- Custom Day 2 Schedule Name

OS:Schedule:Day,
  {64b04958-95da-47bf-822d-66cc29ac5b5e}, !- Handle
  Schedule Day 1,                         !- Name
  {02d6284e-74be-45d9-a0be-44ca6dc21f08}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ec34606a-5dbe-499c-a6a3-56069721fd5b}, !- Handle
  day_on 1,                               !- Name
  {02d6284e-74be-45d9-a0be-44ca6dc21f08}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6780f5c5-ba79-49f3-9485-7e63fed7de94}, !- Handle
  day_on 2,                               !- Name
  {02d6284e-74be-45d9-a0be-44ca6dc21f08}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b6371af3-b6a4-4dcf-bc23-13342bc99083}, !- Handle
  day_on 3,                               !- Name
  {02d6284e-74be-45d9-a0be-44ca6dc21f08}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ae27d49b-ff27-4809-888e-418398fdee00}, !- Handle
  day_on 4,                               !- Name
  {02d6284e-74be-45d9-a0be-44ca6dc21f08}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {366b3d5f-4b61-4cdd-9400-bafa816a5ae8}, !- Handle
  day_on 5,                               !- Name
  {02d6284e-74be-45d9-a0be-44ca6dc21f08}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {af40e70b-a152-43ff-8c04-87fe45c06cfe}, !- Handle
  rule_on,                                !- Name
  {f414bc2d-8255-483c-aeaa-037fbdddffab}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7fca051f-17b5-44f1-b5e7-fc99494ea14f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {7fca051f-17b5-44f1-b5e7-fc99494ea14f}, !- Handle
  day_on 6,                               !- Name
  {02d6284e-74be-45d9-a0be-44ca6dc21f08}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {bc5b951c-13ad-4674-8878-3761d7515d5a}, !- Handle
  weekday occupancy,                      !- Name
  {02d6284e-74be-45d9-a0be-44ca6dc21f08}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {d96195f9-f5b0-42b5-99c8-54da6cfd8b9e}, !- Handle
  occupancy schedule,                     !- Name
  {02d6284e-74be-45d9-a0be-44ca6dc21f08}, !- Schedule Type Limits Name
  {286005c4-42e9-4ab7-b8bc-628e444f0905}; !- Default Day Schedule Name

OS:Schedule:Day,
  {286005c4-42e9-4ab7-b8bc-628e444f0905}, !- Handle
  Schedule Day 2,                         !- Name
  {02d6284e-74be-45d9-a0be-44ca6dc21f08}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5bb93377-3384-4a6f-a6a1-8ed9bd503955}, !- Handle
  occupancy weekdays,                     !- Name
  {d96195f9-f5b0-42b5-99c8-54da6cfd8b9e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {88780546-b9e6-4bb6-9d07-f7b462b53b81}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes;                                    !- Apply Friday

OS:Schedule:Day,
  {88780546-b9e6-4bb6-9d07-f7b462b53b81}, !- Handle
  weekday occupancy 1,                    !- Name
  {02d6284e-74be-45d9-a0be-44ca6dc21f08}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {bcb8b992-5a2a-4199-89f6-424919d51fb9}, !- Handle
  weekday activity,                       !- Name
  {cead22b5-c3f1-46f8-85d6-96e88e48773e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  70;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {86e9b97e-3ba3-4e6b-87bc-bb919e09c376}, !- Handle
  activity schedule,                      !- Name
  {cead22b5-c3f1-46f8-85d6-96e88e48773e}, !- Schedule Type Limits Name
  {9ecd51f5-1352-4d76-8649-873e8f301c12}, !- Default Day Schedule Name
  {5e0d60cc-10dd-4ba9-8b55-8a2b6fa73a4e}, !- Summer Design Day Schedule Name
  {4e632017-7b53-468a-a1e1-5bfa0ed2cead}, !- Winter Design Day Schedule Name
  {a5583154-6c49-4e23-9fc2-94f88a36971a}, !- Holiday Schedule Name
  {7043c408-cb51-498f-aee0-31492037663b}, !- Custom Day 1 Schedule Name
  {b9821089-7718-461e-bcd7-69304737eba7}; !- Custom Day 2 Schedule Name

OS:Schedule:Day,
  {9ecd51f5-1352-4d76-8649-873e8f301c12}, !- Handle
  Schedule Day 3,                         !- Name
  {cead22b5-c3f1-46f8-85d6-96e88e48773e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5e0d60cc-10dd-4ba9-8b55-8a2b6fa73a4e}, !- Handle
  weekday activity 1,                     !- Name
  {cead22b5-c3f1-46f8-85d6-96e88e48773e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  70;                                     !- Value Until Time 1

OS:Schedule:Day,
  {4e632017-7b53-468a-a1e1-5bfa0ed2cead}, !- Handle
  weekday activity 2,                     !- Name
  {cead22b5-c3f1-46f8-85d6-96e88e48773e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  70;                                     !- Value Until Time 1

OS:Schedule:Day,
  {a5583154-6c49-4e23-9fc2-94f88a36971a}, !- Handle
  weekday activity 3,                     !- Name
  {cead22b5-c3f1-46f8-85d6-96e88e48773e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  70;                                     !- Value Until Time 1

OS:Schedule:Day,
  {7043c408-cb51-498f-aee0-31492037663b}, !- Handle
  weekday activity 4,                     !- Name
  {cead22b5-c3f1-46f8-85d6-96e88e48773e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  70;                                     !- Value Until Time 1

OS:Schedule:Day,
  {b9821089-7718-461e-bcd7-69304737eba7}, !- Handle
  weekday activity 5,                     !- Name
  {cead22b5-c3f1-46f8-85d6-96e88e48773e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  70;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {50521c1d-f366-4a73-a28b-78e7aca0846a}, !- Handle
  activity weekdays,                      !- Name
  {86e9b97e-3ba3-4e6b-87bc-bb919e09c376}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e206b824-872a-435e-9d6a-ef53cdde70b0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {e206b824-872a-435e-9d6a-ef53cdde70b0}, !- Handle
  weekday activity 6,                     !- Name
  {cead22b5-c3f1-46f8-85d6-96e88e48773e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  70;                                     !- Value Until Time 1

OS:Schedule:Day,
  {4deffcd8-84e9-4b71-83ba-8d188ea9d323}, !- Handle
  thermostat cooling weekday schedule,    !- Name
  {3ec58281-7a89-4097-9fa1-e0dd3a7009c2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  60,                                     !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  25,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  60;                                     !- Value Until Time 3

OS:Schedule:Day,
  {2ea79028-78df-4d6a-986d-438d199f2053}, !- Handle
  thermostat cooling weekends schedule,   !- Name
  {3ec58281-7a89-4097-9fa1-e0dd3a7009c2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Schedule:Day,
  {7c7e64b2-b142-4b1f-8066-e97882e7ef5a}, !- Handle
  thermostat cooling design day schedule, !- Name
  {3ec58281-7a89-4097-9fa1-e0dd3a7009c2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  25,                                     !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  25,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  25;                                     !- Value Until Time 3

OS:Schedule:Ruleset,
  {d6d5b3b3-1690-4287-a03c-64502024385c}, !- Handle
  thermostat cooling ruleset,             !- Name
  {3ec58281-7a89-4097-9fa1-e0dd3a7009c2}, !- Schedule Type Limits Name
  {edd3d8ff-3aad-4444-8f52-440a4e041192}, !- Default Day Schedule Name
  {ccdae785-8084-46ea-9157-814c80e4fd5f}, !- Summer Design Day Schedule Name
  {a4f0d465-bd1e-4c69-8865-7c9480ea8b60}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {edd3d8ff-3aad-4444-8f52-440a4e041192}, !- Handle
  Schedule Day 4,                         !- Name
  {3ec58281-7a89-4097-9fa1-e0dd3a7009c2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ccdae785-8084-46ea-9157-814c80e4fd5f}, !- Handle
  thermostat cooling design day schedule 1, !- Name
  {3ec58281-7a89-4097-9fa1-e0dd3a7009c2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  25,                                     !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  25,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  25;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {94e4437c-013b-464a-a3c0-39ac18c8b397}, !- Handle
  thermostat cooling weekday rule,        !- Name
  {d6d5b3b3-1690-4287-a03c-64502024385c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {999ab6a1-6a66-4f3c-b145-70076fd69c54}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes;                                    !- Apply Friday

OS:Schedule:Day,
  {999ab6a1-6a66-4f3c-b145-70076fd69c54}, !- Handle
  thermostat cooling weekday schedule 1,  !- Name
  {3ec58281-7a89-4097-9fa1-e0dd3a7009c2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  60,                                     !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  25,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  60;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {bb9b2eb9-5913-4a6f-bb67-2afb602d364f}, !- Handle
  thermostat cooling weekend rule,        !- Name
  {d6d5b3b3-1690-4287-a03c-64502024385c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c4d6e7b7-f8f6-4bc0-b05e-e219558645db}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {c4d6e7b7-f8f6-4bc0-b05e-e219558645db}, !- Handle
  thermostat cooling weekends schedule 1, !- Name
  {3ec58281-7a89-4097-9fa1-e0dd3a7009c2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Schedule:Day,
  {c77fdb5c-8605-4757-af99-48584e1f33da}, !- Handle
  thermostat heating weekday schedule,    !- Name
  {3ec58281-7a89-4097-9fa1-e0dd3a7009c2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  20,                                     !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  20;                                     !- Value Until Time 3

OS:Schedule:Ruleset,
  {31027f60-1138-484b-a830-d007c477ab83}, !- Handle
  thermostat heating ruleset,             !- Name
  {3ec58281-7a89-4097-9fa1-e0dd3a7009c2}, !- Schedule Type Limits Name
  {8a384cef-c268-414c-957d-11d4a8282934}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8a384cef-c268-414c-957d-11d4a8282934}, !- Handle
  Schedule Day 5,                         !- Name
  {3ec58281-7a89-4097-9fa1-e0dd3a7009c2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a4f0d465-bd1e-4c69-8865-7c9480ea8b60}, !- Handle
  thermostat heating weekday schedule 1,  !- Name
  {3ec58281-7a89-4097-9fa1-e0dd3a7009c2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  20,                                     !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  20;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {03c29018-2edc-4008-9d97-6b8df80e9867}, !- Handle
  thermostat heating weekday rule,        !- Name
  {31027f60-1138-484b-a830-d007c477ab83}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {44102b3d-ffd7-4bcc-8bc4-1b689519b9bf}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {44102b3d-ffd7-4bcc-8bc4-1b689519b9bf}, !- Handle
  thermostat heating weekday schedule 2,  !- Name
  {3ec58281-7a89-4097-9fa1-e0dd3a7009c2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  20,                                     !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  20;                                     !- Value Until Time 3

OS:ThermostatSetpoint:DualSetpoint,
  {f5f68226-2d1f-455b-86d9-25f1144c5058}, !- Handle
  Thermostat Setpoint Dual Setpoint 1,    !- Name
  {31027f60-1138-484b-a830-d007c477ab83}, !- Heating Setpoint Temperature Schedule Name
  {d6d5b3b3-1690-4287-a03c-64502024385c}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {94092a6b-e62b-4314-8379-933b3270109a}, !- Handle
  Space Infiltration Design Flow Rate 1,  !- Name
  {b12bbd4f-8e3f-44b9-b72a-65b5ad06d539}, !- Space or SpaceType Name
  {f414bc2d-8255-483c-aeaa-037fbdddffab}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0.2,                                    !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:People:Definition,
  {c56a0fb7-7b03-44fe-a79e-a7ebda991977}, !- Handle
  Perimeter_ZN_3_ppl_1definition,         !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  18.58063,                               !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {41c5044c-1d17-43e6-b902-83df6c67e58d}, !- Handle
  Perimeter_ZN_3_ppl_1,                   !- Name
  {c56a0fb7-7b03-44fe-a79e-a7ebda991977}, !- People Definition Name
  {669a825c-1045-40f9-8cb4-ab8d7ae033d0}, !- Space or SpaceType Name
  {d96195f9-f5b0-42b5-99c8-54da6cfd8b9e}, !- Number of People Schedule Name
  {86e9b97e-3ba3-4e6b-87bc-bb919e09c376}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {3c827d86-c48b-4b4d-950a-08743cc69b91}, !- Handle
  Perimeter_ZN_3_lights_1_definition,     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.18125,                                !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {e1113068-0b3a-4d27-9d39-6cc27bbb88bd}, !- Handle
  Perimeter_ZN_3_lights_1,                !- Name
  {3c827d86-c48b-4b4d-950a-08743cc69b91}, !- Lights Definition Name
  {669a825c-1045-40f9-8cb4-ab8d7ae033d0}, !- Space or SpaceType Name
  {d96195f9-f5b0-42b5-99c8-54da6cfd8b9e}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  1,                                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {c4660959-b54c-4e90-8c75-6f050010de6a}, !- Handle
  Perimeter_ZN_3_elec_equip_1_definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  6.78,                                   !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {fdfd7474-42f3-4a7e-a72c-f8b778454fa4}, !- Handle
  Perimeter_ZN_3_elec_equip_1,            !- Name
  {c4660959-b54c-4e90-8c75-6f050010de6a}, !- Electric Equipment Definition Name
  {669a825c-1045-40f9-8cb4-ab8d7ae033d0}, !- Space or SpaceType Name
  {d96195f9-f5b0-42b5-99c8-54da6cfd8b9e}, !- Schedule Name
  1,                                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:People:Definition,
  {e94c0a68-d947-49ba-81c5-cac597a8ee74}, !- Handle
  Core_ZN_ppl_2definition,                !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  18.58063,                               !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {76fa16ee-aa48-47f2-90a1-eb9821c6a34b}, !- Handle
  Core_ZN_ppl_2,                          !- Name
  {e94c0a68-d947-49ba-81c5-cac597a8ee74}, !- People Definition Name
  {103a84eb-22c6-4b57-960e-58e3aa33e7f5}, !- Space or SpaceType Name
  {d96195f9-f5b0-42b5-99c8-54da6cfd8b9e}, !- Number of People Schedule Name
  {86e9b97e-3ba3-4e6b-87bc-bb919e09c376}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {06c218ad-f568-47be-b117-7065ed64850b}, !- Handle
  Core_ZN_lights_2_definition,            !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.18125,                                !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {ce2f8c0d-b3ec-4e3a-b0d1-52a29836fcd1}, !- Handle
  Core_ZN_lights_2,                       !- Name
  {06c218ad-f568-47be-b117-7065ed64850b}, !- Lights Definition Name
  {103a84eb-22c6-4b57-960e-58e3aa33e7f5}, !- Space or SpaceType Name
  {d96195f9-f5b0-42b5-99c8-54da6cfd8b9e}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  1,                                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {f6a98f3e-570a-4dde-9c41-63dd614c5989}, !- Handle
  Core_ZN_elec_equip_2_definition,        !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  6.78,                                   !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {d7d15c53-22e7-4979-9e47-31238e7f367e}, !- Handle
  Core_ZN_elec_equip_2,                   !- Name
  {f6a98f3e-570a-4dde-9c41-63dd614c5989}, !- Electric Equipment Definition Name
  {103a84eb-22c6-4b57-960e-58e3aa33e7f5}, !- Space or SpaceType Name
  {d96195f9-f5b0-42b5-99c8-54da6cfd8b9e}, !- Schedule Name
  1,                                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:ThermostatSetpoint:DualSetpoint,
  {3d225f14-a08d-4be9-b8f9-e5d736c24997}, !- Handle
  Thermostat Setpoint Dual Setpoint 2,    !- Name
  {31027f60-1138-484b-a830-d007c477ab83}, !- Heating Setpoint Temperature Schedule Name
  {d6d5b3b3-1690-4287-a03c-64502024385c}; !- Cooling Setpoint Temperature Schedule Name

OS:People:Definition,
  {936162a5-d3a4-4030-8581-5b674481df3c}, !- Handle
  Perimeter_ZN_1_ppl_3definition,         !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  18.58063,                               !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {8a398e96-ea5a-42ea-a95e-42b309bbbcda}, !- Handle
  Perimeter_ZN_1_ppl_3,                   !- Name
  {936162a5-d3a4-4030-8581-5b674481df3c}, !- People Definition Name
  {74531897-3079-445c-b4c0-a26feefb6c55}, !- Space or SpaceType Name
  {d96195f9-f5b0-42b5-99c8-54da6cfd8b9e}, !- Number of People Schedule Name
  {86e9b97e-3ba3-4e6b-87bc-bb919e09c376}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {e72abe28-fed6-4019-a8e2-d399c80f09a2}, !- Handle
  Perimeter_ZN_1_lights_3_definition,     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.18125,                                !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {2ed5155b-dd4a-4aef-b28c-5d9111baf3d9}, !- Handle
  Perimeter_ZN_1_lights_3,                !- Name
  {e72abe28-fed6-4019-a8e2-d399c80f09a2}, !- Lights Definition Name
  {74531897-3079-445c-b4c0-a26feefb6c55}, !- Space or SpaceType Name
  {d96195f9-f5b0-42b5-99c8-54da6cfd8b9e}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  1,                                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {f78211a3-c371-4789-b0c2-4e5f499ff98f}, !- Handle
  Perimeter_ZN_1_elec_equip_3_definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  6.78,                                   !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {5d81040b-db4b-4178-897d-ceca762ff1b6}, !- Handle
  Perimeter_ZN_1_elec_equip_3,            !- Name
  {f78211a3-c371-4789-b0c2-4e5f499ff98f}, !- Electric Equipment Definition Name
  {74531897-3079-445c-b4c0-a26feefb6c55}, !- Space or SpaceType Name
  {d96195f9-f5b0-42b5-99c8-54da6cfd8b9e}, !- Schedule Name
  1,                                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:ThermostatSetpoint:DualSetpoint,
  {e00b7159-fa01-45a9-846b-9515cb420278}, !- Handle
  Thermostat Setpoint Dual Setpoint 3,    !- Name
  {31027f60-1138-484b-a830-d007c477ab83}, !- Heating Setpoint Temperature Schedule Name
  {d6d5b3b3-1690-4287-a03c-64502024385c}; !- Cooling Setpoint Temperature Schedule Name

OS:People:Definition,
  {128254ad-183d-44d7-b4ee-49a76e90ce51}, !- Handle
  Perimeter_ZN_2_ppl_4definition,         !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  18.58063,                               !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {4d49a60a-202b-4a1a-a015-142cbbe5de4d}, !- Handle
  Perimeter_ZN_2_ppl_4,                   !- Name
  {128254ad-183d-44d7-b4ee-49a76e90ce51}, !- People Definition Name
  {0baa30a7-62f3-4062-8dbb-801120e7c16f}, !- Space or SpaceType Name
  {d96195f9-f5b0-42b5-99c8-54da6cfd8b9e}, !- Number of People Schedule Name
  {86e9b97e-3ba3-4e6b-87bc-bb919e09c376}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {8945e5c8-48eb-4014-bc70-cba6cd995bb9}, !- Handle
  Perimeter_ZN_2_lights_4_definition,     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.18125,                                !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {1349bcd5-8aa3-43bd-b851-182c0b5ebceb}, !- Handle
  Perimeter_ZN_2_lights_4,                !- Name
  {8945e5c8-48eb-4014-bc70-cba6cd995bb9}, !- Lights Definition Name
  {0baa30a7-62f3-4062-8dbb-801120e7c16f}, !- Space or SpaceType Name
  {d96195f9-f5b0-42b5-99c8-54da6cfd8b9e}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  1,                                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {c33b2ed9-ead6-47d2-8278-4efb1ebe7464}, !- Handle
  Perimeter_ZN_2_elec_equip_4_definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  6.78,                                   !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {ae6aa352-8cce-4935-85c5-4330258e4ac8}, !- Handle
  Perimeter_ZN_2_elec_equip_4,            !- Name
  {c33b2ed9-ead6-47d2-8278-4efb1ebe7464}, !- Electric Equipment Definition Name
  {0baa30a7-62f3-4062-8dbb-801120e7c16f}, !- Space or SpaceType Name
  {d96195f9-f5b0-42b5-99c8-54da6cfd8b9e}, !- Schedule Name
  1,                                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:ThermostatSetpoint:DualSetpoint,
  {7ac333ca-779f-4b43-9842-4e737fbe2383}, !- Handle
  Thermostat Setpoint Dual Setpoint 4,    !- Name
  {31027f60-1138-484b-a830-d007c477ab83}, !- Heating Setpoint Temperature Schedule Name
  {d6d5b3b3-1690-4287-a03c-64502024385c}; !- Cooling Setpoint Temperature Schedule Name

OS:People:Definition,
  {e4d0ce07-aa89-4e3e-b3c1-f611b3250ff3}, !- Handle
  Perimeter_ZN_4_ppl_5definition,         !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  18.58063,                               !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {a9cfbe21-3eab-4a8e-8310-1391051fe7cb}, !- Handle
  Perimeter_ZN_4_ppl_5,                   !- Name
  {e4d0ce07-aa89-4e3e-b3c1-f611b3250ff3}, !- People Definition Name
  {d29432b7-1e21-4bfe-b74d-353de2ca43c6}, !- Space or SpaceType Name
  {d96195f9-f5b0-42b5-99c8-54da6cfd8b9e}, !- Number of People Schedule Name
  {86e9b97e-3ba3-4e6b-87bc-bb919e09c376}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {e3b97da6-e33d-46dc-87d8-6c3842459ddf}, !- Handle
  Perimeter_ZN_4_lights_5_definition,     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.18125,                                !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {c13c7824-be19-4ffa-ba8c-01152f946770}, !- Handle
  Perimeter_ZN_4_lights_5,                !- Name
  {e3b97da6-e33d-46dc-87d8-6c3842459ddf}, !- Lights Definition Name
  {d29432b7-1e21-4bfe-b74d-353de2ca43c6}, !- Space or SpaceType Name
  {d96195f9-f5b0-42b5-99c8-54da6cfd8b9e}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  1,                                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {eddc9e95-de31-4efc-98a7-4a4421d7fe26}, !- Handle
  Perimeter_ZN_4_elec_equip_5_definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  6.78,                                   !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {070c2564-c975-45ec-8c18-c13b7f8d0621}, !- Handle
  Perimeter_ZN_4_elec_equip_5,            !- Name
  {eddc9e95-de31-4efc-98a7-4a4421d7fe26}, !- Electric Equipment Definition Name
  {d29432b7-1e21-4bfe-b74d-353de2ca43c6}, !- Space or SpaceType Name
  {d96195f9-f5b0-42b5-99c8-54da6cfd8b9e}, !- Schedule Name
  1,                                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:ThermostatSetpoint:DualSetpoint,
  {8482d102-46b8-4cec-9174-e91a2b0e93ef}, !- Handle
  Thermostat Setpoint Dual Setpoint 5,    !- Name
  {31027f60-1138-484b-a830-d007c477ab83}, !- Heating Setpoint Temperature Schedule Name
  {d6d5b3b3-1690-4287-a03c-64502024385c}; !- Cooling Setpoint Temperature Schedule Name

OS:WeatherFile,
  {7b37c8a2-331a-4f66-bc08-72ed6fee1a0d}, !- Handle
  Miami Intl Ap,                          !- City
  FL,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  722020,                                 !- WMO Number
  25.82,                                  !- Latitude {deg}
  -80.3,                                  !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  11,                                     !- Elevation {m}
  /home/chenkianwee/kianwee_work/code_workspace/10.ifc2osmod/ifc2osmod/test_data/epw/miami/USA_FL_Miami.Intl.AP.722020_TMY3.epw, !- Url
  7D992F19,                               !- Checksum
  ,                                       !- Start Date Actual Year
  Sunday;                                 !- Start Day of Week

OS:Site,
  {3f1817f8-a3a8-42c3-b827-77c9bef163d6}, !- Handle
  Miami Intl Ap_FL_USA,                   !- Name
  25.82,                                  !- Latitude {deg}
  -80.3,                                  !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  11,                                     !- Elevation {m}
  ;                                       !- Terrain

OS:Site:GroundTemperature:BuildingSurface,
  {75463abb-c01f-4c9e-a63d-a997a107bf98}, !- Handle
  22.26,                                  !- January Ground Temperature {C}
  20.91,                                  !- February Ground Temperature {C}
  20.55,                                  !- March Ground Temperature {C}
  20.86,                                  !- April Ground Temperature {C}
  22.68,                                  !- May Ground Temperature {C}
  24.72,                                  !- June Ground Temperature {C}
  26.64,                                  !- July Ground Temperature {C}
  28.02,                                  !- August Ground Temperature {C}
  28.43,                                  !- September Ground Temperature {C}
  27.78,                                  !- October Ground Temperature {C}
  26.21,                                  !- November Ground Temperature {C}
  24.23;                                  !- December Ground Temperature {C}

OS:Site:WaterMainsTemperature,
  {6e5cc40e-9603-4417-b374-2b34b896bdeb}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  24.5069063926941,                       !- Annual Average Outdoor Air Temperature {C}
  8.70510067114094;                       !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:ClimateZones,
  {8e1baa33-29bf-46ba-b7f5-702baae2dfe3}, !- Handle
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  1A;                                     !- Climate Zone Value 1

OS:SizingPeriod:DesignDay,
  {5e507392-6b8d-4b55-b273-dff9ffcbb0e9}, !- Handle
  Miami Intl Ap Ann Htg 99.6% Condns DB,  !- Name
  8.7,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  101193,                                 !- Barometric Pressure {Pa}
  3.8,                                    !- Wind Speed {m/s}
  340,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  8.7,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {0585f71f-b7ea-4475-a42c-9870978a2620}, !- Handle
  Miami Intl Ap Ann Clg .4% Condns DB=>MWB, !- Name
  33.2,                                   !- Maximum Dry-Bulb Temperature {C}
  6.7,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101193,                                 !- Barometric Pressure {Pa}
  4.5,                                    !- Wind Speed {m/s}
  140,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  25.3,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.528,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  1.905;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SimulationControl,
  {23e7546a-e0a4-444b-97e8-a5a6ef76c4eb}, !- Handle
  Yes,                                    !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  ,                                       !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ,                                       !- Minimum Number of Warmup Days
  No,                                     !- Do HVAC Sizing Simulation for Sizing Periods
  1;                                      !- Maximum Number of HVAC Sizing Simulation Passes

OS:PlantLoop,
  {a50875c5-66a2-4b6e-a92d-6cff909295ae}, !- Handle
  Hot Water Loop,                         !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  {8055c4b7-a244-42a0-9a5f-b983ae05398b}, !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {79e86153-5f45-4e45-8d87-f9d7d1f95007}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {16fdaaf3-70d7-4e59-9b7b-00b35d88828d}, !- Plant Side Inlet Node Name
  {6c02efe3-0bbb-48c4-947e-6696c6e08328}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {bcfd33da-5e68-4a68-8cab-e6c64d98c072}, !- Demand Side Inlet Node Name
  {8f59aa02-9d44-4b12-8240-5ae5e00606fd}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {e4efa624-f853-448e-a910-d2619f428c0c}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {ccbf3b09-2506-4b42-adae-4841d866fa59}, !- Demand Mixer Name
  {bb46b6c5-a982-4bda-9334-880e29830137}, !- Demand Splitter Name
  {7ac9ec1c-d5d3-415e-8afd-61c5aa6a85b2}, !- Supply Mixer Name
  {16b025fe-d46b-4fd5-bc64-6f3a06e2bdf7}; !- Supply Splitter Name

OS:Node,
  {25aedf77-e451-421c-96e2-46698c19c657}, !- Handle
  Hot Water Loop Supply Inlet Node,       !- Name
  {16fdaaf3-70d7-4e59-9b7b-00b35d88828d}, !- Inlet Port
  {4404b867-1c14-49ed-992b-6f66528e048d}; !- Outlet Port

OS:Node,
  {79e86153-5f45-4e45-8d87-f9d7d1f95007}, !- Handle
  Hot Water Loop Supply Outlet Node,      !- Name
  {5e0d3049-8fe6-4764-a7bd-8a75eff70629}, !- Inlet Port
  {6c02efe3-0bbb-48c4-947e-6696c6e08328}; !- Outlet Port

OS:Node,
  {568602f6-a0d9-4bea-a753-9cc18432ffeb}, !- Handle
  Hot_Water_Loop_Central_Air_Source_Heat_Pump Inlet Water Node, !- Name
  {9180ed35-2f55-4208-b86d-17aaac1c45f7}, !- Inlet Port
  {4f89d04b-6017-4b30-8d0b-a668ad52eb5a}; !- Outlet Port

OS:Connector:Mixer,
  {7ac9ec1c-d5d3-415e-8afd-61c5aa6a85b2}, !- Handle
  Connector Mixer 1,                      !- Name
  {a6e0f893-7b00-471b-ab5d-035dd7d72a01}, !- Outlet Branch Name
  {d605d334-c6a0-4e94-8ecf-eeb769f601d5}, !- Inlet Branch Name 1
  {186be212-fc2c-4013-8607-d0fe41731b23}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {16b025fe-d46b-4fd5-bc64-6f3a06e2bdf7}, !- Handle
  Connector Splitter 1,                   !- Name
  {81629eaa-9c5e-4fc6-9359-7b89ca4ce21e}, !- Inlet Branch Name
  {9180ed35-2f55-4208-b86d-17aaac1c45f7}, !- Outlet Branch Name 1
  {aef502fd-a725-43f4-bdb1-2c6dee871522}; !- Outlet Branch Name 2

OS:Connection,
  {16fdaaf3-70d7-4e59-9b7b-00b35d88828d}, !- Handle
  {a50875c5-66a2-4b6e-a92d-6cff909295ae}, !- Source Object
  14,                                     !- Outlet Port
  {25aedf77-e451-421c-96e2-46698c19c657}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9180ed35-2f55-4208-b86d-17aaac1c45f7}, !- Handle
  {16b025fe-d46b-4fd5-bc64-6f3a06e2bdf7}, !- Source Object
  3,                                      !- Outlet Port
  {568602f6-a0d9-4bea-a753-9cc18432ffeb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6c02efe3-0bbb-48c4-947e-6696c6e08328}, !- Handle
  {79e86153-5f45-4e45-8d87-f9d7d1f95007}, !- Source Object
  3,                                      !- Outlet Port
  {a50875c5-66a2-4b6e-a92d-6cff909295ae}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {05094fa7-66ec-4f06-b15a-81827a09d56e}, !- Handle
  Hot Water Loop Demand Inlet Node,       !- Name
  {bcfd33da-5e68-4a68-8cab-e6c64d98c072}, !- Inlet Port
  {e25c0203-48c6-4664-b1dc-b436caee651f}; !- Outlet Port

OS:Node,
  {1f5752bc-5272-4db2-8f54-91b43d57f2db}, !- Handle
  Hot Water Loop Demand Outlet Node,      !- Name
  {9db174d2-e572-4350-b6e7-c534d945db7e}, !- Inlet Port
  {8f59aa02-9d44-4b12-8240-5ae5e00606fd}; !- Outlet Port

OS:Node,
  {9d7c5b61-7f92-4216-819d-ff1128705045}, !- Handle
  Hot Water Loop Coil Bypass Inlet Water Node, !- Name
  {7cc13272-2f19-491b-855f-609966c46343}, !- Inlet Port
  {fde9e107-787d-49ab-909a-14cc48a51837}; !- Outlet Port

OS:Connector:Mixer,
  {ccbf3b09-2506-4b42-adae-4841d866fa59}, !- Handle
  Connector Mixer 2,                      !- Name
  {c7da6150-16f8-497c-881d-19b89a29eba7}, !- Outlet Branch Name
  {19085252-4162-436d-8dff-d481299090b8}, !- Inlet Branch Name 1
  {bc66e5e5-6f7a-4bd7-8eb8-053f39a00336}, !- Inlet Branch Name 2
  {511cd182-fdfc-4fc1-a83d-a3341a18b8f3}, !- Inlet Branch Name 3
  {f2305078-4725-48be-b3b0-e18380d546ae}, !- Inlet Branch Name 4
  {b7fe1a73-0d8e-4376-b5ef-5ad3eaa10890}, !- Inlet Branch Name 5
  {adad66bc-0e2d-4027-a974-1178d4c3d069}; !- Inlet Branch Name 6

OS:Connector:Splitter,
  {bb46b6c5-a982-4bda-9334-880e29830137}, !- Handle
  Connector Splitter 2,                   !- Name
  {36a26197-1af7-45b3-8ea5-1a77dbee2e02}, !- Inlet Branch Name
  {7cc13272-2f19-491b-855f-609966c46343}, !- Outlet Branch Name 1
  {d803ce40-02e8-49c0-a37f-f4cf16fa37ca}, !- Outlet Branch Name 2
  {8f92f421-683a-4f7a-810a-5f0461d3f23f}, !- Outlet Branch Name 3
  {11822385-649b-463f-b570-fe573e75a320}, !- Outlet Branch Name 4
  {016a6643-9ffe-4b28-9813-3a956cbb82bb}, !- Outlet Branch Name 5
  {8882c7e0-2a5a-44d2-aca2-e153bf03cf8f}; !- Outlet Branch Name 6

OS:Connection,
  {bcfd33da-5e68-4a68-8cab-e6c64d98c072}, !- Handle
  {a50875c5-66a2-4b6e-a92d-6cff909295ae}, !- Source Object
  17,                                     !- Outlet Port
  {05094fa7-66ec-4f06-b15a-81827a09d56e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7cc13272-2f19-491b-855f-609966c46343}, !- Handle
  {bb46b6c5-a982-4bda-9334-880e29830137}, !- Source Object
  3,                                      !- Outlet Port
  {9d7c5b61-7f92-4216-819d-ff1128705045}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8f59aa02-9d44-4b12-8240-5ae5e00606fd}, !- Handle
  {1f5752bc-5272-4db2-8f54-91b43d57f2db}, !- Source Object
  3,                                      !- Outlet Port
  {a50875c5-66a2-4b6e-a92d-6cff909295ae}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {1042bfd6-bf28-42da-9d74-ae66faba46be}, !- Handle
  {a50875c5-66a2-4b6e-a92d-6cff909295ae}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  37.7777777777778,                       !- Design Loop Exit Temperature {C}
  5.55555555555556,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {e4efa624-f853-448e-a910-d2619f428c0c}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:Schedule:Ruleset,
  {dd422644-c1a6-4e48-a667-5e8dd6dad3e6}, !- Handle
  Hot Water Loop Temp - 100F,             !- Name
  {3ec58281-7a89-4097-9fa1-e0dd3a7009c2}, !- Schedule Type Limits Name
  {31f934cd-c769-4bcb-a799-cbd4b0f9b8f8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {31f934cd-c769-4bcb-a799-cbd4b0f9b8f8}, !- Handle
  Hot Water Loop Temp - 100F Default,     !- Name
  {3ec58281-7a89-4097-9fa1-e0dd3a7009c2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  37.7777777777778;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {8925edba-c531-4758-864d-2eb98fba71ff}, !- Handle
  Hot Water Loop Setpoint Manager,        !- Name
  Temperature,                            !- Control Variable
  {dd422644-c1a6-4e48-a667-5e8dd6dad3e6}, !- Schedule Name
  {79e86153-5f45-4e45-8d87-f9d7d1f95007}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {375dfe12-8e66-4ba2-89d6-4830d653bf63}, !- Handle
  Hot Water Loop Pump,                    !- Name
  {4404b867-1c14-49ed-992b-6f66528e048d}, !- Inlet Node Name
  {c545aa0f-3cd0-44e7-8aee-dac129102913}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  179344.0152,                            !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  1,                                      !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {55d07fc8-229e-44d7-9358-a2f0f5280364}, !- Handle
  Hot Water Loop Pump Outlet Water Node,  !- Name
  {c545aa0f-3cd0-44e7-8aee-dac129102913}, !- Inlet Port
  {81629eaa-9c5e-4fc6-9359-7b89ca4ce21e}; !- Outlet Port

OS:Connection,
  {4404b867-1c14-49ed-992b-6f66528e048d}, !- Handle
  {25aedf77-e451-421c-96e2-46698c19c657}, !- Source Object
  3,                                      !- Outlet Port
  {375dfe12-8e66-4ba2-89d6-4830d653bf63}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c545aa0f-3cd0-44e7-8aee-dac129102913}, !- Handle
  {375dfe12-8e66-4ba2-89d6-4830d653bf63}, !- Source Object
  3,                                      !- Outlet Port
  {55d07fc8-229e-44d7-9358-a2f0f5280364}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {81629eaa-9c5e-4fc6-9359-7b89ca4ce21e}, !- Handle
  {55d07fc8-229e-44d7-9358-a2f0f5280364}, !- Source Object
  3,                                      !- Outlet Port
  {16b025fe-d46b-4fd5-bc64-6f3a06e2bdf7}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantComponent:UserDefined,
  {465f6dee-c154-4e30-821a-17d9450a4ea0}, !- Handle
  Hot_Water_Loop_Central_Air_Source_Heat_Pump, !- Name
  ,                                       !- Main Model Program Calling Manager Name
  ,                                       !- Main Model Program Name
  {4f89d04b-6017-4b30-8d0b-a668ad52eb5a}, !- Plant Inlet Node Name
  {468513f1-9fa6-4ded-bea4-ec1daa448b8c}, !- Plant Outlet Node Name
  MeetsLoadWithNominalCapacityHiOutLimit, !- Plant Loading Mode
  NeedsFlowIfLoopOn,                      !- Plant Loop Flow Request Mode
  {32a0c06c-0e60-449c-9bfb-eff3a71caa26}, !- Plant Initialization Program Calling Manager Name
  {770e01fa-0f56-4f90-921e-cffc50a05a24}, !- Plant Initialization Program Name
  {9f3e34a2-704f-4ed2-b7de-36eb8f9800e8}, !- Plant Simulation Program Calling Manager Name
  {b2e807f8-5c7b-48ef-b3ac-3f2fe51ba3c1}, !- Plant Simulation Program Name
  {2f7c3690-32b5-47ef-9300-c6a43ba4f0ad}, !- Design Volume Flow Rate Actuator
  {cbd37337-137d-44f5-b1d6-3c2824da0a68}, !- Minimum Mass Flow Rate Actuator
  {26d1e849-38c7-4895-a6b3-d106e8eeb82b}, !- Maximum Mass Flow Rate Actuator
  {7767a433-ce67-4c7d-94f5-8f709ff3b33b}, !- Minimum Loading Capacity Actuator
  {757ece94-c4cc-4369-9fd6-eb601a73b669}, !- Maximum Loading Capacity Actuator
  {a9554155-61f9-455e-8a84-f6bee01d3e23}, !- Optimal Loading Capacity Actuator
  {c13edaac-4df0-491b-9a7a-fcc756d6b8ef}, !- Outlet Temperature Actuator
  {821b3ca5-bb3c-4730-9101-3afa14096cc6}; !- Mass Flow Rate Actuator

OS:EnergyManagementSystem:Actuator,
  {2f7c3690-32b5-47ef-9300-c6a43ba4f0ad}, !- Handle
  Hot_Water_Loop_Central_Air_Source_Heat_Pump_Vdot_Des_Act, !- Name
  {465f6dee-c154-4e30-821a-17d9450a4ea0}, !- Actuated Component Name
  Plant Connection 1,                     !- Actuated Component Type
  Design Volume Flow Rate,                !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Actuator,
  {cbd37337-137d-44f5-b1d6-3c2824da0a68}, !- Handle
  Hot_Water_Loop_Central_Air_Source_Heat_Pump_Mdot_Min_Act, !- Name
  {465f6dee-c154-4e30-821a-17d9450a4ea0}, !- Actuated Component Name
  Plant Connection 1,                     !- Actuated Component Type
  Minimum Mass Flow Rate,                 !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Actuator,
  {26d1e849-38c7-4895-a6b3-d106e8eeb82b}, !- Handle
  Hot_Water_Loop_Central_Air_Source_Heat_Pump_Mdot_Max_Act, !- Name
  {465f6dee-c154-4e30-821a-17d9450a4ea0}, !- Actuated Component Name
  Plant Connection 1,                     !- Actuated Component Type
  Maximum Mass Flow Rate,                 !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Actuator,
  {7767a433-ce67-4c7d-94f5-8f709ff3b33b}, !- Handle
  Hot_Water_Loop_Central_Air_Source_Heat_Pump_Cap_Min_Act, !- Name
  {465f6dee-c154-4e30-821a-17d9450a4ea0}, !- Actuated Component Name
  Plant Connection 1,                     !- Actuated Component Type
  Minimum Loading Capacity,               !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Actuator,
  {757ece94-c4cc-4369-9fd6-eb601a73b669}, !- Handle
  Hot_Water_Loop_Central_Air_Source_Heat_Pump_Cap_Max_Act, !- Name
  {465f6dee-c154-4e30-821a-17d9450a4ea0}, !- Actuated Component Name
  Plant Connection 1,                     !- Actuated Component Type
  Maximum Loading Capacity,               !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Actuator,
  {a9554155-61f9-455e-8a84-f6bee01d3e23}, !- Handle
  Hot_Water_Loop_Central_Air_Source_Heat_Pump_Cap_Opt_Act, !- Name
  {465f6dee-c154-4e30-821a-17d9450a4ea0}, !- Actuated Component Name
  Plant Connection 1,                     !- Actuated Component Type
  Optimal Loading Capacity,               !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Actuator,
  {c13edaac-4df0-491b-9a7a-fcc756d6b8ef}, !- Handle
  Hot_Water_Loop_Central_Air_Source_Heat_Pump_Tout_Act, !- Name
  {465f6dee-c154-4e30-821a-17d9450a4ea0}, !- Actuated Component Name
  Plant Connection 1,                     !- Actuated Component Type
  Outlet Temperature,                     !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Actuator,
  {821b3ca5-bb3c-4730-9101-3afa14096cc6}, !- Handle
  Hot_Water_Loop_Central_Air_Source_Heat_Pump_Mdot_Req_Act, !- Name
  {465f6dee-c154-4e30-821a-17d9450a4ea0}, !- Actuated Component Name
  Plant Connection 1,                     !- Actuated Component Type
  Mass Flow Rate,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {770e01fa-0f56-4f90-921e-cffc50a05a24}, !- Handle
  Hot_Water_Loop_Central_Air_Source_Heat_Pump_Init_Pgrm, !- Name
  SET Loop_Exit_Temp = 37.7777777777778,  !- Program Line 1
  SET Loop_Delta_Temp = 5.55555555555556, !- Program Line 2
  SET Cp = @CPHW Loop_Exit_Temp,          !- Program Line 3
  SET rho = @RhoH2O Loop_Exit_Temp,       !- Program Line 4
  SET {2f7c3690-32b5-47ef-9300-c6a43ba4f0ad} = {c5e3987f-617f-4d9a-8241-c8ff32854ac1}, !- Program Line 5
  SET {cbd37337-137d-44f5-b1d6-3c2824da0a68} = 0, !- Program Line 6
  SET Mdot_Max = {c5e3987f-617f-4d9a-8241-c8ff32854ac1} * rho, !- Program Line 7
  SET {26d1e849-38c7-4895-a6b3-d106e8eeb82b} = Mdot_Max, !- Program Line 8
  SET Cap = Mdot_Max * Cp * Loop_Delta_Temp, !- Program Line 9
  SET {7767a433-ce67-4c7d-94f5-8f709ff3b33b} = 0, !- Program Line 10
  SET {757ece94-c4cc-4369-9fd6-eb601a73b669} = Cap, !- Program Line 11
  SET {a9554155-61f9-455e-8a84-f6bee01d3e23} = 1 * Cap; !- Program Line 12

OS:EnergyManagementSystem:ProgramCallingManager,
  {32a0c06c-0e60-449c-9bfb-eff3a71caa26}, !- Handle
  Hot_Water_Loop_Central_Air_Source_Heat_Pump_Init_Pgrm_Mgr, !- Name
  UserDefinedComponentModel,              !- EnergyPlus Model Calling Point
  {770e01fa-0f56-4f90-921e-cffc50a05a24}; !- Program Name 1

OS:EnergyManagementSystem:Program,
  {b2e807f8-5c7b-48ef-b3ac-3f2fe51ba3c1}, !- Handle
  Hot_Water_Loop_Central_Air_Source_Heat_Pump_Sim_Pgrm, !- Name
  SET tmp = {a17340ec-245a-4612-8e73-501388b8ae6f}, !- Program Line 1
  SET tmp = {1704ee80-dfec-45ee-a5c4-4f1e2ad58c1e}, !- Program Line 2
  SET tmp = {de15652f-18ec-4eb1-aa0d-1dbdb1c86adb}, !- Program Line 3
  SET {e952ac08-ec81-4ef2-a0f7-b4cab9553293} = 75.0, !- Program Line 4
  IF {a17340ec-245a-4612-8e73-501388b8ae6f} == 0, !- Program Line 5
  SET {c13edaac-4df0-491b-9a7a-fcc756d6b8ef} = {1704ee80-dfec-45ee-a5c4-4f1e2ad58c1e}, !- Program Line 6
  SET {821b3ca5-bb3c-4730-9101-3afa14096cc6} = 0, !- Program Line 7
  SET Elec = 0,                           !- Program Line 8
  RETURN,                                 !- Program Line 9
  ENDIF,                                  !- Program Line 10
  IF {a17340ec-245a-4612-8e73-501388b8ae6f} >= {757ece94-c4cc-4369-9fd6-eb601a73b669}, !- Program Line 11
  SET Qdot = {757ece94-c4cc-4369-9fd6-eb601a73b669}, !- Program Line 12
  SET Mdot = {26d1e849-38c7-4895-a6b3-d106e8eeb82b}, !- Program Line 13
  SET {821b3ca5-bb3c-4730-9101-3afa14096cc6} = Mdot, !- Program Line 14
  SET {c13edaac-4df0-491b-9a7a-fcc756d6b8ef} = (Qdot / (Mdot * {9e64042c-514d-402d-a682-93f81885ab0f})) + {1704ee80-dfec-45ee-a5c4-4f1e2ad58c1e}, !- Program Line 15
  IF {c13edaac-4df0-491b-9a7a-fcc756d6b8ef} > {e952ac08-ec81-4ef2-a0f7-b4cab9553293}, !- Program Line 16
  SET {c13edaac-4df0-491b-9a7a-fcc756d6b8ef} = {e952ac08-ec81-4ef2-a0f7-b4cab9553293}, !- Program Line 17
  SET Qdot = Mdot * {9e64042c-514d-402d-a682-93f81885ab0f} * ({c13edaac-4df0-491b-9a7a-fcc756d6b8ef} - {1704ee80-dfec-45ee-a5c4-4f1e2ad58c1e}), !- Program Line 18
  ENDIF,                                  !- Program Line 19
  ELSE,                                   !- Program Line 20
  SET Qdot = {a17340ec-245a-4612-8e73-501388b8ae6f}, !- Program Line 21
  SET {c13edaac-4df0-491b-9a7a-fcc756d6b8ef} = {0ca6ac97-dc21-4b1a-bc36-9a6b376d2d67}, !- Program Line 22
  SET Mdot = Qdot / ({9e64042c-514d-402d-a682-93f81885ab0f} * ({c13edaac-4df0-491b-9a7a-fcc756d6b8ef} - {1704ee80-dfec-45ee-a5c4-4f1e2ad58c1e})), !- Program Line 23
  SET {821b3ca5-bb3c-4730-9101-3afa14096cc6} = Mdot, !- Program Line 24
  ENDIF,                                  !- Program Line 25
  SET Tdb = {89821839-f761-4522-a2bd-284ff7593854}, !- Program Line 26
  SET COP = @CurveValue {c72680af-7b4b-4c7e-9420-5861f89268c4} Tdb, !- Program Line 27
  SET EIR = 1 / COP,                      !- Program Line 28
  SET Pwr = Qdot * EIR,                   !- Program Line 29
  SET Elec = Pwr * SystemTimestep * 3600; !- Program Line 30

OS:EnergyManagementSystem:ProgramCallingManager,
  {9f3e34a2-704f-4ed2-b7de-36eb8f9800e8}, !- Handle
  Hot_Water_Loop_Central_Air_Source_Heat_Pump_Sim_Pgrm_Mgr, !- Name
  UserDefinedComponentModel,              !- EnergyPlus Model Calling Point
  {b2e807f8-5c7b-48ef-b3ac-3f2fe51ba3c1}; !- Program Name 1

OS:EnergyManagementSystem:InternalVariable,
  {c5e3987f-617f-4d9a-8241-c8ff32854ac1}, !- Handle
  Hot_Water_Loop_Central_Air_Source_Heat_Pump_Vdot_Des_Int_Var, !- Name
  {a50875c5-66a2-4b6e-a92d-6cff909295ae}, !- Internal Data Index Key Name
  Plant Design Volume Flow Rate;          !- Internal Data Type

OS:EnergyManagementSystem:InternalVariable,
  {1704ee80-dfec-45ee-a5c4-4f1e2ad58c1e}, !- Handle
  Hot_Water_Loop_Central_Air_Source_Heat_Pump_Tin_Int_Var, !- Name
  {465f6dee-c154-4e30-821a-17d9450a4ea0}, !- Internal Data Index Key Name
  Inlet Temperature for Plant Connection 1; !- Internal Data Type

OS:EnergyManagementSystem:InternalVariable,
  {de15652f-18ec-4eb1-aa0d-1dbdb1c86adb}, !- Handle
  Hot_Water_Loop_Central_Air_Source_Heat_Pump_Mdot_Int_Var, !- Name
  {465f6dee-c154-4e30-821a-17d9450a4ea0}, !- Internal Data Index Key Name
  Inlet Mass Flow Rate for Plant Connection 1; !- Internal Data Type

OS:EnergyManagementSystem:InternalVariable,
  {9e64042c-514d-402d-a682-93f81885ab0f}, !- Handle
  Hot_Water_Loop_Central_Air_Source_Heat_Pump_Cp_Int_Var, !- Name
  {465f6dee-c154-4e30-821a-17d9450a4ea0}, !- Internal Data Index Key Name
  Inlet Specific Heat for Plant Connection 1; !- Internal Data Type

OS:EnergyManagementSystem:InternalVariable,
  {2de5b8f1-790a-4905-bba0-6f0fef16cb1e}, !- Handle
  Hot_Water_Loop_Central_Air_Source_Heat_Pump_rho_Int_Var, !- Name
  {465f6dee-c154-4e30-821a-17d9450a4ea0}, !- Internal Data Index Key Name
  Inlet Density for Plant Connection 1;   !- Internal Data Type

OS:EnergyManagementSystem:InternalVariable,
  {a17340ec-245a-4612-8e73-501388b8ae6f}, !- Handle
  Hot_Water_Loop_Central_Air_Source_Heat_Pump_Load_Int_Var, !- Name
  {465f6dee-c154-4e30-821a-17d9450a4ea0}, !- Internal Data Index Key Name
  Load Request for Plant Connection 1;    !- Internal Data Type

OS:EnergyManagementSystem:Sensor,
  {0ca6ac97-dc21-4b1a-bc36-9a6b376d2d67}, !- Handle
  Hot_Water_Loop_Central_Air_Source_Heat_Pump_Setpt_Mgr_Temp_Sen, !- Name
  Hot Water Loop Temp - 100F,             !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {89821839-f761-4522-a2bd-284ff7593854}, !- Handle
  Hot_Water_Loop_Central_Air_Source_Heat_Pump_OA_DBT_Sen, !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:Curve:Quadratic,
  {b687e71a-3f8c-4763-9bf9-606afb34c1fd}, !- Handle
  Curve Quadratic 1,                      !- Name
  1.932,                                  !- Coefficient1 Constant
  0.227674286,                            !- Coefficient2 x
  -0.007313143,                           !- Coefficient3 x**2
  1.67,                                   !- Minimum Value of x
  12.78,                                  !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:EnergyManagementSystem:CurveOrTableIndexVariable,
  {c72680af-7b4b-4c7e-9420-5861f89268c4}, !- Handle
  Energy_Management_System_Curve_Or_Table_Index_Variable_1, !- Name
  {b687e71a-3f8c-4763-9bf9-606afb34c1fd}; !- Curve or Table Object Name

OS:EnergyManagementSystem:Actuator,
  {e952ac08-ec81-4ef2-a0f7-b4cab9553293}, !- Handle
  Hot_Water_Loop_Central_Air_Source_Heat_Pump_Tout_Max_Act, !- Name
  {465f6dee-c154-4e30-821a-17d9450a4ea0}, !- Actuated Component Name
  Plant Connection 1,                     !- Actuated Component Type
  High Outlet Temperature Limit,          !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:MeteredOutputVariable,
  {d58a94df-ab3b-43e6-b891-29bce4865ce5}, !- Handle
  Hot_Water_Loop_Central_Air_Source_Heat_Pump Electricity Consumption, !- Name
  Elec,                                   !- EMS Variable Name
  SystemTimestep,                         !- Update Frequency
  {b2e807f8-5c7b-48ef-b3ac-3f2fe51ba3c1}, !- EMS Program or Subroutine Name
  Electricity,                            !- Resource Type
  HVAC,                                   !- Group Type
  Heating,                                !- End-Use Category
  ,                                       !- End-Use Subcategory
  J;                                      !- Units

OS:Node,
  {d3461dfe-79d2-450a-8434-1832e60cb078}, !- Handle
  Hot_Water_Loop_Central_Air_Source_Heat_Pump Outlet Water Node, !- Name
  {468513f1-9fa6-4ded-bea4-ec1daa448b8c}, !- Inlet Port
  {d605d334-c6a0-4e94-8ecf-eeb769f601d5}; !- Outlet Port

OS:Connection,
  {4f89d04b-6017-4b30-8d0b-a668ad52eb5a}, !- Handle
  {568602f6-a0d9-4bea-a753-9cc18432ffeb}, !- Source Object
  3,                                      !- Outlet Port
  {465f6dee-c154-4e30-821a-17d9450a4ea0}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {468513f1-9fa6-4ded-bea4-ec1daa448b8c}, !- Handle
  {465f6dee-c154-4e30-821a-17d9450a4ea0}, !- Source Object
  5,                                      !- Outlet Port
  {d3461dfe-79d2-450a-8434-1832e60cb078}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d605d334-c6a0-4e94-8ecf-eeb769f601d5}, !- Handle
  {d3461dfe-79d2-450a-8434-1832e60cb078}, !- Source Object
  3,                                      !- Outlet Port
  {7ac9ec1c-d5d3-415e-8afd-61c5aa6a85b2}, !- Target Object
  3;                                      !- Inlet Port

OS:PlantEquipmentOperation:HeatingLoad,
  {8055c4b7-a244-42a0-9a5f-b983ae05398b}, !- Handle
  Plant Equipment Operation Heating Load 1, !- Name
  0,                                      !- Load Range Lower Limit 1 {W}
  1000000000,                             !- Load Range Upper Limit 1 {W}
  {493b463c-9526-41ec-a055-ccc6891b1f58}; !- Range Equipment List Name 1

OS:ModelObjectList,
  {493b463c-9526-41ec-a055-ccc6891b1f58}, !- Handle
  {db9a4d6b-27f7-42dd-b1c5-c73e3e491791}, !- Name
  {465f6dee-c154-4e30-821a-17d9450a4ea0}; !- Model Object 1

OS:Pipe:Adiabatic,
  {183e7646-66e8-4c5e-9bd9-d25d66356d72}, !- Handle
  Hot Water Loop Supply Equipment Bypass, !- Name
  {a04583ff-7cc6-42a9-9ee5-23a53cf91e59}, !- Inlet Node Name
  {e969e7d8-d1b1-4fec-8d0a-38126629af75}; !- Outlet Node Name

OS:Node,
  {e6eb3d50-dea2-4150-b7eb-dc5afa9d582d}, !- Handle
  Hot Water Loop Supply Equipment Bypass Inlet Water Node, !- Name
  {aef502fd-a725-43f4-bdb1-2c6dee871522}, !- Inlet Port
  {a04583ff-7cc6-42a9-9ee5-23a53cf91e59}; !- Outlet Port

OS:Connection,
  {aef502fd-a725-43f4-bdb1-2c6dee871522}, !- Handle
  {16b025fe-d46b-4fd5-bc64-6f3a06e2bdf7}, !- Source Object
  4,                                      !- Outlet Port
  {e6eb3d50-dea2-4150-b7eb-dc5afa9d582d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ab318bd4-a05a-4e3f-aa1d-acccd178f981}, !- Handle
  Hot Water Loop Supply Equipment Bypass Outlet Water Node, !- Name
  {e969e7d8-d1b1-4fec-8d0a-38126629af75}, !- Inlet Port
  {186be212-fc2c-4013-8607-d0fe41731b23}; !- Outlet Port

OS:Connection,
  {a04583ff-7cc6-42a9-9ee5-23a53cf91e59}, !- Handle
  {e6eb3d50-dea2-4150-b7eb-dc5afa9d582d}, !- Source Object
  3,                                      !- Outlet Port
  {183e7646-66e8-4c5e-9bd9-d25d66356d72}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e969e7d8-d1b1-4fec-8d0a-38126629af75}, !- Handle
  {183e7646-66e8-4c5e-9bd9-d25d66356d72}, !- Source Object
  3,                                      !- Outlet Port
  {ab318bd4-a05a-4e3f-aa1d-acccd178f981}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {186be212-fc2c-4013-8607-d0fe41731b23}, !- Handle
  {ab318bd4-a05a-4e3f-aa1d-acccd178f981}, !- Source Object
  3,                                      !- Outlet Port
  {7ac9ec1c-d5d3-415e-8afd-61c5aa6a85b2}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {e28fe5f5-daf5-4bfd-b329-76cae4ece336}, !- Handle
  Hot Water Loop Coil Bypass,             !- Name
  {fde9e107-787d-49ab-909a-14cc48a51837}, !- Inlet Node Name
  {86ca28f0-8dd7-4b9a-b691-a1257954e1a6}; !- Outlet Node Name

OS:Node,
  {58bf4b89-7a28-4ea2-9e30-fa5098c8e5fa}, !- Handle
  Hot Water Loop Coil Bypass Outlet Water Node, !- Name
  {86ca28f0-8dd7-4b9a-b691-a1257954e1a6}, !- Inlet Port
  {19085252-4162-436d-8dff-d481299090b8}; !- Outlet Port

OS:Connection,
  {fde9e107-787d-49ab-909a-14cc48a51837}, !- Handle
  {9d7c5b61-7f92-4216-819d-ff1128705045}, !- Source Object
  3,                                      !- Outlet Port
  {e28fe5f5-daf5-4bfd-b329-76cae4ece336}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {86ca28f0-8dd7-4b9a-b691-a1257954e1a6}, !- Handle
  {e28fe5f5-daf5-4bfd-b329-76cae4ece336}, !- Source Object
  3,                                      !- Outlet Port
  {58bf4b89-7a28-4ea2-9e30-fa5098c8e5fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {19085252-4162-436d-8dff-d481299090b8}, !- Handle
  {58bf4b89-7a28-4ea2-9e30-fa5098c8e5fa}, !- Source Object
  3,                                      !- Outlet Port
  {ccbf3b09-2506-4b42-adae-4841d866fa59}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {946c83c0-c0c7-4131-b8e3-8eda98069a24}, !- Handle
  Hot Water Loop Supply Outlet,           !- Name
  {ce5ad44f-a51f-44eb-b9c8-fe6f82364f85}, !- Inlet Node Name
  {5e0d3049-8fe6-4764-a7bd-8a75eff70629}; !- Outlet Node Name

OS:Node,
  {9bb934f7-1705-4c21-89eb-a3d41ff523f4}, !- Handle
  Hot Water Loop Supply Outlet Inlet Water Node, !- Name
  {a6e0f893-7b00-471b-ab5d-035dd7d72a01}, !- Inlet Port
  {ce5ad44f-a51f-44eb-b9c8-fe6f82364f85}; !- Outlet Port

OS:Connection,
  {a6e0f893-7b00-471b-ab5d-035dd7d72a01}, !- Handle
  {7ac9ec1c-d5d3-415e-8afd-61c5aa6a85b2}, !- Source Object
  2,                                      !- Outlet Port
  {9bb934f7-1705-4c21-89eb-a3d41ff523f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ce5ad44f-a51f-44eb-b9c8-fe6f82364f85}, !- Handle
  {9bb934f7-1705-4c21-89eb-a3d41ff523f4}, !- Source Object
  3,                                      !- Outlet Port
  {946c83c0-c0c7-4131-b8e3-8eda98069a24}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5e0d3049-8fe6-4764-a7bd-8a75eff70629}, !- Handle
  {946c83c0-c0c7-4131-b8e3-8eda98069a24}, !- Source Object
  3,                                      !- Outlet Port
  {79e86153-5f45-4e45-8d87-f9d7d1f95007}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {a337f0e2-0c93-4682-9de1-0d8f2cf8a644}, !- Handle
  Hot Water Loop Demand Inlet,            !- Name
  {e25c0203-48c6-4664-b1dc-b436caee651f}, !- Inlet Node Name
  {4e3a49cf-65ed-45b4-bf88-733c395f7753}; !- Outlet Node Name

OS:Node,
  {1628f678-8ed5-4dc8-8f5c-86784302a79e}, !- Handle
  Hot Water Loop Demand Inlet Outlet Water Node, !- Name
  {4e3a49cf-65ed-45b4-bf88-733c395f7753}, !- Inlet Port
  {36a26197-1af7-45b3-8ea5-1a77dbee2e02}; !- Outlet Port

OS:Connection,
  {e25c0203-48c6-4664-b1dc-b436caee651f}, !- Handle
  {05094fa7-66ec-4f06-b15a-81827a09d56e}, !- Source Object
  3,                                      !- Outlet Port
  {a337f0e2-0c93-4682-9de1-0d8f2cf8a644}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4e3a49cf-65ed-45b4-bf88-733c395f7753}, !- Handle
  {a337f0e2-0c93-4682-9de1-0d8f2cf8a644}, !- Source Object
  3,                                      !- Outlet Port
  {1628f678-8ed5-4dc8-8f5c-86784302a79e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {36a26197-1af7-45b3-8ea5-1a77dbee2e02}, !- Handle
  {1628f678-8ed5-4dc8-8f5c-86784302a79e}, !- Source Object
  3,                                      !- Outlet Port
  {bb46b6c5-a982-4bda-9334-880e29830137}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {889554b2-e9b2-475f-8bcc-5890f75eb119}, !- Handle
  Hot Water Loop Demand Outlet,           !- Name
  {05895a73-8f14-47f8-802d-2f239e86e147}, !- Inlet Node Name
  {9db174d2-e572-4350-b6e7-c534d945db7e}; !- Outlet Node Name

OS:Node,
  {90ad366e-394e-4d87-93c0-549f1f75d6bc}, !- Handle
  Hot Water Loop Demand Outlet Inlet Water Node, !- Name
  {c7da6150-16f8-497c-881d-19b89a29eba7}, !- Inlet Port
  {05895a73-8f14-47f8-802d-2f239e86e147}; !- Outlet Port

OS:Connection,
  {c7da6150-16f8-497c-881d-19b89a29eba7}, !- Handle
  {ccbf3b09-2506-4b42-adae-4841d866fa59}, !- Source Object
  2,                                      !- Outlet Port
  {90ad366e-394e-4d87-93c0-549f1f75d6bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {05895a73-8f14-47f8-802d-2f239e86e147}, !- Handle
  {90ad366e-394e-4d87-93c0-549f1f75d6bc}, !- Source Object
  3,                                      !- Outlet Port
  {889554b2-e9b2-475f-8bcc-5890f75eb119}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9db174d2-e572-4350-b6e7-c534d945db7e}, !- Handle
  {889554b2-e9b2-475f-8bcc-5890f75eb119}, !- Source Object
  3,                                      !- Outlet Port
  {1f5752bc-5272-4db2-8f54-91b43d57f2db}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantLoop,
  {8b4d0237-add7-4831-88ea-4ff05546dad2}, !- Handle
  Chilled Water Loop,                     !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {2c755ade-3260-422d-9b44-5e58c8015bec}, !- Loop Temperature Setpoint Node Name
  40,                                     !- Maximum Loop Temperature {C}
  1,                                      !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {7a1472c7-e563-47d8-a1eb-e604ba55c028}, !- Plant Side Inlet Node Name
  {bc7aa2f4-6bec-4ba7-ba5b-346f60855175}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {d39c0c86-9449-4fe4-b18f-97acce35b996}, !- Demand Side Inlet Node Name
  {cd672791-3b38-4533-a252-49a33d62c02d}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {c0dc44c1-c002-4526-aa35-1ef0198275d5}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  CommonPipe,                             !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {d890bec2-483d-4b4b-923f-2bc87a149946}, !- Demand Mixer Name
  {f3fd37b0-3fb0-4ff8-bcdf-15f2e87481b8}, !- Demand Splitter Name
  {784accf5-b142-4702-be0d-39e0e4d286de}, !- Supply Mixer Name
  {0715137f-5069-4ba8-a13d-fd26a833e267}; !- Supply Splitter Name

OS:Node,
  {3c6b3e66-73de-44cb-a258-235297da3c07}, !- Handle
  Chilled Water Loop Supply Inlet Node,   !- Name
  {7a1472c7-e563-47d8-a1eb-e604ba55c028}, !- Inlet Port
  {48d50753-2f8f-4339-a858-a0b7cad9d2ac}; !- Outlet Port

OS:Node,
  {2c755ade-3260-422d-9b44-5e58c8015bec}, !- Handle
  Chilled Water Loop Supply Outlet Node,  !- Name
  {ee6d588b-d67e-4016-a300-f54ff08bc21d}, !- Inlet Port
  {bc7aa2f4-6bec-4ba7-ba5b-346f60855175}; !- Outlet Port

OS:Node,
  {2d157dc7-407d-43d1-beca-a315ffda5c22}, !- Handle
  90.1-2013 AirCooled   Chiller 0 Supply Inlet Water Node, !- Name
  {2026f373-ec86-4bb8-9e00-5e233e34d71a}, !- Inlet Port
  {90489228-f8a7-43d8-8a24-2e76cd8c777f}; !- Outlet Port

OS:Connector:Mixer,
  {784accf5-b142-4702-be0d-39e0e4d286de}, !- Handle
  Connector Mixer 3,                      !- Name
  {2e3a03fb-f568-468d-ba26-0ac0c70bb635}, !- Outlet Branch Name
  {0118b544-2e32-4f19-9f95-1f5e46e8f354}, !- Inlet Branch Name 1
  {3607c41d-df4d-4d81-a25c-9732cba7eb6a}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {0715137f-5069-4ba8-a13d-fd26a833e267}, !- Handle
  Connector Splitter 3,                   !- Name
  {9ef50c70-f290-4fb5-9c5a-497097d92594}, !- Inlet Branch Name
  {2026f373-ec86-4bb8-9e00-5e233e34d71a}, !- Outlet Branch Name 1
  {953e4418-d6ef-41f8-abd3-13c619100a9c}; !- Outlet Branch Name 2

OS:Connection,
  {7a1472c7-e563-47d8-a1eb-e604ba55c028}, !- Handle
  {8b4d0237-add7-4831-88ea-4ff05546dad2}, !- Source Object
  14,                                     !- Outlet Port
  {3c6b3e66-73de-44cb-a258-235297da3c07}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2026f373-ec86-4bb8-9e00-5e233e34d71a}, !- Handle
  {0715137f-5069-4ba8-a13d-fd26a833e267}, !- Source Object
  3,                                      !- Outlet Port
  {2d157dc7-407d-43d1-beca-a315ffda5c22}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bc7aa2f4-6bec-4ba7-ba5b-346f60855175}, !- Handle
  {2c755ade-3260-422d-9b44-5e58c8015bec}, !- Source Object
  3,                                      !- Outlet Port
  {8b4d0237-add7-4831-88ea-4ff05546dad2}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {5fc6e598-4f79-455c-a78a-a32ae21c4ea7}, !- Handle
  Chilled Water Loop Demand Inlet Node,   !- Name
  {d39c0c86-9449-4fe4-b18f-97acce35b996}, !- Inlet Port
  {341c3de0-ce68-4b14-b7e2-c9ff6de78885}; !- Outlet Port

OS:Node,
  {c1963edf-46d9-4a35-b9e0-0d0444ac6148}, !- Handle
  Chilled Water Loop Demand Outlet Node,  !- Name
  {c8559332-6032-4974-9eb0-aeed173a727a}, !- Inlet Port
  {cd672791-3b38-4533-a252-49a33d62c02d}; !- Outlet Port

OS:Node,
  {33fad2f7-f8db-43f2-be18-1eaa852f9049}, !- Handle
  Chilled Water Loop Coil Bypass Inlet Water Node, !- Name
  {c47150a4-6831-406b-a5d5-704e2cec85a6}, !- Inlet Port
  {1cd2f63f-99a3-4379-9413-bc1474bf7d2c}; !- Outlet Port

OS:Connector:Mixer,
  {d890bec2-483d-4b4b-923f-2bc87a149946}, !- Handle
  Connector Mixer 4,                      !- Name
  {d927548e-f551-4a4a-926f-7953ec6b0f12}, !- Outlet Branch Name
  {3f0d262a-1fdd-4bc4-bf36-bfa19a756ab9}, !- Inlet Branch Name 1
  {401df3ea-bf13-4741-82ed-a571a2547349}, !- Inlet Branch Name 2
  {cafa77eb-867b-4835-91db-22b41dd196f9}, !- Inlet Branch Name 3
  {e73c37e9-343c-4375-a549-167018c7afc2}, !- Inlet Branch Name 4
  {f86279e2-6218-4888-b9d8-4ebd3f32813a}, !- Inlet Branch Name 5
  {2231fb68-1fac-4b02-9bed-a0154300ba0a}; !- Inlet Branch Name 6

OS:Connector:Splitter,
  {f3fd37b0-3fb0-4ff8-bcdf-15f2e87481b8}, !- Handle
  Connector Splitter 4,                   !- Name
  {63daa6ba-3e0e-488e-bf74-6a953c021d47}, !- Inlet Branch Name
  {c47150a4-6831-406b-a5d5-704e2cec85a6}, !- Outlet Branch Name 1
  {748ed622-3ed2-45c4-911a-1288437746e4}, !- Outlet Branch Name 2
  {4e88a55f-71a6-4d4e-9fc7-893f87974b61}, !- Outlet Branch Name 3
  {83efc58c-8aa0-44f2-bea5-240b4f5234ca}, !- Outlet Branch Name 4
  {cd89f71c-29f4-419a-a1ae-fd828ed78b1c}, !- Outlet Branch Name 5
  {4f394521-85f1-475d-ac62-6dc14c202ad1}; !- Outlet Branch Name 6

OS:Connection,
  {d39c0c86-9449-4fe4-b18f-97acce35b996}, !- Handle
  {8b4d0237-add7-4831-88ea-4ff05546dad2}, !- Source Object
  17,                                     !- Outlet Port
  {5fc6e598-4f79-455c-a78a-a32ae21c4ea7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c47150a4-6831-406b-a5d5-704e2cec85a6}, !- Handle
  {f3fd37b0-3fb0-4ff8-bcdf-15f2e87481b8}, !- Source Object
  3,                                      !- Outlet Port
  {33fad2f7-f8db-43f2-be18-1eaa852f9049}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cd672791-3b38-4533-a252-49a33d62c02d}, !- Handle
  {c1963edf-46d9-4a35-b9e0-0d0444ac6148}, !- Source Object
  3,                                      !- Outlet Port
  {8b4d0237-add7-4831-88ea-4ff05546dad2}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {1908a05c-74df-4960-a4ee-286782cbd634}, !- Handle
  {8b4d0237-add7-4831-88ea-4ff05546dad2}, !- Plant or Condenser Loop Name
  Cooling,                                !- Loop Type
  12.7777777777778,                       !- Design Loop Exit Temperature {C}
  2.77777777777778,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {c0dc44c1-c002-4526-aa35-1ef0198275d5}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 1; !- Name

OS:Schedule:Ruleset,
  {c5ddd316-3e12-448a-94b2-98c9b3338f52}, !- Handle
  Chilled Water Loop Temp - 55F,          !- Name
  {3ec58281-7a89-4097-9fa1-e0dd3a7009c2}, !- Schedule Type Limits Name
  {53e94626-74bf-4813-9d5f-4deef65f98c5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {53e94626-74bf-4813-9d5f-4deef65f98c5}, !- Handle
  Chilled Water Loop Temp - 55F Default,  !- Name
  {3ec58281-7a89-4097-9fa1-e0dd3a7009c2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {04bc915c-6552-49e1-abe6-6fb17fc5cafb}, !- Handle
  Chilled Water Loop Setpoint Manager,    !- Name
  Temperature,                            !- Control Variable
  {c5ddd316-3e12-448a-94b2-98c9b3338f52}, !- Schedule Name
  {2c755ade-3260-422d-9b44-5e58c8015bec}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {dc304b62-cf01-428d-96a5-20714e8921cd}, !- Handle
  Chilled Water Loop Primary Pump,        !- Name
  {48d50753-2f8f-4339-a858-a0b7cad9d2ac}, !- Inlet Node Name
  {4daa9246-8451-48fd-9f68-b9df5fcfa9f2}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  44836.0038,                             !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.855,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {91842bda-4765-4159-82a0-78eb40096a0c}, !- Handle
  Chilled Water Loop Primary Pump Outlet Water Node, !- Name
  {4daa9246-8451-48fd-9f68-b9df5fcfa9f2}, !- Inlet Port
  {9ef50c70-f290-4fb5-9c5a-497097d92594}; !- Outlet Port

OS:Connection,
  {48d50753-2f8f-4339-a858-a0b7cad9d2ac}, !- Handle
  {3c6b3e66-73de-44cb-a258-235297da3c07}, !- Source Object
  3,                                      !- Outlet Port
  {dc304b62-cf01-428d-96a5-20714e8921cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4daa9246-8451-48fd-9f68-b9df5fcfa9f2}, !- Handle
  {dc304b62-cf01-428d-96a5-20714e8921cd}, !- Source Object
  3,                                      !- Outlet Port
  {91842bda-4765-4159-82a0-78eb40096a0c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9ef50c70-f290-4fb5-9c5a-497097d92594}, !- Handle
  {91842bda-4765-4159-82a0-78eb40096a0c}, !- Source Object
  3,                                      !- Outlet Port
  {0715137f-5069-4ba8-a13d-fd26a833e267}, !- Target Object
  2;                                      !- Inlet Port

OS:Pump:VariableSpeed,
  {b997e55a-84a9-4716-a551-9bde78f0df40}, !- Handle
  Chilled Water Loop Secondary Pump,      !- Name
  {347e7127-1559-41b4-82ca-934d766ec999}, !- Inlet Node Name
  {e132d10e-5aa2-459a-a895-b18c375da677}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  134508.0114,                            !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.855,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  0.0205,                                 !- Coefficient 2 of the Part Load Performance Curve
  0.4101,                                 !- Coefficient 3 of the Part Load Performance Curve
  0.5753,                                 !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {dad9c8ce-b350-49de-9c16-009cd962668b}, !- Handle
  Chilled Water Loop Secondary Pump Outlet Water Node, !- Name
  {e132d10e-5aa2-459a-a895-b18c375da677}, !- Inlet Port
  {63daa6ba-3e0e-488e-bf74-6a953c021d47}; !- Outlet Port

OS:Connection,
  {e132d10e-5aa2-459a-a895-b18c375da677}, !- Handle
  {b997e55a-84a9-4716-a551-9bde78f0df40}, !- Source Object
  3,                                      !- Outlet Port
  {dad9c8ce-b350-49de-9c16-009cd962668b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {63daa6ba-3e0e-488e-bf74-6a953c021d47}, !- Handle
  {dad9c8ce-b350-49de-9c16-009cd962668b}, !- Source Object
  3,                                      !- Outlet Port
  {f3fd37b0-3fb0-4ff8-bcdf-15f2e87481b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Chiller:Electric:EIR,
  {b26e3575-32a7-48e4-a08c-1b115d809a34}, !- Handle
  90.1-2013 AirCooled   Chiller 0,        !- Name
  Autosize,                               !- Reference Capacity {W}
  2.96043771043771,                       !- Reference COP {W/W}
  12.7777777777778,                       !- Reference Leaving Chilled Water Temperature {C}
  35.0000000000001,                       !- Reference Entering Condenser Fluid Temperature {C}
  Autosize,                               !- Reference Chilled Water Flow Rate {m3/s}
  ,                                       !- Reference Condenser Fluid Flow Rate {m3/s}
  {bc246d5a-acea-490b-b61e-0506115944c2}, !- Cooling Capacity Function of Temperature Curve Name
  {4fc9c2be-1065-488b-b0d8-add3aeb44f43}, !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  {c45b329a-2d3a-4bef-82b5-15845e886f80}, !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
  0.15,                                   !- Minimum Part Load Ratio
  1,                                      !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  0.25,                                   !- Minimum Unloading Ratio
  {90489228-f8a7-43d8-8a24-2e76cd8c777f}, !- Chilled Water Inlet Node Name
  {78b89204-f5e9-4e86-841e-7059706a3669}, !- Chilled Water Outlet Node Name
  ,                                       !- Condenser Inlet Node Name
  ,                                       !- Condenser Outlet Node Name
  AirCooled,                              !- Condenser Type
  ,                                       !- Condenser Fan Power Ratio {W/W}
  ,                                       !- Fraction of Compressor Electric Consumption Rejected by Condenser
  2.22222222222229,                       !- Leaving Chilled Water Lower Temperature Limit {C}
  ConstantFlow,                           !- Chiller Flow Mode
  Autosize,                               !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Heat Recovery Inlet Node Name
  ,                                       !- Heat Recovery Outlet Node Name
  1,                                      !- Sizing Factor
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  1,                                      !- Condenser Heat Recovery Relative Capacity Fraction
  ,                                       !- Heat Recovery Inlet High Temperature Limit Schedule Name
  ,                                       !- Heat Recovery Leaving Temperature Setpoint Node Name
  General;                                !- End-Use Subcategory

OS:Curve:Biquadratic,
  {bc246d5a-acea-490b-b61e-0506115944c2}, !- Handle
  Curve Biquadratic 1,                    !- Name
  1.0215158,                              !- Coefficient1 Constant
  0.037035864,                            !- Coefficient2 x
  0.0002332476,                           !- Coefficient3 x**2
  -0.003894048,                           !- Coefficient4 y
  -6.52536e-05,                           !- Coefficient5 y**2
  -0.0002680452,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {4fc9c2be-1065-488b-b0d8-add3aeb44f43}, !- Handle
  Curve Biquadratic 2,                    !- Name
  0.70176857,                             !- Coefficient1 Constant
  -0.00452016,                            !- Coefficient2 x
  0.0005331096,                           !- Coefficient3 x**2
  -0.005498208,                           !- Coefficient4 y
  0.0005445792,                           !- Coefficient5 y**2
  -0.0007290324,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c45b329a-2d3a-4bef-82b5-15845e886f80}, !- Handle
  Curve Quadratic 2,                      !- Name
  0.06369119,                             !- Coefficient1 Constant
  0.58488832,                             !- Coefficient2 x
  0.35280274,                             !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {e940517d-7fba-4a79-8c43-5b87d6567928}, !- Handle
  90.1-2013 AirCooled   Chiller 0 Supply Outlet Water Node, !- Name
  {78b89204-f5e9-4e86-841e-7059706a3669}, !- Inlet Port
  {0118b544-2e32-4f19-9f95-1f5e46e8f354}; !- Outlet Port

OS:Connection,
  {90489228-f8a7-43d8-8a24-2e76cd8c777f}, !- Handle
  {2d157dc7-407d-43d1-beca-a315ffda5c22}, !- Source Object
  3,                                      !- Outlet Port
  {b26e3575-32a7-48e4-a08c-1b115d809a34}, !- Target Object
  15;                                     !- Inlet Port

OS:Connection,
  {78b89204-f5e9-4e86-841e-7059706a3669}, !- Handle
  {b26e3575-32a7-48e4-a08c-1b115d809a34}, !- Source Object
  16,                                     !- Outlet Port
  {e940517d-7fba-4a79-8c43-5b87d6567928}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0118b544-2e32-4f19-9f95-1f5e46e8f354}, !- Handle
  {e940517d-7fba-4a79-8c43-5b87d6567928}, !- Source Object
  3,                                      !- Outlet Port
  {784accf5-b142-4702-be0d-39e0e4d286de}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {249b8073-0954-481a-9d7a-02b11d4706a6}, !- Handle
  Chilled Water Loop Chiller Bypass,      !- Name
  {f9bb1843-3162-4202-9b03-fb32c8a71814}, !- Inlet Node Name
  {b1d7e452-1e5e-4d47-92f8-21cc7ed316c7}; !- Outlet Node Name

OS:Node,
  {ef8e0a29-aca1-41de-b81e-f75008938dbe}, !- Handle
  Chilled Water Loop Chiller Bypass Inlet Water Node, !- Name
  {953e4418-d6ef-41f8-abd3-13c619100a9c}, !- Inlet Port
  {f9bb1843-3162-4202-9b03-fb32c8a71814}; !- Outlet Port

OS:Connection,
  {953e4418-d6ef-41f8-abd3-13c619100a9c}, !- Handle
  {0715137f-5069-4ba8-a13d-fd26a833e267}, !- Source Object
  4,                                      !- Outlet Port
  {ef8e0a29-aca1-41de-b81e-f75008938dbe}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d36d1466-eba5-4a8d-a873-f0dd2482448e}, !- Handle
  Chilled Water Loop Chiller Bypass Outlet Water Node, !- Name
  {b1d7e452-1e5e-4d47-92f8-21cc7ed316c7}, !- Inlet Port
  {3607c41d-df4d-4d81-a25c-9732cba7eb6a}; !- Outlet Port

OS:Connection,
  {f9bb1843-3162-4202-9b03-fb32c8a71814}, !- Handle
  {ef8e0a29-aca1-41de-b81e-f75008938dbe}, !- Source Object
  3,                                      !- Outlet Port
  {249b8073-0954-481a-9d7a-02b11d4706a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b1d7e452-1e5e-4d47-92f8-21cc7ed316c7}, !- Handle
  {249b8073-0954-481a-9d7a-02b11d4706a6}, !- Source Object
  3,                                      !- Outlet Port
  {d36d1466-eba5-4a8d-a873-f0dd2482448e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3607c41d-df4d-4d81-a25c-9732cba7eb6a}, !- Handle
  {d36d1466-eba5-4a8d-a873-f0dd2482448e}, !- Source Object
  3,                                      !- Outlet Port
  {784accf5-b142-4702-be0d-39e0e4d286de}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {f0f119f0-fc5b-4bc4-81c1-15d0e7538f88}, !- Handle
  Chilled Water Loop Coil Bypass,         !- Name
  {1cd2f63f-99a3-4379-9413-bc1474bf7d2c}, !- Inlet Node Name
  {b78b0f49-7925-4aa8-b77a-e4cc40035537}; !- Outlet Node Name

OS:Node,
  {3aa5f86b-8508-4b04-9e1f-657ffdfb767f}, !- Handle
  Chilled Water Loop Coil Bypass Outlet Water Node, !- Name
  {b78b0f49-7925-4aa8-b77a-e4cc40035537}, !- Inlet Port
  {3f0d262a-1fdd-4bc4-bf36-bfa19a756ab9}; !- Outlet Port

OS:Connection,
  {1cd2f63f-99a3-4379-9413-bc1474bf7d2c}, !- Handle
  {33fad2f7-f8db-43f2-be18-1eaa852f9049}, !- Source Object
  3,                                      !- Outlet Port
  {f0f119f0-fc5b-4bc4-81c1-15d0e7538f88}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b78b0f49-7925-4aa8-b77a-e4cc40035537}, !- Handle
  {f0f119f0-fc5b-4bc4-81c1-15d0e7538f88}, !- Source Object
  3,                                      !- Outlet Port
  {3aa5f86b-8508-4b04-9e1f-657ffdfb767f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f0d262a-1fdd-4bc4-bf36-bfa19a756ab9}, !- Handle
  {3aa5f86b-8508-4b04-9e1f-657ffdfb767f}, !- Source Object
  3,                                      !- Outlet Port
  {d890bec2-483d-4b4b-923f-2bc87a149946}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {ebb7c479-8f05-4888-a5d1-8a47e792c86b}, !- Handle
  Chilled Water Loop Supply Outlet,       !- Name
  {c9e6d8b7-427e-4fe9-a562-ec75f15db702}, !- Inlet Node Name
  {ee6d588b-d67e-4016-a300-f54ff08bc21d}; !- Outlet Node Name

OS:Node,
  {ef88306b-7028-4bb7-ab56-d1249c041df0}, !- Handle
  Chilled Water Loop Supply Outlet Inlet Water Node, !- Name
  {2e3a03fb-f568-468d-ba26-0ac0c70bb635}, !- Inlet Port
  {c9e6d8b7-427e-4fe9-a562-ec75f15db702}; !- Outlet Port

OS:Connection,
  {2e3a03fb-f568-468d-ba26-0ac0c70bb635}, !- Handle
  {784accf5-b142-4702-be0d-39e0e4d286de}, !- Source Object
  2,                                      !- Outlet Port
  {ef88306b-7028-4bb7-ab56-d1249c041df0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c9e6d8b7-427e-4fe9-a562-ec75f15db702}, !- Handle
  {ef88306b-7028-4bb7-ab56-d1249c041df0}, !- Source Object
  3,                                      !- Outlet Port
  {ebb7c479-8f05-4888-a5d1-8a47e792c86b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ee6d588b-d67e-4016-a300-f54ff08bc21d}, !- Handle
  {ebb7c479-8f05-4888-a5d1-8a47e792c86b}, !- Source Object
  3,                                      !- Outlet Port
  {2c755ade-3260-422d-9b44-5e58c8015bec}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {ea1360f1-b6f0-45e9-81af-a633a9cd69cc}, !- Handle
  Chilled Water Loop Demand Inlet,        !- Name
  {341c3de0-ce68-4b14-b7e2-c9ff6de78885}, !- Inlet Node Name
  {4cb9cae7-46af-4b46-bfab-f612bcd6a170}; !- Outlet Node Name

OS:Node,
  {18c43871-caeb-4a5e-beec-f9246016993f}, !- Handle
  Chilled Water Loop Secondary Pump Inlet Water Node, !- Name
  {4cb9cae7-46af-4b46-bfab-f612bcd6a170}, !- Inlet Port
  {347e7127-1559-41b4-82ca-934d766ec999}; !- Outlet Port

OS:Connection,
  {341c3de0-ce68-4b14-b7e2-c9ff6de78885}, !- Handle
  {5fc6e598-4f79-455c-a78a-a32ae21c4ea7}, !- Source Object
  3,                                      !- Outlet Port
  {ea1360f1-b6f0-45e9-81af-a633a9cd69cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4cb9cae7-46af-4b46-bfab-f612bcd6a170}, !- Handle
  {ea1360f1-b6f0-45e9-81af-a633a9cd69cc}, !- Source Object
  3,                                      !- Outlet Port
  {18c43871-caeb-4a5e-beec-f9246016993f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {347e7127-1559-41b4-82ca-934d766ec999}, !- Handle
  {18c43871-caeb-4a5e-beec-f9246016993f}, !- Source Object
  3,                                      !- Outlet Port
  {b997e55a-84a9-4716-a551-9bde78f0df40}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {0e8e3166-fe34-4325-b821-55a374679073}, !- Handle
  Chilled Water Loop Demand Outlet,       !- Name
  {d9798495-a773-48f7-acab-a9517b6cdf0b}, !- Inlet Node Name
  {c8559332-6032-4974-9eb0-aeed173a727a}; !- Outlet Node Name

OS:Node,
  {378c9cbb-e212-4da9-9600-e2eec683aa04}, !- Handle
  Chilled Water Loop Demand Outlet Inlet Water Node, !- Name
  {d927548e-f551-4a4a-926f-7953ec6b0f12}, !- Inlet Port
  {d9798495-a773-48f7-acab-a9517b6cdf0b}; !- Outlet Port

OS:Connection,
  {d927548e-f551-4a4a-926f-7953ec6b0f12}, !- Handle
  {d890bec2-483d-4b4b-923f-2bc87a149946}, !- Source Object
  2,                                      !- Outlet Port
  {378c9cbb-e212-4da9-9600-e2eec683aa04}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d9798495-a773-48f7-acab-a9517b6cdf0b}, !- Handle
  {378c9cbb-e212-4da9-9600-e2eec683aa04}, !- Source Object
  3,                                      !- Outlet Port
  {0e8e3166-fe34-4325-b821-55a374679073}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c8559332-6032-4974-9eb0-aeed173a727a}, !- Handle
  {0e8e3166-fe34-4325-b821-55a374679073}, !- Source Object
  3,                                      !- Outlet Port
  {c1963edf-46d9-4a35-b9e0-0d0444ac6148}, !- Target Object
  2;                                      !- Inlet Port

OS:Material,
  {bca610ab-092c-408d-8981-6f5cbbd43066}, !- Handle
  Radiant Slab Concrete - 1.5 in,         !- Name
  MediumRough,                            !- Roughness
  0.127,                                  !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

OS:Material,
  {1bd71ca1-6d0d-4f06-8b28-d66df9b198e2}, !- Handle
  mat_gypsum_0_625in_0_0159mm,            !- Name
  Rough,                                  !- Roughness
  0.0159,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  640,                                    !- Density {kg/m3}
  1150;                                   !- Specific Heat {J/kg-K}

OS:Material,
  {ce61d752-8ec5-414b-abd8-f97d243396bb}, !- Handle
  mat_gypsum_0_472in_0_012mm,             !- Name
  Rough,                                  !- Roughness
  0.012,                                  !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  640,                                    !- Density {kg/m3}
  1150;                                   !- Specific Heat {J/kg-K}

OS:Material,
  {0d354ca8-7947-42fc-b528-e95b58023be1}, !- Handle
  mat_alum_0_001,                         !- Name
  Smooth,                                 !- Roughness
  0.001,                                  !- Thickness {m}
  13,                                     !- Conductivity {W/m-K}
  8230,                                   !- Density {kg/m3}
  470;                                    !- Specific Heat {J/kg-K}

OS:Material,
  {e8a6edb1-9951-408b-8598-b42433cba397}, !- Handle
  mat_insulation_0_05,                    !- Name
  Rough,                                  !- Roughness
  0.05,                                   !- Thickness {m}
  0.02,                                   !- Conductivity {W/m-K}
  56,                                     !- Density {kg/m3}
  1210;                                   !- Specific Heat {J/kg-K}

OS:Material:NoMass,
  {a4b1af12-369a-483e-9fed-4329d3c8b8fc}, !- Handle
  mat_rval,                               !- Name
  Rough,                                  !- Roughness
  0.18,                                   !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {8728e51c-401b-4205-8b70-05c31668dc2b}, !- Handle
  Roof Membrane - Highly Reflective,      !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.75,                                   !- Thermal Absorptance
  0.45,                                   !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {828ea265-2cdd-48d4-a671-d99f2385e979}, !- Handle
  Radiant Ground Slab Insulation - 4 in., !- Name
  Rough,                                  !- Roughness
  0.1016,                                 !- Thickness {m}
  0.02,                                   !- Conductivity {W/m-K}
  56.06,                                  !- Density {kg/m3}
  1210;                                   !- Specific Heat {J/kg-K}

OS:Material,
  {99b2ef1f-390e-4e08-a4e1-8b20bf7e2096}, !- Handle
  Radiant Exterior Slab Insulation - 5 in., !- Name
  Rough,                                  !- Roughness
  0.127,                                  !- Thickness {m}
  0.02,                                   !- Conductivity {W/m-K}
  56.06,                                  !- Density {kg/m3}
  1210;                                   !- Specific Heat {J/kg-K}

OS:Material,
  {920243e6-3efc-4911-a8a1-d27546418e19}, !- Handle
  Radiant Exterior Ceiling Insulation - 10 in., !- Name
  Rough,                                  !- Roughness
  0.254,                                  !- Thickness {m}
  0.02,                                   !- Conductivity {W/m-K}
  56.06,                                  !- Density {kg/m3}
  1210;                                   !- Specific Heat {J/kg-K}

OS:Construction:InternalSource,
  {aa2e8576-db19-41a7-aaa6-f1ef025b44ef}, !- Handle
  radiant_pnl_construction,               !- Name
  2,                                      !- Source Present After Layer Number
  2,                                      !- Temperature Calculation Requested After Layer Number
  2,                                      !- Dimensions for the CTF Calculation
  0.116,                                  !- Tube Spacing {m}
  ,                                       !- Two-Dimensional Temperature Calculation Position {dimensionless}
  ,                                       !- Surface Rendering Name
  {bca610ab-092c-408d-8981-6f5cbbd43066}, !- Layer 1
  {1bd71ca1-6d0d-4f06-8b28-d66df9b198e2}, !- Layer 2
  {e8a6edb1-9951-408b-8598-b42433cba397}, !- Layer 3
  {0d354ca8-7947-42fc-b528-e95b58023be1}; !- Layer 4

OS:Construction:InternalSource,
  {67e00338-0c08-437b-91e5-0513368ce0f6}, !- Handle
  radiant_pnl_ext_construction,           !- Name
  5,                                      !- Source Present After Layer Number
  5,                                      !- Temperature Calculation Requested After Layer Number
  2,                                      !- Dimensions for the CTF Calculation
  0.116,                                  !- Tube Spacing {m}
  ,                                       !- Two-Dimensional Temperature Calculation Position {dimensionless}
  ,                                       !- Surface Rendering Name
  {8728e51c-401b-4205-8b70-05c31668dc2b}, !- Layer 1
  {920243e6-3efc-4911-a8a1-d27546418e19}, !- Layer 2
  {bca610ab-092c-408d-8981-6f5cbbd43066}, !- Layer 3
  {1bd71ca1-6d0d-4f06-8b28-d66df9b198e2}, !- Layer 4
  {e8a6edb1-9951-408b-8598-b42433cba397}, !- Layer 5
  {0d354ca8-7947-42fc-b528-e95b58023be1}; !- Layer 6

OS:Schedule:Ruleset,
  {1ea627d2-2350-4d31-baa1-7d268b74af4e}, !- Handle
  Radiant System Availability Schedule,   !- Name
  {64edc492-4a8c-420a-a8c6-da64b7d825a9}, !- Schedule Type Limits Name
  {6c65e6ff-9862-4490-a4f6-c3d628e39f06}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6c65e6ff-9862-4490-a4f6-c3d628e39f06}, !- Handle
  Schedule Day 6,                         !- Name
  {64edc492-4a8c-420a-a8c6-da64b7d825a9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {6c5ec5f7-ab0c-42ab-8225-b4a3cc588e26}, !- Handle
  Zone Radiant Loop Heating Threshold Temperature Schedule - 68F, !- Name
  {3ec58281-7a89-4097-9fa1-e0dd3a7009c2}, !- Schedule Type Limits Name
  {3be940c7-eeeb-4e67-9944-0734f5aa77ce}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3be940c7-eeeb-4e67-9944-0734f5aa77ce}, !- Handle
  Zone Radiant Loop Heating Threshold Temperature Schedule - 68F Default, !- Name
  {3ec58281-7a89-4097-9fa1-e0dd3a7009c2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.0000000000001;                       !- Value Until Time 1

OS:Schedule:Ruleset,
  {d2ea9388-c7c6-41e1-8576-a3e462edfdcc}, !- Handle
  Zone Radiant Loop Cooling Threshold Temperature Schedule - 74F, !- Name
  {3ec58281-7a89-4097-9fa1-e0dd3a7009c2}, !- Schedule Type Limits Name
  {49d76181-9ec6-46eb-844f-2a0312e13a46}; !- Default Day Schedule Name

OS:Schedule:Day,
  {49d76181-9ec6-46eb-844f-2a0312e13a46}, !- Handle
  Zone Radiant Loop Cooling Threshold Temperature Schedule - 74F Default, !- Name
  {3ec58281-7a89-4097-9fa1-e0dd3a7009c2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.3333333333334;                       !- Value Until Time 1

OS:Coil:Heating:LowTemperatureRadiant:VariableFlow,
  {fd10c9cc-5686-47e7-a7db-2b999530aba0}, !- Handle
  Perimeter_ZN_3_tzone Radiant Loop Heating Coil, !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  ,                                       !- Maximum Hot Water Flow {m3/s}
  {112f68b7-f53b-4567-be4d-8858a08d1b0e}, !- Heating Water Inlet Node Name
  {99144390-08ae-4d37-be6d-ca7f3a41166f}, !- Heating Water Outlet Node Name
  ,                                       !- Heating Control Throttling Range {deltaC}
  {6c5ec5f7-ab0c-42ab-8225-b4a3cc588e26}; !- Heating Control Temperature Schedule Name

OS:Node,
  {3a52a022-acc0-492c-aaee-dd0d77076265}, !- Handle
  Perimeter_ZN_3_tzone Radiant Loop Heating Coil Inlet Water Node, !- Name
  {d803ce40-02e8-49c0-a37f-f4cf16fa37ca}, !- Inlet Port
  {112f68b7-f53b-4567-be4d-8858a08d1b0e}; !- Outlet Port

OS:Connection,
  {d803ce40-02e8-49c0-a37f-f4cf16fa37ca}, !- Handle
  {bb46b6c5-a982-4bda-9334-880e29830137}, !- Source Object
  4,                                      !- Outlet Port
  {3a52a022-acc0-492c-aaee-dd0d77076265}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5838c36a-2cf3-4ad6-b3d9-810072ec1d53}, !- Handle
  Perimeter_ZN_3_tzone Radiant Loop Heating Coil Outlet Water Node, !- Name
  {99144390-08ae-4d37-be6d-ca7f3a41166f}, !- Inlet Port
  {bc66e5e5-6f7a-4bd7-8eb8-053f39a00336}; !- Outlet Port

OS:Connection,
  {112f68b7-f53b-4567-be4d-8858a08d1b0e}, !- Handle
  {3a52a022-acc0-492c-aaee-dd0d77076265}, !- Source Object
  3,                                      !- Outlet Port
  {fd10c9cc-5686-47e7-a7db-2b999530aba0}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {99144390-08ae-4d37-be6d-ca7f3a41166f}, !- Handle
  {fd10c9cc-5686-47e7-a7db-2b999530aba0}, !- Source Object
  8,                                      !- Outlet Port
  {5838c36a-2cf3-4ad6-b3d9-810072ec1d53}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bc66e5e5-6f7a-4bd7-8eb8-053f39a00336}, !- Handle
  {5838c36a-2cf3-4ad6-b3d9-810072ec1d53}, !- Source Object
  3,                                      !- Outlet Port
  {ccbf3b09-2506-4b42-adae-4841d866fa59}, !- Target Object
  4;                                      !- Inlet Port

OS:Coil:Cooling:LowTemperatureRadiant:VariableFlow,
  {e868f681-74be-4066-baf9-22dea4ed6bbf}, !- Handle
  Perimeter_ZN_3_tzone Radiant Loop Cooling Coil, !- Name
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  0,                                      !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  ,                                       !- Maximum Cold Water Flow {m3/s}
  {2c1a7d38-3dcf-4f70-ab4c-f8415140008c}, !- Cooling Water Inlet Node Name
  {f0103620-2aed-40b9-8956-29752bd84807}, !- Cooling Water Outlet Node Name
  ,                                       !- Cooling Control Throttling Range {deltaC}
  {d2ea9388-c7c6-41e1-8576-a3e462edfdcc}, !- Cooling Control Temperature Schedule Name
  Off;                                    !- Condensation Control Type

OS:Node,
  {c8edba41-6b84-4a28-9455-18b7208cc437}, !- Handle
  Perimeter_ZN_3_tzone Radiant Loop Cooling Coil Inlet Water Node, !- Name
  {748ed622-3ed2-45c4-911a-1288437746e4}, !- Inlet Port
  {2c1a7d38-3dcf-4f70-ab4c-f8415140008c}; !- Outlet Port

OS:Connection,
  {748ed622-3ed2-45c4-911a-1288437746e4}, !- Handle
  {f3fd37b0-3fb0-4ff8-bcdf-15f2e87481b8}, !- Source Object
  4,                                      !- Outlet Port
  {c8edba41-6b84-4a28-9455-18b7208cc437}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {358dcbe8-2f9d-4172-8e7b-e94e339fdabb}, !- Handle
  Perimeter_ZN_3_tzone Radiant Loop Cooling Coil Outlet Water Node, !- Name
  {f0103620-2aed-40b9-8956-29752bd84807}, !- Inlet Port
  {401df3ea-bf13-4741-82ed-a571a2547349}; !- Outlet Port

OS:Connection,
  {2c1a7d38-3dcf-4f70-ab4c-f8415140008c}, !- Handle
  {c8edba41-6b84-4a28-9455-18b7208cc437}, !- Source Object
  3,                                      !- Outlet Port
  {e868f681-74be-4066-baf9-22dea4ed6bbf}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {f0103620-2aed-40b9-8956-29752bd84807}, !- Handle
  {e868f681-74be-4066-baf9-22dea4ed6bbf}, !- Source Object
  8,                                      !- Outlet Port
  {358dcbe8-2f9d-4172-8e7b-e94e339fdabb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {401df3ea-bf13-4741-82ed-a571a2547349}, !- Handle
  {358dcbe8-2f9d-4172-8e7b-e94e339fdabb}, !- Source Object
  3,                                      !- Outlet Port
  {d890bec2-483d-4b4b-923f-2bc87a149946}, !- Target Object
  4;                                      !- Inlet Port

OS:ZoneHVAC:LowTemperatureRadiant:VariableFlow,
  {67fc8b47-666c-4ede-aa3c-c3e60aa2f2aa}, !- Handle
  Perimeter_ZN_3_tzone Radiant Loop,      !- Name
  {1ea627d2-2350-4d31-baa1-7d268b74af4e}, !- Availability Schedule Name
  {fd10c9cc-5686-47e7-a7db-2b999530aba0}, !- Low Temp Radiant Variable Flow Heating Coil Name
  {e868f681-74be-4066-baf9-22dea4ed6bbf}, !- Low Temp Radiant Variable Flow Cooling Coil Name
  Ceilings,                               !- Radiant Surface Type
  ,                                       !- Fluid to Radiant Surface Heat Transfer Model
  0.015875,                               !- Hydronic Tubing Inside Diameter {m}
  ,                                       !- Hydronic Tubing Outside Diameter {m}
  ,                                       !- Hydronic Tubing Length {m}
  ,                                       !- Hydronic Tubing Conductivity {W/m-K}
  MeanAirTemperature,                     !- Temperature Control Type
  ZeroFlowPower,                          !- Setpoint Control Type
  CalculateFromCircuitLength,             !- Number of Circuits
  106.7;                                  !- Circuit Length {m}

OS:ScheduleTypeLimits,
  {64edc492-4a8c-420a-a8c6-da64b7d825a9}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Coil:Heating:LowTemperatureRadiant:VariableFlow,
  {feeaf807-d323-4c1a-95f6-1ea0cefd385c}, !- Handle
  Core_ZN_tzone Radiant Loop Heating Coil, !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  ,                                       !- Maximum Hot Water Flow {m3/s}
  {9384a664-dafd-4472-a045-4c339b2deb06}, !- Heating Water Inlet Node Name
  {9c0d5d8e-472e-4b4b-85ef-d64097d0431d}, !- Heating Water Outlet Node Name
  ,                                       !- Heating Control Throttling Range {deltaC}
  {6c5ec5f7-ab0c-42ab-8225-b4a3cc588e26}; !- Heating Control Temperature Schedule Name

OS:Node,
  {0ae7436c-8d57-45fb-bada-c3cd18c459b1}, !- Handle
  Core_ZN_tzone Radiant Loop Heating Coil Inlet Water Node, !- Name
  {8f92f421-683a-4f7a-810a-5f0461d3f23f}, !- Inlet Port
  {9384a664-dafd-4472-a045-4c339b2deb06}; !- Outlet Port

OS:Connection,
  {8f92f421-683a-4f7a-810a-5f0461d3f23f}, !- Handle
  {bb46b6c5-a982-4bda-9334-880e29830137}, !- Source Object
  5,                                      !- Outlet Port
  {0ae7436c-8d57-45fb-bada-c3cd18c459b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {97c04e05-afd7-44e9-bf1c-25ed46fbacb9}, !- Handle
  Core_ZN_tzone Radiant Loop Heating Coil Outlet Water Node, !- Name
  {9c0d5d8e-472e-4b4b-85ef-d64097d0431d}, !- Inlet Port
  {511cd182-fdfc-4fc1-a83d-a3341a18b8f3}; !- Outlet Port

OS:Connection,
  {9384a664-dafd-4472-a045-4c339b2deb06}, !- Handle
  {0ae7436c-8d57-45fb-bada-c3cd18c459b1}, !- Source Object
  3,                                      !- Outlet Port
  {feeaf807-d323-4c1a-95f6-1ea0cefd385c}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {9c0d5d8e-472e-4b4b-85ef-d64097d0431d}, !- Handle
  {feeaf807-d323-4c1a-95f6-1ea0cefd385c}, !- Source Object
  8,                                      !- Outlet Port
  {97c04e05-afd7-44e9-bf1c-25ed46fbacb9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {511cd182-fdfc-4fc1-a83d-a3341a18b8f3}, !- Handle
  {97c04e05-afd7-44e9-bf1c-25ed46fbacb9}, !- Source Object
  3,                                      !- Outlet Port
  {ccbf3b09-2506-4b42-adae-4841d866fa59}, !- Target Object
  5;                                      !- Inlet Port

OS:Coil:Cooling:LowTemperatureRadiant:VariableFlow,
  {ee2fe4b6-fa93-446d-aea8-391feaf529d7}, !- Handle
  Core_ZN_tzone Radiant Loop Cooling Coil, !- Name
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  0,                                      !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  ,                                       !- Maximum Cold Water Flow {m3/s}
  {1005bd85-7033-4e5f-bb3b-5ea54a3e143b}, !- Cooling Water Inlet Node Name
  {a62404db-9d46-496c-8265-1b2590105c56}, !- Cooling Water Outlet Node Name
  ,                                       !- Cooling Control Throttling Range {deltaC}
  {d2ea9388-c7c6-41e1-8576-a3e462edfdcc}, !- Cooling Control Temperature Schedule Name
  Off;                                    !- Condensation Control Type

OS:Node,
  {59ca1270-762b-43bd-bf0a-2462fd8e5804}, !- Handle
  Core_ZN_tzone Radiant Loop Cooling Coil Inlet Water Node, !- Name
  {4e88a55f-71a6-4d4e-9fc7-893f87974b61}, !- Inlet Port
  {1005bd85-7033-4e5f-bb3b-5ea54a3e143b}; !- Outlet Port

OS:Connection,
  {4e88a55f-71a6-4d4e-9fc7-893f87974b61}, !- Handle
  {f3fd37b0-3fb0-4ff8-bcdf-15f2e87481b8}, !- Source Object
  5,                                      !- Outlet Port
  {59ca1270-762b-43bd-bf0a-2462fd8e5804}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8c3a147e-3c7a-4660-8a07-6a9c91b31772}, !- Handle
  Core_ZN_tzone Radiant Loop Cooling Coil Outlet Water Node, !- Name
  {a62404db-9d46-496c-8265-1b2590105c56}, !- Inlet Port
  {cafa77eb-867b-4835-91db-22b41dd196f9}; !- Outlet Port

OS:Connection,
  {1005bd85-7033-4e5f-bb3b-5ea54a3e143b}, !- Handle
  {59ca1270-762b-43bd-bf0a-2462fd8e5804}, !- Source Object
  3,                                      !- Outlet Port
  {ee2fe4b6-fa93-446d-aea8-391feaf529d7}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {a62404db-9d46-496c-8265-1b2590105c56}, !- Handle
  {ee2fe4b6-fa93-446d-aea8-391feaf529d7}, !- Source Object
  8,                                      !- Outlet Port
  {8c3a147e-3c7a-4660-8a07-6a9c91b31772}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cafa77eb-867b-4835-91db-22b41dd196f9}, !- Handle
  {8c3a147e-3c7a-4660-8a07-6a9c91b31772}, !- Source Object
  3,                                      !- Outlet Port
  {d890bec2-483d-4b4b-923f-2bc87a149946}, !- Target Object
  5;                                      !- Inlet Port

OS:ZoneHVAC:LowTemperatureRadiant:VariableFlow,
  {6133072c-61db-474d-967b-b041ee11dd39}, !- Handle
  Core_ZN_tzone Radiant Loop,             !- Name
  {1ea627d2-2350-4d31-baa1-7d268b74af4e}, !- Availability Schedule Name
  {feeaf807-d323-4c1a-95f6-1ea0cefd385c}, !- Low Temp Radiant Variable Flow Heating Coil Name
  {ee2fe4b6-fa93-446d-aea8-391feaf529d7}, !- Low Temp Radiant Variable Flow Cooling Coil Name
  Ceilings,                               !- Radiant Surface Type
  ,                                       !- Fluid to Radiant Surface Heat Transfer Model
  0.015875,                               !- Hydronic Tubing Inside Diameter {m}
  ,                                       !- Hydronic Tubing Outside Diameter {m}
  ,                                       !- Hydronic Tubing Length {m}
  ,                                       !- Hydronic Tubing Conductivity {W/m-K}
  MeanAirTemperature,                     !- Temperature Control Type
  ZeroFlowPower,                          !- Setpoint Control Type
  CalculateFromCircuitLength,             !- Number of Circuits
  106.7;                                  !- Circuit Length {m}

OS:Coil:Heating:LowTemperatureRadiant:VariableFlow,
  {d198ae32-2287-41aa-a57c-5d96a0c361c6}, !- Handle
  Perimeter_ZN_1_tzone Radiant Loop Heating Coil, !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  ,                                       !- Maximum Hot Water Flow {m3/s}
  {c288d6e8-cb12-4c1c-b661-dcb9c03d8b04}, !- Heating Water Inlet Node Name
  {acf5ca1d-4366-4128-aa53-314078ae759d}, !- Heating Water Outlet Node Name
  ,                                       !- Heating Control Throttling Range {deltaC}
  {6c5ec5f7-ab0c-42ab-8225-b4a3cc588e26}; !- Heating Control Temperature Schedule Name

OS:Node,
  {070ec599-876c-46c9-9ead-1c7b368bc785}, !- Handle
  Perimeter_ZN_1_tzone Radiant Loop Heating Coil Inlet Water Node, !- Name
  {11822385-649b-463f-b570-fe573e75a320}, !- Inlet Port
  {c288d6e8-cb12-4c1c-b661-dcb9c03d8b04}; !- Outlet Port

OS:Connection,
  {11822385-649b-463f-b570-fe573e75a320}, !- Handle
  {bb46b6c5-a982-4bda-9334-880e29830137}, !- Source Object
  6,                                      !- Outlet Port
  {070ec599-876c-46c9-9ead-1c7b368bc785}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bd7862b9-1222-419c-b605-cf4af5bc2926}, !- Handle
  Perimeter_ZN_1_tzone Radiant Loop Heating Coil Outlet Water Node, !- Name
  {acf5ca1d-4366-4128-aa53-314078ae759d}, !- Inlet Port
  {f2305078-4725-48be-b3b0-e18380d546ae}; !- Outlet Port

OS:Connection,
  {c288d6e8-cb12-4c1c-b661-dcb9c03d8b04}, !- Handle
  {070ec599-876c-46c9-9ead-1c7b368bc785}, !- Source Object
  3,                                      !- Outlet Port
  {d198ae32-2287-41aa-a57c-5d96a0c361c6}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {acf5ca1d-4366-4128-aa53-314078ae759d}, !- Handle
  {d198ae32-2287-41aa-a57c-5d96a0c361c6}, !- Source Object
  8,                                      !- Outlet Port
  {bd7862b9-1222-419c-b605-cf4af5bc2926}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f2305078-4725-48be-b3b0-e18380d546ae}, !- Handle
  {bd7862b9-1222-419c-b605-cf4af5bc2926}, !- Source Object
  3,                                      !- Outlet Port
  {ccbf3b09-2506-4b42-adae-4841d866fa59}, !- Target Object
  6;                                      !- Inlet Port

OS:Coil:Cooling:LowTemperatureRadiant:VariableFlow,
  {49c7a9b6-64e2-45b1-aad5-0ca002554778}, !- Handle
  Perimeter_ZN_1_tzone Radiant Loop Cooling Coil, !- Name
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  0,                                      !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  ,                                       !- Maximum Cold Water Flow {m3/s}
  {bc54c6e5-db56-436a-af28-544febf03000}, !- Cooling Water Inlet Node Name
  {50048f60-6b3c-449c-88bd-7b162a862139}, !- Cooling Water Outlet Node Name
  ,                                       !- Cooling Control Throttling Range {deltaC}
  {d2ea9388-c7c6-41e1-8576-a3e462edfdcc}, !- Cooling Control Temperature Schedule Name
  Off;                                    !- Condensation Control Type

OS:Node,
  {b26fdbe2-1a88-4e8e-87d7-923303bfc4f2}, !- Handle
  Perimeter_ZN_1_tzone Radiant Loop Cooling Coil Inlet Water Node, !- Name
  {83efc58c-8aa0-44f2-bea5-240b4f5234ca}, !- Inlet Port
  {bc54c6e5-db56-436a-af28-544febf03000}; !- Outlet Port

OS:Connection,
  {83efc58c-8aa0-44f2-bea5-240b4f5234ca}, !- Handle
  {f3fd37b0-3fb0-4ff8-bcdf-15f2e87481b8}, !- Source Object
  6,                                      !- Outlet Port
  {b26fdbe2-1a88-4e8e-87d7-923303bfc4f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {75f06ea5-a1af-4224-b112-c253cf1bfadc}, !- Handle
  Perimeter_ZN_1_tzone Radiant Loop Cooling Coil Outlet Water Node, !- Name
  {50048f60-6b3c-449c-88bd-7b162a862139}, !- Inlet Port
  {e73c37e9-343c-4375-a549-167018c7afc2}; !- Outlet Port

OS:Connection,
  {bc54c6e5-db56-436a-af28-544febf03000}, !- Handle
  {b26fdbe2-1a88-4e8e-87d7-923303bfc4f2}, !- Source Object
  3,                                      !- Outlet Port
  {49c7a9b6-64e2-45b1-aad5-0ca002554778}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {50048f60-6b3c-449c-88bd-7b162a862139}, !- Handle
  {49c7a9b6-64e2-45b1-aad5-0ca002554778}, !- Source Object
  8,                                      !- Outlet Port
  {75f06ea5-a1af-4224-b112-c253cf1bfadc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e73c37e9-343c-4375-a549-167018c7afc2}, !- Handle
  {75f06ea5-a1af-4224-b112-c253cf1bfadc}, !- Source Object
  3,                                      !- Outlet Port
  {d890bec2-483d-4b4b-923f-2bc87a149946}, !- Target Object
  6;                                      !- Inlet Port

OS:ZoneHVAC:LowTemperatureRadiant:VariableFlow,
  {bc0bda39-b0b0-48b9-85bd-bbe993d0accb}, !- Handle
  Perimeter_ZN_1_tzone Radiant Loop,      !- Name
  {1ea627d2-2350-4d31-baa1-7d268b74af4e}, !- Availability Schedule Name
  {d198ae32-2287-41aa-a57c-5d96a0c361c6}, !- Low Temp Radiant Variable Flow Heating Coil Name
  {49c7a9b6-64e2-45b1-aad5-0ca002554778}, !- Low Temp Radiant Variable Flow Cooling Coil Name
  Ceilings,                               !- Radiant Surface Type
  ,                                       !- Fluid to Radiant Surface Heat Transfer Model
  0.015875,                               !- Hydronic Tubing Inside Diameter {m}
  ,                                       !- Hydronic Tubing Outside Diameter {m}
  ,                                       !- Hydronic Tubing Length {m}
  ,                                       !- Hydronic Tubing Conductivity {W/m-K}
  MeanAirTemperature,                     !- Temperature Control Type
  ZeroFlowPower,                          !- Setpoint Control Type
  CalculateFromCircuitLength,             !- Number of Circuits
  106.7;                                  !- Circuit Length {m}

OS:Coil:Heating:LowTemperatureRadiant:VariableFlow,
  {c697d13b-cc28-4f9f-8960-21f09a646d65}, !- Handle
  Perimeter_ZN_2_tzone Radiant Loop Heating Coil, !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  ,                                       !- Maximum Hot Water Flow {m3/s}
  {811dad0b-652b-49e3-beb0-b408271ce0ad}, !- Heating Water Inlet Node Name
  {025567e1-7bfd-4d70-b51b-41cb4d54810d}, !- Heating Water Outlet Node Name
  ,                                       !- Heating Control Throttling Range {deltaC}
  {6c5ec5f7-ab0c-42ab-8225-b4a3cc588e26}; !- Heating Control Temperature Schedule Name

OS:Node,
  {338fb938-9bf0-43fa-b1e9-eee405c8f134}, !- Handle
  Perimeter_ZN_2_tzone Radiant Loop Heating Coil Inlet Water Node, !- Name
  {016a6643-9ffe-4b28-9813-3a956cbb82bb}, !- Inlet Port
  {811dad0b-652b-49e3-beb0-b408271ce0ad}; !- Outlet Port

OS:Connection,
  {016a6643-9ffe-4b28-9813-3a956cbb82bb}, !- Handle
  {bb46b6c5-a982-4bda-9334-880e29830137}, !- Source Object
  7,                                      !- Outlet Port
  {338fb938-9bf0-43fa-b1e9-eee405c8f134}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b12d0b90-d4e1-4fa8-bd99-b2ad34e09e8b}, !- Handle
  Perimeter_ZN_2_tzone Radiant Loop Heating Coil Outlet Water Node, !- Name
  {025567e1-7bfd-4d70-b51b-41cb4d54810d}, !- Inlet Port
  {b7fe1a73-0d8e-4376-b5ef-5ad3eaa10890}; !- Outlet Port

OS:Connection,
  {811dad0b-652b-49e3-beb0-b408271ce0ad}, !- Handle
  {338fb938-9bf0-43fa-b1e9-eee405c8f134}, !- Source Object
  3,                                      !- Outlet Port
  {c697d13b-cc28-4f9f-8960-21f09a646d65}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {025567e1-7bfd-4d70-b51b-41cb4d54810d}, !- Handle
  {c697d13b-cc28-4f9f-8960-21f09a646d65}, !- Source Object
  8,                                      !- Outlet Port
  {b12d0b90-d4e1-4fa8-bd99-b2ad34e09e8b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b7fe1a73-0d8e-4376-b5ef-5ad3eaa10890}, !- Handle
  {b12d0b90-d4e1-4fa8-bd99-b2ad34e09e8b}, !- Source Object
  3,                                      !- Outlet Port
  {ccbf3b09-2506-4b42-adae-4841d866fa59}, !- Target Object
  7;                                      !- Inlet Port

OS:Coil:Cooling:LowTemperatureRadiant:VariableFlow,
  {e48d61c7-3cbf-45e8-b974-e8a34eb80f95}, !- Handle
  Perimeter_ZN_2_tzone Radiant Loop Cooling Coil, !- Name
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  0,                                      !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  ,                                       !- Maximum Cold Water Flow {m3/s}
  {bdefd74c-bb38-4abb-bdf2-bad68b1f6a98}, !- Cooling Water Inlet Node Name
  {8bc92bf8-057d-4c23-b759-6fdb0844d44f}, !- Cooling Water Outlet Node Name
  ,                                       !- Cooling Control Throttling Range {deltaC}
  {d2ea9388-c7c6-41e1-8576-a3e462edfdcc}, !- Cooling Control Temperature Schedule Name
  Off;                                    !- Condensation Control Type

OS:Node,
  {fae7637b-b04e-4897-97fc-ec6b36c13f3c}, !- Handle
  Perimeter_ZN_2_tzone Radiant Loop Cooling Coil Inlet Water Node, !- Name
  {cd89f71c-29f4-419a-a1ae-fd828ed78b1c}, !- Inlet Port
  {bdefd74c-bb38-4abb-bdf2-bad68b1f6a98}; !- Outlet Port

OS:Connection,
  {cd89f71c-29f4-419a-a1ae-fd828ed78b1c}, !- Handle
  {f3fd37b0-3fb0-4ff8-bcdf-15f2e87481b8}, !- Source Object
  7,                                      !- Outlet Port
  {fae7637b-b04e-4897-97fc-ec6b36c13f3c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1bdbc28e-0eef-44e3-86bd-b375e29d3164}, !- Handle
  Perimeter_ZN_2_tzone Radiant Loop Cooling Coil Outlet Water Node, !- Name
  {8bc92bf8-057d-4c23-b759-6fdb0844d44f}, !- Inlet Port
  {f86279e2-6218-4888-b9d8-4ebd3f32813a}; !- Outlet Port

OS:Connection,
  {bdefd74c-bb38-4abb-bdf2-bad68b1f6a98}, !- Handle
  {fae7637b-b04e-4897-97fc-ec6b36c13f3c}, !- Source Object
  3,                                      !- Outlet Port
  {e48d61c7-3cbf-45e8-b974-e8a34eb80f95}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {8bc92bf8-057d-4c23-b759-6fdb0844d44f}, !- Handle
  {e48d61c7-3cbf-45e8-b974-e8a34eb80f95}, !- Source Object
  8,                                      !- Outlet Port
  {1bdbc28e-0eef-44e3-86bd-b375e29d3164}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f86279e2-6218-4888-b9d8-4ebd3f32813a}, !- Handle
  {1bdbc28e-0eef-44e3-86bd-b375e29d3164}, !- Source Object
  3,                                      !- Outlet Port
  {d890bec2-483d-4b4b-923f-2bc87a149946}, !- Target Object
  7;                                      !- Inlet Port

OS:ZoneHVAC:LowTemperatureRadiant:VariableFlow,
  {1f416dc1-8349-4dfd-9582-bab4217909c5}, !- Handle
  Perimeter_ZN_2_tzone Radiant Loop,      !- Name
  {1ea627d2-2350-4d31-baa1-7d268b74af4e}, !- Availability Schedule Name
  {c697d13b-cc28-4f9f-8960-21f09a646d65}, !- Low Temp Radiant Variable Flow Heating Coil Name
  {e48d61c7-3cbf-45e8-b974-e8a34eb80f95}, !- Low Temp Radiant Variable Flow Cooling Coil Name
  Ceilings,                               !- Radiant Surface Type
  ,                                       !- Fluid to Radiant Surface Heat Transfer Model
  0.015875,                               !- Hydronic Tubing Inside Diameter {m}
  ,                                       !- Hydronic Tubing Outside Diameter {m}
  ,                                       !- Hydronic Tubing Length {m}
  ,                                       !- Hydronic Tubing Conductivity {W/m-K}
  MeanAirTemperature,                     !- Temperature Control Type
  ZeroFlowPower,                          !- Setpoint Control Type
  CalculateFromCircuitLength,             !- Number of Circuits
  106.7;                                  !- Circuit Length {m}

OS:Coil:Heating:LowTemperatureRadiant:VariableFlow,
  {748bdffd-e5c6-44c8-bb21-822f487e36a1}, !- Handle
  Perimeter_ZN_4_tzone Radiant Loop Heating Coil, !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  ,                                       !- Maximum Hot Water Flow {m3/s}
  {9add31d8-4934-4b48-816f-d139f688f39e}, !- Heating Water Inlet Node Name
  {8d9aa6c3-c198-42d7-a2de-81493077285b}, !- Heating Water Outlet Node Name
  ,                                       !- Heating Control Throttling Range {deltaC}
  {6c5ec5f7-ab0c-42ab-8225-b4a3cc588e26}; !- Heating Control Temperature Schedule Name

OS:Node,
  {ad5a9893-8cb2-4fdc-8a2a-a613d071e45e}, !- Handle
  Perimeter_ZN_4_tzone Radiant Loop Heating Coil Inlet Water Node, !- Name
  {8882c7e0-2a5a-44d2-aca2-e153bf03cf8f}, !- Inlet Port
  {9add31d8-4934-4b48-816f-d139f688f39e}; !- Outlet Port

OS:Connection,
  {8882c7e0-2a5a-44d2-aca2-e153bf03cf8f}, !- Handle
  {bb46b6c5-a982-4bda-9334-880e29830137}, !- Source Object
  8,                                      !- Outlet Port
  {ad5a9893-8cb2-4fdc-8a2a-a613d071e45e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {25f69ea4-d71c-473f-9ce6-b97ebced1b4e}, !- Handle
  Perimeter_ZN_4_tzone Radiant Loop Heating Coil Outlet Water Node, !- Name
  {8d9aa6c3-c198-42d7-a2de-81493077285b}, !- Inlet Port
  {adad66bc-0e2d-4027-a974-1178d4c3d069}; !- Outlet Port

OS:Connection,
  {9add31d8-4934-4b48-816f-d139f688f39e}, !- Handle
  {ad5a9893-8cb2-4fdc-8a2a-a613d071e45e}, !- Source Object
  3,                                      !- Outlet Port
  {748bdffd-e5c6-44c8-bb21-822f487e36a1}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {8d9aa6c3-c198-42d7-a2de-81493077285b}, !- Handle
  {748bdffd-e5c6-44c8-bb21-822f487e36a1}, !- Source Object
  8,                                      !- Outlet Port
  {25f69ea4-d71c-473f-9ce6-b97ebced1b4e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {adad66bc-0e2d-4027-a974-1178d4c3d069}, !- Handle
  {25f69ea4-d71c-473f-9ce6-b97ebced1b4e}, !- Source Object
  3,                                      !- Outlet Port
  {ccbf3b09-2506-4b42-adae-4841d866fa59}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Cooling:LowTemperatureRadiant:VariableFlow,
  {426e14a3-d171-4fd3-a359-9b232524ec14}, !- Handle
  Perimeter_ZN_4_tzone Radiant Loop Cooling Coil, !- Name
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  0,                                      !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  ,                                       !- Maximum Cold Water Flow {m3/s}
  {59ac1d23-bd78-4ef2-a11c-2e030c8522b0}, !- Cooling Water Inlet Node Name
  {d5678d4e-0df3-400c-bf1a-3fb90081c73c}, !- Cooling Water Outlet Node Name
  ,                                       !- Cooling Control Throttling Range {deltaC}
  {d2ea9388-c7c6-41e1-8576-a3e462edfdcc}, !- Cooling Control Temperature Schedule Name
  Off;                                    !- Condensation Control Type

OS:Node,
  {ffa93a0d-660f-46fd-bf92-f83c1d4e38c3}, !- Handle
  Perimeter_ZN_4_tzone Radiant Loop Cooling Coil Inlet Water Node, !- Name
  {4f394521-85f1-475d-ac62-6dc14c202ad1}, !- Inlet Port
  {59ac1d23-bd78-4ef2-a11c-2e030c8522b0}; !- Outlet Port

OS:Connection,
  {4f394521-85f1-475d-ac62-6dc14c202ad1}, !- Handle
  {f3fd37b0-3fb0-4ff8-bcdf-15f2e87481b8}, !- Source Object
  8,                                      !- Outlet Port
  {ffa93a0d-660f-46fd-bf92-f83c1d4e38c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1e87c15b-6af9-427a-b3af-d6fc644e7f74}, !- Handle
  Perimeter_ZN_4_tzone Radiant Loop Cooling Coil Outlet Water Node, !- Name
  {d5678d4e-0df3-400c-bf1a-3fb90081c73c}, !- Inlet Port
  {2231fb68-1fac-4b02-9bed-a0154300ba0a}; !- Outlet Port

OS:Connection,
  {59ac1d23-bd78-4ef2-a11c-2e030c8522b0}, !- Handle
  {ffa93a0d-660f-46fd-bf92-f83c1d4e38c3}, !- Source Object
  3,                                      !- Outlet Port
  {426e14a3-d171-4fd3-a359-9b232524ec14}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {d5678d4e-0df3-400c-bf1a-3fb90081c73c}, !- Handle
  {426e14a3-d171-4fd3-a359-9b232524ec14}, !- Source Object
  8,                                      !- Outlet Port
  {1e87c15b-6af9-427a-b3af-d6fc644e7f74}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2231fb68-1fac-4b02-9bed-a0154300ba0a}, !- Handle
  {1e87c15b-6af9-427a-b3af-d6fc644e7f74}, !- Source Object
  3,                                      !- Outlet Port
  {d890bec2-483d-4b4b-923f-2bc87a149946}, !- Target Object
  8;                                      !- Inlet Port

OS:ZoneHVAC:LowTemperatureRadiant:VariableFlow,
  {a5cb3371-997f-481c-a2a3-55ba87634962}, !- Handle
  Perimeter_ZN_4_tzone Radiant Loop,      !- Name
  {1ea627d2-2350-4d31-baa1-7d268b74af4e}, !- Availability Schedule Name
  {748bdffd-e5c6-44c8-bb21-822f487e36a1}, !- Low Temp Radiant Variable Flow Heating Coil Name
  {426e14a3-d171-4fd3-a359-9b232524ec14}, !- Low Temp Radiant Variable Flow Cooling Coil Name
  Ceilings,                               !- Radiant Surface Type
  ,                                       !- Fluid to Radiant Surface Heat Transfer Model
  0.015875,                               !- Hydronic Tubing Inside Diameter {m}
  ,                                       !- Hydronic Tubing Outside Diameter {m}
  ,                                       !- Hydronic Tubing Length {m}
  ,                                       !- Hydronic Tubing Conductivity {W/m-K}
  MeanAirTemperature,                     !- Temperature Control Type
  ZeroFlowPower,                          !- Setpoint Control Type
  CalculateFromCircuitLength,             !- Number of Circuits
  106.7;                                  !- Circuit Length {m}

OS:Sizing:Parameters,
  {57f97927-32e7-44b9-a670-da10f61788e3}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:Building,
  {9464e086-6d08-40e0-aaee-04928b59e36c}, !- Handle
  Building 1,                             !- Name
  ,                                       !- Building Sector Type
  ,                                       !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ;                                       !- Default Schedule Set Name

OS:Output:Variable,
  {9c6444be-c994-45cb-9095-2b7b15ae43ce}, !- Handle
  Output Variable 1,                      !- Name
  ,                                       !- Key Value
  Zone Radiant HVAC Cooling Energy,       !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {ea8e8123-233d-4353-8439-91826bade5e9}, !- Handle
  Output Variable 2,                      !- Name
  ,                                       !- Key Value
  Zone Radiant HVAC Heating Energy,       !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {5330ef41-f1be-4e26-a59d-6c05cfe937e5}, !- Handle
  Output Variable 3,                      !- Name
  ,                                       !- Key Value
  Zone Radiant HVAC Inlet Temperature,    !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {e191934e-399f-4472-9cd4-841e55d0af38}, !- Handle
  Output Variable 4,                      !- Name
  ,                                       !- Key Value
  Zone Radiant HVAC Outlet Temperature,   !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {ae328b3f-5b4e-4d15-9442-e04a960fe9da}, !- Handle
  Output Variable 5,                      !- Name
  ,                                       !- Key Value
  Zone Radiant HVAC Mass Flow Rate,       !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {06575ca6-8bc1-4439-852b-1327dfb9cb23}, !- Handle
  Output Variable 6,                      !- Name
  ,                                       !- Key Value
  Air System Electricity Energy,          !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {f3d95eac-8b84-4217-a93e-a63c20e5600b}, !- Handle
  Output Variable 7,                      !- Name
  ,                                       !- Key Value
  Air System Total Heating Energy,        !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {bc30af23-602c-47af-9a11-0a99ee44b67c}, !- Handle
  Output Variable 8,                      !- Name
  ,                                       !- Key Value
  Air System Total Cooling Energy,        !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {ea8db2a7-8a28-4f70-a2d7-75b0abfbbb6a}, !- Handle
  Output Variable 9,                      !- Name
  ,                                       !- Key Value
  Chiller Electricity Rate,               !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {c39ab5ae-0a36-400f-a818-bb119b8c7619}, !- Handle
  Output Variable 10,                     !- Name
  ,                                       !- Key Value
  Chiller Electricity Energy,             !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {6a4f4f85-19c6-4666-bb2e-af8daa3a7aa2}, !- Handle
  Output Variable 11,                     !- Name
  Chilled Water Loop Supply Outlet Node,  !- Key Value
  System Node Mass Flow Rate,             !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {45825e27-76f9-416d-8f0c-c6f2ecd1a5d2}, !- Handle
  Output Variable 12,                     !- Name
  Hot Water Loop Supply Outlet Node,      !- Key Value
  System Node Mass Flow Rate,             !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {4838ae94-526f-4f2f-8ad9-257e4d93711c}, !- Handle
  Output Variable 13,                     !- Name
  Chilled Water Loop Supply Outlet Node,  !- Key Value
  System Node Temperature,                !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {4391311c-a3b7-421b-b2cf-3a2587778e15}, !- Handle
  Output Variable 14,                     !- Name
  Hot Water Loop Supply Outlet Node,      !- Key Value
  System Node Temperature,                !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {9801ed89-2706-426c-9925-3beb4354810c}, !- Handle
  Output Variable 15,                     !- Name
  Chilled Water Loop Supply Outlet Node,  !- Key Value
  System Node Setpoint Temperature,       !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {53b245a8-0f58-499b-86c5-5c47d7cfc406}, !- Handle
  Output Variable 16,                     !- Name
  Hot Water Loop Supply Outlet Node,      !- Key Value
  System Node Setpoint Temperature,       !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {d2919bdf-5797-4739-bb22-efd783cb0cff}, !- Handle
  Output Variable 17,                     !- Name
  Perimeter_ZN_1_envelope_3,              !- Key Value
  Surface Inside Face Temperature,        !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {25f10afa-6aad-4145-8031-74ad8ec14c10}, !- Handle
  Output Variable 18,                     !- Name
  Perimeter_ZN_2_envelope_4,              !- Key Value
  Surface Inside Face Temperature,        !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {f4f6f057-3a20-4cc2-a0ef-9b818949abdb}, !- Handle
  Output Variable 19,                     !- Name
  Perimeter_ZN_4_envelope_2,              !- Key Value
  Surface Inside Face Temperature,        !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {fcaf76aa-0cb7-471f-8d8a-b678c956791d}, !- Handle
  Output Variable 20,                     !- Name
  Core_ZN_envelope_3,                     !- Key Value
  Surface Inside Face Temperature,        !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {e6df4329-6c7e-4d85-b96c-99c2a81866f3}, !- Handle
  Output Variable 21,                     !- Name
  Perimeter_ZN_3_envelope_3,              !- Key Value
  Surface Inside Face Temperature,        !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {e2315565-028a-4c8c-915a-1b57e8c16196}, !- Handle
  Output Variable 22,                     !- Name
  ,                                       !- Key Value
  Site Outdoor Air Drybulb Temperature,   !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {3ed68504-a69c-45df-a9f6-09cbdbe22f8b}, !- Handle
  Output Variable 23,                     !- Name
  ,                                       !- Key Value
  Site Outdoor Air Dewpoint Temperature,  !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {37100743-8a5d-477d-956f-728b210b6161}, !- Handle
  Output Variable 24,                     !- Name
  ,                                       !- Key Value
  Site Outdoor Air Relative Humidity,     !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {6791ddd0-310e-46e3-9d53-dd2d3584ac34}, !- Handle
  Output Variable 25,                     !- Name
  ,                                       !- Key Value
  Wind Speed,                             !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {d92bd93b-7553-4e2d-874b-20cb5fa0bd86}, !- Handle
  Output Variable 26,                     !- Name
  ,                                       !- Key Value
  Site Wind Direction,                    !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {3f1c5787-041e-41a5-9b27-cc411f76968e}, !- Handle
  Output Variable 27,                     !- Name
  ,                                       !- Key Value
  Site Sky Temperature,                   !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {06011371-b561-4f1a-8f95-856bff97febc}, !- Handle
  Output Variable 28,                     !- Name
  ,                                       !- Key Value
  Zone Air Temperature,                   !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {dfd59117-bc9a-46ef-b18d-9e801ce25294}, !- Handle
  Output Variable 29,                     !- Name
  ,                                       !- Key Value
  Zone Mean Air Temperature,              !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {d9844d5e-074e-4065-98c2-aa491cfbe2f5}, !- Handle
  Output Variable 30,                     !- Name
  ,                                       !- Key Value
  Zone Mean Radiant Temperature,          !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {5a671963-93dc-44ad-bf6a-0246a5a21916}, !- Handle
  Output Variable 31,                     !- Name
  ,                                       !- Key Value
  Zone Operative Temperature,             !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {51ed095d-fba4-4d18-8e08-00fbd905390c}, !- Handle
  Output Variable 32,                     !- Name
  ,                                       !- Key Value
  Zone Thermostat Air Temperature,        !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {62c5ed2e-942a-45b5-8681-e537ee9e855f}, !- Handle
  Output Variable 33,                     !- Name
  ,                                       !- Key Value
  Zone Thermostat Cooling Setpoint Temperature, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {c48b4571-99c6-444c-87c5-1cccda96f38a}, !- Handle
  Output Variable 34,                     !- Name
  ,                                       !- Key Value
  Zone Thermostat Heating Setpoint Temperature, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {5a5b17a2-100e-4e84-b7a8-1d12aaf9ad7a}, !- Handle
  Output Variable 35,                     !- Name
  ,                                       !- Key Value
  Zone Mean Air Dewpoint Temperature,     !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {f6e1b862-bd2e-46b8-b395-78e9d19da8d2}, !- Handle
  Output Variable 36,                     !- Name
  ,                                       !- Key Value
  Zone Air Relative Humidity,             !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {e7ffacb2-df7e-4d58-baf3-d922759af320}, !- Handle
  Output Variable 37,                     !- Name
  ,                                       !- Key Value
  Zone Air Humidity Ratio,                !- Variable Name
  Hourly;                                 !- Reporting Frequency

