Time,CORE_ZN_TZONE:MIAMI INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],CORE_ZN_TZONE:MIAMI INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],CORE_ZN_TZONE:MIAMI INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],CORE_ZN_TZONE:MIAMI INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],CORE_ZN_TZONE::Des Latent Heat Load [W],CORE_ZN_TZONE::Des Latent Cool Load [W],CORE_ZN_TZONE::Des Latent Heat Mass Flow [kg/s],CORE_ZN_TZONE::Des Latent Cool Mass Flow [kg/s],CORE_ZN_TZONE::Des Heat Load No DOAS [W],CORE_ZN_TZONE::Des Sens Cool Load No DOAS [W],CORE_ZN_TZONE::Des Latent Heat Load No DOAS [W],CORE_ZN_TZONE::Des Latent Cool Load No DOAS [W],CORE_ZN_TZONE:MIAMI INTL AP ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],CORE_ZN_TZONE:MIAMI INTL AP ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],CORE_ZN_TZONE:MIAMI INTL AP ANN CLG .4% CONDNS DB=>MWB:Cooling Zone Temperature [C],CORE_ZN_TZONE:MIAMI INTL AP ANN CLG .4% CONDNS DB=>MWB:Cooling Zone Relative Humidity [%],PERIMETER_ZN_1_TZONE:MIAMI INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_ZN_1_TZONE:MIAMI INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],PERIMETER_ZN_1_TZONE:MIAMI INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_ZN_1_TZONE:MIAMI INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],PERIMETER_ZN_1_TZONE::Des Latent Heat Load [W],PERIMETER_ZN_1_TZONE::Des Latent Cool Load [W],PERIMETER_ZN_1_TZONE::Des Latent Heat Mass Flow [kg/s],PERIMETER_ZN_1_TZONE::Des Latent Cool Mass Flow [kg/s],PERIMETER_ZN_1_TZONE::Des Heat Load No DOAS [W],PERIMETER_ZN_1_TZONE::Des Sens Cool Load No DOAS [W],PERIMETER_ZN_1_TZONE::Des Latent Heat Load No DOAS [W],PERIMETER_ZN_1_TZONE::Des Latent Cool Load No DOAS [W],PERIMETER_ZN_1_TZONE:MIAMI INTL AP ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],PERIMETER_ZN_1_TZONE:MIAMI INTL AP ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],PERIMETER_ZN_1_TZONE:MIAMI INTL AP ANN CLG .4% CONDNS DB=>MWB:Cooling Zone Temperature [C],PERIMETER_ZN_1_TZONE:MIAMI INTL AP ANN CLG .4% CONDNS DB=>MWB:Cooling Zone Relative Humidity [%],PERIMETER_ZN_2_TZONE:MIAMI INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_ZN_2_TZONE:MIAMI INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],PERIMETER_ZN_2_TZONE:MIAMI INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_ZN_2_TZONE:MIAMI INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],PERIMETER_ZN_2_TZONE::Des Latent Heat Load [W],PERIMETER_ZN_2_TZONE::Des Latent Cool Load [W],PERIMETER_ZN_2_TZONE::Des Latent Heat Mass Flow [kg/s],PERIMETER_ZN_2_TZONE::Des Latent Cool Mass Flow [kg/s],PERIMETER_ZN_2_TZONE::Des Heat Load No DOAS [W],PERIMETER_ZN_2_TZONE::Des Sens Cool Load No DOAS [W],PERIMETER_ZN_2_TZONE::Des Latent Heat Load No DOAS [W],PERIMETER_ZN_2_TZONE::Des Latent Cool Load No DOAS [W],PERIMETER_ZN_2_TZONE:MIAMI INTL AP ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],PERIMETER_ZN_2_TZONE:MIAMI INTL AP ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],PERIMETER_ZN_2_TZONE:MIAMI INTL AP ANN CLG .4% CONDNS DB=>MWB:Cooling Zone Temperature [C],PERIMETER_ZN_2_TZONE:MIAMI INTL AP ANN CLG .4% CONDNS DB=>MWB:Cooling Zone Relative Humidity [%],PERIMETER_ZN_3_TZONE:MIAMI INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_ZN_3_TZONE:MIAMI INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],PERIMETER_ZN_3_TZONE:MIAMI INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_ZN_3_TZONE:MIAMI INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],PERIMETER_ZN_3_TZONE::Des Latent Heat Load [W],PERIMETER_ZN_3_TZONE::Des Latent Cool Load [W],PERIMETER_ZN_3_TZONE::Des Latent Heat Mass Flow [kg/s],PERIMETER_ZN_3_TZONE::Des Latent Cool Mass Flow [kg/s],PERIMETER_ZN_3_TZONE::Des Heat Load No DOAS [W],PERIMETER_ZN_3_TZONE::Des Sens Cool Load No DOAS [W],PERIMETER_ZN_3_TZONE::Des Latent Heat Load No DOAS [W],PERIMETER_ZN_3_TZONE::Des Latent Cool Load No DOAS [W],PERIMETER_ZN_3_TZONE:MIAMI INTL AP ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],PERIMETER_ZN_3_TZONE:MIAMI INTL AP ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],PERIMETER_ZN_3_TZONE:MIAMI INTL AP ANN CLG .4% CONDNS DB=>MWB:Cooling Zone Temperature [C],PERIMETER_ZN_3_TZONE:MIAMI INTL AP ANN CLG .4% CONDNS DB=>MWB:Cooling Zone Relative Humidity [%],PERIMETER_ZN_4_TZONE:MIAMI INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_ZN_4_TZONE:MIAMI INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],PERIMETER_ZN_4_TZONE:MIAMI INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_ZN_4_TZONE:MIAMI INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],PERIMETER_ZN_4_TZONE::Des Latent Heat Load [W],PERIMETER_ZN_4_TZONE::Des Latent Cool Load [W],PERIMETER_ZN_4_TZONE::Des Latent Heat Mass Flow [kg/s],PERIMETER_ZN_4_TZONE::Des Latent Cool Mass Flow [kg/s],PERIMETER_ZN_4_TZONE::Des Heat Load No DOAS [W],PERIMETER_ZN_4_TZONE::Des Sens Cool Load No DOAS [W],PERIMETER_ZN_4_TZONE::Des Latent Heat Load No DOAS [W],PERIMETER_ZN_4_TZONE::Des Latent Cool Load No DOAS [W],PERIMETER_ZN_4_TZONE:MIAMI INTL AP ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],PERIMETER_ZN_4_TZONE:MIAMI INTL AP ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],PERIMETER_ZN_4_TZONE:MIAMI INTL AP ANN CLG .4% CONDNS DB=>MWB:Cooling Zone Temperature [C],PERIMETER_ZN_4_TZONE:MIAMI INTL AP ANN CLG .4% CONDNS DB=>MWB:Cooling Zone Relative Humidity [%]
00:15:00,4.404345E+03,5.169648E+02,2.159603E-01,4.220916E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,3.605095E+03,4.667580E+02,1.767703E-01,3.810987E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,2.445788E+03,4.772588E+02,1.199255E-01,3.896724E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,3.568238E+03,4.590235E+02,1.749631E-01,3.747836E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,2.442543E+03,4.672776E+02,1.197664E-01,3.815229E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01
00:30:00,4.400384E+03,4.831136E+02,2.157661E-01,3.944528E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,3.602385E+03,4.370940E+02,1.766374E-01,3.568787E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,2.444341E+03,4.529889E+02,1.198545E-01,3.698565E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,3.565506E+03,4.288113E+02,1.748291E-01,3.501160E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,2.441095E+03,4.408435E+02,1.196954E-01,3.599400E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01
00:45:00,4.396497E+03,4.501324E+02,2.155755E-01,3.675243E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,3.599726E+03,4.083491E+02,1.765071E-01,3.334090E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,2.442923E+03,4.294939E+02,1.197850E-01,3.506733E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,3.562826E+03,3.996436E+02,1.746977E-01,3.263011E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,2.439675E+03,4.155861E+02,1.196258E-01,3.393179E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01
01:00:00,4.392683E+03,4.180733E+02,2.153885E-01,3.413486E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,3.597119E+03,3.805217E+02,1.763792E-01,3.106885E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,2.441532E+03,4.067583E+02,1.197168E-01,3.321101E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,3.560198E+03,3.715041E+02,1.745689E-01,3.033258E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,2.438284E+03,3.914349E+02,1.195575E-01,3.195989E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01
01:15:00,4.393039E+03,3.884176E+02,2.154059E-01,3.171353E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,3.597367E+03,3.546566E+02,1.763914E-01,2.895701E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,2.441667E+03,3.853037E+02,1.197234E-01,3.145929E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,3.560447E+03,3.454311E+02,1.745811E-01,2.820377E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,2.438418E+03,3.688431E+02,1.195641E-01,3.011531E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01
01:30:00,4.393388E+03,3.598946E+02,2.154231E-01,2.938469E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,3.597609E+03,3.298466E+02,1.764033E-01,2.693132E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,2.441799E+03,3.646911E+02,1.197299E-01,2.977631E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,3.560692E+03,3.204949E+02,1.745931E-01,2.616778E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,2.438550E+03,3.473464E+02,1.195706E-01,2.836015E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01
01:45:00,4.393731E+03,3.326394E+02,2.154399E-01,2.715935E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,3.597848E+03,3.061674E+02,1.764150E-01,2.499796E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,2.441928E+03,3.449725E+02,1.197362E-01,2.816632E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,3.560931E+03,2.967606E+02,1.746048E-01,2.422992E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,2.438680E+03,3.269584E+02,1.195769E-01,2.669551E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01
02:00:00,4.394067E+03,3.067452E+02,2.154564E-01,2.504514E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,3.598081E+03,2.836742E+02,1.764264E-01,2.316144E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,2.442054E+03,3.261854E+02,1.197424E-01,2.663240E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,3.561167E+03,2.742726E+02,1.746164E-01,2.239382E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,2.438806E+03,3.076828E+02,1.195831E-01,2.512170E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01
02:15:00,4.394398E+03,2.822089E+02,2.154726E-01,2.304180E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,3.598311E+03,2.623064E+02,1.764377E-01,2.141680E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,2.442179E+03,3.082916E+02,1.197485E-01,2.517140E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,3.561397E+03,2.529650E+02,1.746277E-01,2.065409E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,2.438931E+03,2.894523E+02,1.195892E-01,2.363321E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01
02:30:00,4.394722E+03,2.589188E+02,2.154885E-01,2.114021E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,3.598535E+03,2.419938E+02,1.764487E-01,1.975832E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,2.442300E+03,2.912347E+02,1.197545E-01,2.377874E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,3.561624E+03,2.327541E+02,1.746388E-01,1.900392E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,2.439052E+03,2.721852E+02,1.195952E-01,2.222339E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01
02:45:00,4.395039E+03,2.367586E+02,2.155040E-01,1.933087E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,3.598756E+03,2.226594E+02,1.764595E-01,1.817970E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,2.442420E+03,2.749539E+02,1.197603E-01,2.244944E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,3.561846E+03,2.135531E+02,1.746497E-01,1.743619E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,2.439172E+03,2.557990E+02,1.196011E-01,2.088548E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01
03:00:00,4.395351E+03,2.156444E+02,2.155193E-01,1.760694E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,3.598972E+03,2.042442E+02,1.764701E-01,1.667613E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,2.442537E+03,2.594019E+02,1.197661E-01,2.117966E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,3.562064E+03,1.952956E+02,1.746604E-01,1.594550E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,2.439289E+03,2.402285E+02,1.196068E-01,1.961419E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01
03:15:00,4.395658E+03,1.954659E+02,2.155344E-01,1.595941E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,3.599184E+03,1.866212E+02,1.764805E-01,1.523725E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,2.442652E+03,2.444883E+02,1.197717E-01,1.996199E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,3.562277E+03,1.778529E+02,1.746708E-01,1.452134E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,2.439404E+03,2.253690E+02,1.196124E-01,1.840094E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01
03:30:00,4.395958E+03,1.760599E+02,2.155491E-01,1.437495E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,3.599393E+03,1.696792E+02,1.764907E-01,1.385397E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,2.442764E+03,2.301240E+02,1.197772E-01,1.878917E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,3.562487E+03,1.611048E+02,1.746811E-01,1.315389E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,2.439516E+03,2.111192E+02,1.196179E-01,1.723747E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01
03:45:00,4.396253E+03,1.572850E+02,2.155636E-01,1.284201E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,3.599597E+03,1.533174E+02,1.765007E-01,1.251806E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,2.442874E+03,2.162274E+02,1.197826E-01,1.765454E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,3.562692E+03,1.449446E+02,1.746912E-01,1.183444E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,2.439626E+03,1.973873E+02,1.196234E-01,1.611628E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01
04:00:00,4.396542E+03,1.390459E+02,2.155777E-01,1.135282E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,3.599797E+03,1.374634E+02,1.765105E-01,1.122362E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,2.442982E+03,2.027371E+02,1.197879E-01,1.655308E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,3.562894E+03,1.292956E+02,1.747011E-01,1.055673E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,2.439735E+03,1.841041E+02,1.196287E-01,1.503174E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01
04:15:00,4.396826E+03,1.213444E+02,2.155917E-01,9.907528E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,3.599993E+03,1.221511E+02,1.765202E-01,9.973398E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,2.443088E+03,1.896704E+02,1.197931E-01,1.548622E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,3.563092E+03,1.141852E+02,1.747108E-01,9.322999E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,2.439841E+03,1.712788E+02,1.196339E-01,1.398458E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01
04:30:00,4.397105E+03,1.042440E+02,2.156053E-01,8.511317E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,3.600186E+03,1.074132E+02,1.765296E-01,8.770075E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,2.443192E+03,1.770470E+02,1.197982E-01,1.445554E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,3.563286E+03,9.964822E+01,1.747203E-01,8.136081E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,2.439945E+03,1.589254E+02,1.196390E-01,1.297595E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01
04:45:00,4.397379E+03,8.781543E+01,2.156187E-01,7.169957E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,3.600375E+03,9.329342E+01,1.765389E-01,7.617224E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,2.443294E+03,1.648921E+02,1.198032E-01,1.346311E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,3.563476E+03,8.573653E+01,1.747296E-01,7.000219E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,2.440046E+03,1.470644E+02,1.196439E-01,1.200752E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01
05:00:00,4.397647E+03,7.211655E+01,2.156319E-01,5.888174E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,3.600560E+03,7.984110E+01,1.765480E-01,6.518869E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,2.443394E+03,1.532265E+02,1.198081E-01,1.251064E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,3.563663E+03,7.246640E+01,1.747388E-01,5.916739E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,2.440146E+03,1.357129E+02,1.196488E-01,1.108069E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01
05:15:00,4.397910E+03,5.727088E+01,2.156448E-01,4.676054E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,3.600742E+03,6.722728E+01,1.765569E-01,5.488975E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,2.443491E+03,1.421772E+02,1.198129E-01,1.160849E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,3.563846E+03,5.998883E+01,1.747477E-01,4.897969E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,2.440244E+03,1.249868E+02,1.196536E-01,1.020493E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01
05:30:00,4.398169E+03,4.352035E+01,2.156575E-01,3.553350E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,3.600920E+03,5.559292E+01,1.765656E-01,4.539052E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,2.443587E+03,1.318908E+02,1.198176E-01,1.076862E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,3.564025E+03,4.848371E+01,1.747565E-01,3.958599E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,2.440340E+03,1.150252E+02,1.196583E-01,9.391583E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01
05:45:00,4.398422E+03,3.106889E+01,2.156699E-01,2.536714E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,3.601095E+03,4.503212E+01,1.765742E-01,3.676784E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,2.443681E+03,1.225087E+02,1.198222E-01,1.000260E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,3.564201E+03,3.809617E+01,1.747652E-01,3.110477E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,2.440434E+03,1.059612E+02,1.196630E-01,8.651524E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01
06:00:00,4.398671E+03,2.286897E+01,2.156821E-01,1.867207E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,3.601266E+03,3.888389E+01,1.765826E-01,3.174793E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,2.443774E+03,1.216574E+02,1.198267E-01,9.933089E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,3.564374E+03,3.430955E+01,1.747736E-01,2.801307E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,2.440526E+03,1.007677E+02,1.196675E-01,8.227480E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01
06:15:00,4.398915E+03,3.210319E+01,2.156941E-01,2.621162E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,3.601434E+03,4.645330E+01,1.765908E-01,3.792820E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,2.443864E+03,1.409089E+02,1.198311E-01,1.150494E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,3.564543E+03,4.684482E+01,1.747819E-01,3.824787E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,2.440617E+03,1.100279E+02,1.196719E-01,8.983558E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01
06:30:00,4.399155E+03,8.439862E+01,2.157059E-01,6.890981E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,3.601599E+03,8.767462E+01,1.765989E-01,7.158460E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,2.443952E+03,1.859550E+02,1.198355E-01,1.518286E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,3.564710E+03,8.418193E+01,1.747901E-01,6.873289E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,2.440705E+03,1.571125E+02,1.196763E-01,1.282793E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01
06:45:00,4.399390E+03,2.030054E+02,2.157174E-01,1.657499E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,3.601761E+03,1.818368E+02,1.766068E-01,1.484662E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,2.444039E+03,2.655393E+02,1.198397E-01,2.168076E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,3.564873E+03,1.560622E+02,1.747981E-01,1.274217E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,2.440792E+03,2.712888E+02,1.196805E-01,2.215019E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01
07:00:00,4.399621E+03,4.008276E+02,2.157287E-01,3.272679E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,3.601920E+03,3.390389E+02,1.766146E-01,2.768186E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,2.444124E+03,3.747463E+02,1.198439E-01,3.059730E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,3.565033E+03,2.622623E+02,1.748059E-01,2.141320E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,2.440877E+03,4.751265E+02,1.196847E-01,3.879315E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01
07:15:00,4.399848E+03,6.701210E+02,2.157398E-01,5.471406E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,3.602075E+03,5.553002E+02,1.766223E-01,4.533917E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,2.444208E+03,5.055074E+02,1.198480E-01,4.127368E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,3.565189E+03,3.971118E+02,1.748136E-01,3.242339E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,2.440961E+03,7.715911E+02,1.196888E-01,6.299890E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01
07:30:00,4.400070E+03,9.836923E+02,2.157507E-01,8.031654E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,3.602228E+03,8.091750E+02,1.766297E-01,6.606755E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,2.444290E+03,6.544212E+02,1.198520E-01,5.343220E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,3.565343E+03,5.540695E+02,1.748212E-01,4.523868E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,2.441043E+03,1.139789E+03,1.196928E-01,9.306154E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01
07:45:00,4.400288E+03,1.313032E+03,2.157614E-01,1.072065E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,3.602378E+03,1.076429E+03,1.766371E-01,8.788828E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,2.444370E+03,8.139401E+02,1.198559E-01,6.645661E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,3.565494E+03,7.240561E+02,1.748286E-01,5.911776E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,2.441123E+03,1.546344E+03,1.196967E-01,1.262559E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01
08:00:00,4.400502E+03,1.636731E+03,2.157719E-01,1.336359E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,3.602525E+03,1.338433E+03,1.766443E-01,1.092805E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,2.444448E+03,9.834859E+02,1.198598E-01,8.029968E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,3.565642E+03,9.030684E+02,1.748358E-01,7.373376E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,2.441202E+03,1.959638E+03,1.197006E-01,1.600006E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01
08:15:00,4.400712E+03,1.943588E+03,2.157822E-01,1.586901E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,3.602669E+03,1.582854E+03,1.766514E-01,1.292369E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,2.444525E+03,1.157859E+03,1.198636E-01,9.453694E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,3.565787E+03,1.085748E+03,1.748429E-01,8.864915E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,2.441279E+03,2.357773E+03,1.197044E-01,1.925075E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01
08:30:00,4.400918E+03,2.226253E+03,2.157923E-01,1.817691E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,3.602810E+03,1.803179E+03,1.766583E-01,1.472260E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,2.444601E+03,1.332558E+03,1.198673E-01,1.088008E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,3.565930E+03,1.267957E+03,1.748499E-01,1.035262E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,2.441354E+03,2.726733E+03,1.197081E-01,2.226324E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01
08:45:00,4.401121E+03,2.480093E+03,2.158022E-01,2.024947E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,3.602948E+03,1.996117E+03,1.766651E-01,1.629790E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,2.444675E+03,1.503243E+03,1.198709E-01,1.227368E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,3.566069E+03,1.446140E+03,1.748568E-01,1.180745E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,2.441429E+03,3.057700E+03,1.197117E-01,2.496552E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01
09:00:00,4.401319E+03,2.701631E+03,2.158120E-01,2.205829E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,3.603084E+03,2.159332E+03,1.766717E-01,1.763052E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,2.444748E+03,1.664299E+03,1.198745E-01,1.358867E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,3.566206E+03,1.616131E+03,1.748635E-01,1.319539E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,2.441501E+03,3.344256E+03,1.197153E-01,2.730519E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01
09:15:00,4.401514E+03,2.888085E+03,2.158215E-01,2.358064E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,3.603218E+03,2.292582E+03,1.766783E-01,1.871848E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,2.444819E+03,1.813168E+03,1.198780E-01,1.480416E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,3.566341E+03,1.775771E+03,1.748701E-01,1.449882E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,2.441572E+03,3.582402E+03,1.197188E-01,2.924961E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01
09:30:00,4.401705E+03,3.040159E+03,2.158309E-01,2.482230E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,3.603348E+03,2.397339E+03,1.766847E-01,1.957380E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,2.444889E+03,1.947520E+03,1.198814E-01,1.590112E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,3.566472E+03,1.923690E+03,1.748765E-01,1.570655E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,2.441642E+03,3.771857E+03,1.197222E-01,3.079647E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01
09:45:00,4.401893E+03,3.160336E+03,2.158401E-01,2.580352E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,3.603477E+03,2.476083E+03,1.766910E-01,2.021673E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,2.444957E+03,2.065808E+03,1.198847E-01,1.686691E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,3.566602E+03,2.059249E+03,1.748829E-01,1.681336E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,2.441711E+03,3.914403E+03,1.197255E-01,3.196033E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01
10:00:00,4.402077E+03,3.253028E+03,2.158491E-01,2.656034E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,3.603602E+03,2.532698E+03,1.766971E-01,2.067898E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,2.445024E+03,2.166948E+03,1.198880E-01,1.769270E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,3.566729E+03,2.183269E+03,1.748891E-01,1.782596E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,2.441778E+03,4.011923E+03,1.197288E-01,3.275656E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01
10:15:00,4.402257E+03,3.326272E+03,2.158580E-01,2.715835E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,3.603726E+03,2.573299E+03,1.767032E-01,2.101048E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,2.445090E+03,2.250292E+03,1.198912E-01,1.837319E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,3.566853E+03,2.298476E+03,1.748952E-01,1.876661E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,2.441843E+03,4.066122E+03,1.197321E-01,3.319908E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01
10:30:00,4.402435E+03,3.389754E+03,2.158667E-01,2.767667E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,3.603847E+03,2.605463E+03,1.767091E-01,2.127309E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,2.445154E+03,2.315063E+03,1.198944E-01,1.890204E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,3.566975E+03,2.409109E+03,1.749012E-01,1.966990E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,2.441908E+03,4.078340E+03,1.197352E-01,3.329884E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01
10:45:00,4.402608E+03,3.451323E+03,2.158752E-01,2.817937E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,3.603965E+03,2.635057E+03,1.767149E-01,2.151472E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,2.445217E+03,2.362832E+03,1.198975E-01,1.929206E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,3.567095E+03,2.517638E+03,1.749070E-01,2.055602E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,2.441971E+03,4.049632E+03,1.197383E-01,3.306445E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01
11:00:00,4.402779E+03,3.513793E+03,2.158835E-01,2.868943E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,3.604082E+03,2.664716E+03,1.767206E-01,2.175688E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,2.445279E+03,2.393900E+03,1.199005E-01,1.954572E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,3.567212E+03,2.624164E+03,1.749128E-01,2.142578E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,2.442033E+03,3.983325E+03,1.197414E-01,3.252306E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01
11:15:00,4.402947E+03,3.573683E+03,2.158918E-01,2.917842E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,3.604196E+03,2.693007E+03,1.767262E-01,2.198788E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,2.445340E+03,2.408353E+03,1.199035E-01,1.966373E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,3.567327E+03,2.725557E+03,1.749184E-01,2.225364E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,2.442094E+03,3.883504E+03,1.197443E-01,3.170804E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01
