Time,CORE_ZN_TZONE:MIAMI INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],CORE_ZN_TZONE:MIAMI INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],CORE_ZN_TZONE:MIAMI INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],CORE_ZN_TZONE:MIAMI INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],CORE_ZN_TZONE::Des Latent Heat Load [W],CORE_ZN_TZONE::Des Latent Cool Load [W],CORE_ZN_TZONE::Des Latent Heat Mass Flow [kg/s],CORE_ZN_TZONE::Des Latent Cool Mass Flow [kg/s],CORE_ZN_TZONE::Des Heat Load No DOAS [W],CORE_ZN_TZONE::Des Sens Cool Load No DOAS [W],CORE_ZN_TZONE::Des Latent Heat Load No DOAS [W],CORE_ZN_TZONE::Des Latent Cool Load No DOAS [W],CORE_ZN_TZONE:MIAMI INTL AP ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],CORE_ZN_TZONE:MIAMI INTL AP ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],CORE_ZN_TZONE:MIAMI INTL AP ANN CLG .4% CONDNS DB=>MWB:Cooling Zone Temperature [C],CORE_ZN_TZONE:MIAMI INTL AP ANN CLG .4% CONDNS DB=>MWB:Cooling Zone Relative Humidity [%],PERIMETER_ZN_1_TZONE:MIAMI INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_ZN_1_TZONE:MIAMI INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],PERIMETER_ZN_1_TZONE:MIAMI INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_ZN_1_TZONE:MIAMI INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],PERIMETER_ZN_1_TZONE::Des Latent Heat Load [W],PERIMETER_ZN_1_TZONE::Des Latent Cool Load [W],PERIMETER_ZN_1_TZONE::Des Latent Heat Mass Flow [kg/s],PERIMETER_ZN_1_TZONE::Des Latent Cool Mass Flow [kg/s],PERIMETER_ZN_1_TZONE::Des Heat Load No DOAS [W],PERIMETER_ZN_1_TZONE::Des Sens Cool Load No DOAS [W],PERIMETER_ZN_1_TZONE::Des Latent Heat Load No DOAS [W],PERIMETER_ZN_1_TZONE::Des Latent Cool Load No DOAS [W],PERIMETER_ZN_1_TZONE:MIAMI INTL AP ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],PERIMETER_ZN_1_TZONE:MIAMI INTL AP ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],PERIMETER_ZN_1_TZONE:MIAMI INTL AP ANN CLG .4% CONDNS DB=>MWB:Cooling Zone Temperature [C],PERIMETER_ZN_1_TZONE:MIAMI INTL AP ANN CLG .4% CONDNS DB=>MWB:Cooling Zone Relative Humidity [%],PERIMETER_ZN_2_TZONE:MIAMI INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_ZN_2_TZONE:MIAMI INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],PERIMETER_ZN_2_TZONE:MIAMI INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_ZN_2_TZONE:MIAMI INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],PERIMETER_ZN_2_TZONE::Des Latent Heat Load [W],PERIMETER_ZN_2_TZONE::Des Latent Cool Load [W],PERIMETER_ZN_2_TZONE::Des Latent Heat Mass Flow [kg/s],PERIMETER_ZN_2_TZONE::Des Latent Cool Mass Flow [kg/s],PERIMETER_ZN_2_TZONE::Des Heat Load No DOAS [W],PERIMETER_ZN_2_TZONE::Des Sens Cool Load No DOAS [W],PERIMETER_ZN_2_TZONE::Des Latent Heat Load No DOAS [W],PERIMETER_ZN_2_TZONE::Des Latent Cool Load No DOAS [W],PERIMETER_ZN_2_TZONE:MIAMI INTL AP ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],PERIMETER_ZN_2_TZONE:MIAMI INTL AP ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],PERIMETER_ZN_2_TZONE:MIAMI INTL AP ANN CLG .4% CONDNS DB=>MWB:Cooling Zone Temperature [C],PERIMETER_ZN_2_TZONE:MIAMI INTL AP ANN CLG .4% CONDNS DB=>MWB:Cooling Zone Relative Humidity [%],PERIMETER_ZN_3_TZONE:MIAMI INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_ZN_3_TZONE:MIAMI INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],PERIMETER_ZN_3_TZONE:MIAMI INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_ZN_3_TZONE:MIAMI INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],PERIMETER_ZN_3_TZONE::Des Latent Heat Load [W],PERIMETER_ZN_3_TZONE::Des Latent Cool Load [W],PERIMETER_ZN_3_TZONE::Des Latent Heat Mass Flow [kg/s],PERIMETER_ZN_3_TZONE::Des Latent Cool Mass Flow [kg/s],PERIMETER_ZN_3_TZONE::Des Heat Load No DOAS [W],PERIMETER_ZN_3_TZONE::Des Sens Cool Load No DOAS [W],PERIMETER_ZN_3_TZONE::Des Latent Heat Load No DOAS [W],PERIMETER_ZN_3_TZONE::Des Latent Cool Load No DOAS [W],PERIMETER_ZN_3_TZONE:MIAMI INTL AP ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],PERIMETER_ZN_3_TZONE:MIAMI INTL AP ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],PERIMETER_ZN_3_TZONE:MIAMI INTL AP ANN CLG .4% CONDNS DB=>MWB:Cooling Zone Temperature [C],PERIMETER_ZN_3_TZONE:MIAMI INTL AP ANN CLG .4% CONDNS DB=>MWB:Cooling Zone Relative Humidity [%],PERIMETER_ZN_4_TZONE:MIAMI INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_ZN_4_TZONE:MIAMI INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],PERIMETER_ZN_4_TZONE:MIAMI INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_ZN_4_TZONE:MIAMI INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],PERIMETER_ZN_4_TZONE::Des Latent Heat Load [W],PERIMETER_ZN_4_TZONE::Des Latent Cool Load [W],PERIMETER_ZN_4_TZONE::Des Latent Heat Mass Flow [kg/s],PERIMETER_ZN_4_TZONE::Des Latent Cool Mass Flow [kg/s],PERIMETER_ZN_4_TZONE::Des Heat Load No DOAS [W],PERIMETER_ZN_4_TZONE::Des Sens Cool Load No DOAS [W],PERIMETER_ZN_4_TZONE::Des Latent Heat Load No DOAS [W],PERIMETER_ZN_4_TZONE::Des Latent Cool Load No DOAS [W],PERIMETER_ZN_4_TZONE:MIAMI INTL AP ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],PERIMETER_ZN_4_TZONE:MIAMI INTL AP ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],PERIMETER_ZN_4_TZONE:MIAMI INTL AP ANN CLG .4% CONDNS DB=>MWB:Cooling Zone Temperature [C],PERIMETER_ZN_4_TZONE:MIAMI INTL AP ANN CLG .4% CONDNS DB=>MWB:Cooling Zone Relative Humidity [%]
11:30:00,4.403111E+03,3.623962E+03,2.158998E-01,2.958893E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,3.604308E+03,2.715952E+03,1.767317E-01,2.217522E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,2.445399E+03,2.407370E+03,1.199064E-01,1.965570E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,3.567440E+03,2.816667E+03,1.749240E-01,2.299753E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,2.442153E+03,3.754285E+03,1.197473E-01,3.065300E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01
11:45:00,4.403272E+03,3.658513E+03,2.159077E-01,2.987104E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,3.604418E+03,2.730505E+03,1.767371E-01,2.229403E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,2.445458E+03,2.391007E+03,1.199093E-01,1.952210E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,3.567551E+03,2.893891E+03,1.749294E-01,2.362805E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,2.442212E+03,3.599976E+03,1.197501E-01,2.939309E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01
12:00:00,4.403431E+03,3.674050E+03,2.159155E-01,2.999790E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,3.604526E+03,2.735093E+03,1.767424E-01,2.233150E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,2.445515E+03,2.362069E+03,1.199121E-01,1.928583E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,3.567659E+03,2.954854E+03,1.749347E-01,2.412580E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,2.442269E+03,3.422991E+03,1.197529E-01,2.794805E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01
12:15:00,4.403586E+03,3.669635E+03,2.159231E-01,2.996185E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,3.604631E+03,2.730959E+03,1.767476E-01,2.229775E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,2.445571E+03,2.326569E+03,1.199148E-01,1.899598E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,3.567766E+03,3.000073E+03,1.749399E-01,2.449501E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,2.442325E+03,3.226887E+03,1.197557E-01,2.634690E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01
12:30:00,4.403738E+03,3.647594E+03,2.159306E-01,2.978188E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,3.604735E+03,2.723024E+03,1.767527E-01,2.223296E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,2.445626E+03,2.295303E+03,1.199175E-01,1.874070E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,3.567870E+03,3.033712E+03,1.749451E-01,2.476966E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,2.442380E+03,3.019540E+03,1.197584E-01,2.465395E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01
12:45:00,4.403888E+03,3.619267E+03,2.159379E-01,2.955060E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,3.604836E+03,2.717887E+03,1.767576E-01,2.219101E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,2.445680E+03,2.282800E+03,1.199202E-01,1.863861E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,3.567973E+03,3.061788E+03,1.749501E-01,2.499890E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,2.442434E+03,2.817195E+03,1.197610E-01,2.300184E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01
13:00:00,4.404035E+03,3.604190E+03,2.159451E-01,2.942750E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,3.604936E+03,2.722857E+03,1.767625E-01,2.223159E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,2.445732E+03,2.305056E+03,1.199228E-01,1.882033E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,3.568073E+03,3.091108E+03,1.749550E-01,2.523829E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,2.442487E+03,2.640479E+03,1.197636E-01,2.155899E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01
13:15:00,4.404179E+03,3.619509E+03,2.159522E-01,2.955258E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,3.605034E+03,2.744850E+03,1.767673E-01,2.241116E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,2.445784E+03,2.375582E+03,1.199253E-01,1.939616E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,3.568172E+03,3.128128E+03,1.749599E-01,2.554055E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,2.442538E+03,2.507932E+03,1.197661E-01,2.047677E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01
13:30:00,4.404320E+03,3.674922E+03,2.159591E-01,3.000501E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,3.605130E+03,2.787114E+03,1.767720E-01,2.275624E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,2.445835E+03,2.499493E+03,1.199278E-01,2.040787E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,3.568269E+03,3.175419E+03,1.749646E-01,2.592667E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,2.442589E+03,2.430469E+03,1.197686E-01,1.984430E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01
13:45:00,4.404459E+03,3.767125E+03,2.159659E-01,3.075783E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,3.605224E+03,2.849297E+03,1.767766E-01,2.326395E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,2.445885E+03,2.672987E+03,1.199302E-01,2.182442E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,3.568364E+03,3.231869E+03,1.749693E-01,2.638757E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,2.442639E+03,2.406300E+03,1.197711E-01,1.964697E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01
14:00:00,4.404595E+03,3.881535E+03,2.159726E-01,3.169197E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,3.605316E+03,2.928202E+03,1.767812E-01,2.390819E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,2.445933E+03,2.885810E+03,1.199326E-01,2.356207E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,3.568457E+03,3.293788E+03,1.749738E-01,2.689313E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,2.442688E+03,2.425499E+03,1.197735E-01,1.980372E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01
14:15:00,4.404729E+03,4.003274E+03,2.159791E-01,3.268594E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,3.605407E+03,3.017350E+03,1.767856E-01,2.463607E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,2.445981E+03,3.124157E+03,1.199350E-01,2.550813E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,3.568548E+03,3.354695E+03,1.749783E-01,2.739043E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,2.442736E+03,2.475555E+03,1.197758E-01,2.021242E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01
14:30:00,4.404860E+03,4.121050E+03,2.159856E-01,3.364756E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,3.605495E+03,3.109880E+03,1.767900E-01,2.539156E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,2.446028E+03,3.374961E+03,1.199372E-01,2.755589E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,3.568638E+03,3.408175E+03,1.749827E-01,2.782708E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,2.442783E+03,2.545342E+03,1.197781E-01,2.078221E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01
14:45:00,4.404988E+03,4.226415E+03,2.159919E-01,3.450784E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,3.605582E+03,3.198836E+03,1.767942E-01,2.611787E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,2.446074E+03,3.628149E+03,1.199395E-01,2.962313E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,3.568725E+03,3.448065E+03,1.749870E-01,2.815277E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,2.442828E+03,2.626730E+03,1.197804E-01,2.144673E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01
15:00:00,4.405115E+03,4.313190E+03,2.159981E-01,3.521635E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,3.605668E+03,3.279882E+03,1.767984E-01,2.677959E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,2.446119E+03,3.877412E+03,1.199417E-01,3.165830E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,3.568811E+03,3.470947E+03,1.749912E-01,2.833960E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,2.442874E+03,2.711660E+03,1.197826E-01,2.214017E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01
15:15:00,4.405239E+03,4.380323E+03,2.160041E-01,3.576448E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,3.605752E+03,3.352075E+03,1.768025E-01,2.736903E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,2.446163E+03,4.116060E+03,1.199439E-01,3.360682E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,3.568896E+03,3.476931E+03,1.749954E-01,2.838846E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,2.442918E+03,2.794886E+03,1.197847E-01,2.281969E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01
15:30:00,4.405360E+03,4.432527E+03,2.160101E-01,3.619071E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,3.605834E+03,3.417052E+03,1.768065E-01,2.789956E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,2.446206E+03,4.337148E+03,1.199460E-01,3.541196E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,3.568979E+03,3.469331E+03,1.749994E-01,2.832641E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,2.442961E+03,2.872577E+03,1.197869E-01,2.345403E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01
15:45:00,4.405479E+03,4.476437E+03,2.160159E-01,3.654922E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,3.605914E+03,3.478482E+03,1.768105E-01,2.840112E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,2.446249E+03,4.533901E+03,1.199481E-01,3.701841E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,3.569060E+03,3.453549E+03,1.750034E-01,2.819755E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,2.443003E+03,2.940989E+03,1.197889E-01,2.401259E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01
16:00:00,4.405596E+03,4.517447E+03,2.160217E-01,3.688407E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,3.605993E+03,3.538233E+03,1.768144E-01,2.888897E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,2.446290E+03,4.699036E+03,1.199501E-01,3.836671E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,3.569140E+03,3.433577E+03,1.750073E-01,2.803448E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,2.443045E+03,2.998855E+03,1.197910E-01,2.448506E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01
16:15:00,4.405711E+03,4.556105E+03,2.160273E-01,3.719970E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,3.606071E+03,3.595478E+03,1.768182E-01,2.935637E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,2.446331E+03,4.828297E+03,1.199521E-01,3.942210E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,3.569218E+03,3.410650E+03,1.750112E-01,2.784728E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,2.443086E+03,3.044149E+03,1.197930E-01,2.485487E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01
16:30:00,4.405824E+03,4.587348E+03,2.160328E-01,3.745479E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,3.606147E+03,3.646445E+03,1.768219E-01,2.977251E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,2.446371E+03,4.919293E+03,1.199541E-01,4.016506E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,3.569295E+03,3.383008E+03,1.750149E-01,2.762159E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,2.443126E+03,3.074743E+03,1.197949E-01,2.510467E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01
16:45:00,4.405935E+03,4.604305E+03,2.160383E-01,3.759325E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,3.606221E+03,3.686381E+03,1.768255E-01,3.009857E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,2.446410E+03,4.970043E+03,1.199560E-01,4.057942E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,3.569370E+03,3.348104E+03,1.750186E-01,2.733661E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,2.443165E+03,3.088874E+03,1.197969E-01,2.522005E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01
17:00:00,4.406043E+03,4.600801E+03,2.160436E-01,3.756463E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,3.606294E+03,3.710621E+03,1.768291E-01,3.029649E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,2.446449E+03,4.978175E+03,1.199579E-01,4.064582E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,3.569444E+03,3.303303E+03,1.750222E-01,2.697082E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,2.443203E+03,3.084923E+03,1.197987E-01,2.518779E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01
17:15:00,4.406150E+03,4.569445E+03,2.160488E-01,3.730862E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,3.606366E+03,3.712675E+03,1.768327E-01,3.031326E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,2.446486E+03,4.938780E+03,1.199597E-01,4.032417E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,3.569516E+03,3.244436E+03,1.750258E-01,2.649018E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,2.443241E+03,3.059257E+03,1.198006E-01,2.497823E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01
17:30:00,4.406254E+03,4.502778E+03,2.160539E-01,3.676430E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,3.606436E+03,3.687335E+03,1.768361E-01,3.010636E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,2.446523E+03,4.847403E+03,1.199615E-01,3.957809E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,3.569587E+03,3.169381E+03,1.750292E-01,2.587737E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,2.443278E+03,3.011187E+03,1.198024E-01,2.458575E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01
17:45:00,4.406357E+03,4.396956E+03,2.160590E-01,3.590028E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,3.606505E+03,3.630355E+03,1.768395E-01,2.964114E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,2.446559E+03,4.701847E+03,1.199633E-01,3.838965E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,3.569657E+03,3.076348E+03,1.750327E-01,2.511778E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,2.443314E+03,2.939565E+03,1.198042E-01,2.400097E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01
18:00:00,4.406457E+03,4.249134E+03,2.160639E-01,3.469334E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,3.606573E+03,3.537676E+03,1.768428E-01,2.888443E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,2.446595E+03,4.500443E+03,1.199650E-01,3.674523E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,3.569725E+03,2.963798E+03,1.750360E-01,2.419883E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,2.443350E+03,2.843542E+03,1.198059E-01,2.321696E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01
18:15:00,4.406556E+03,4.057655E+03,2.160687E-01,3.312995E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,3.606639E+03,3.406220E+03,1.768461E-01,2.781112E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,2.446630E+03,4.242838E+03,1.199667E-01,3.464194E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,3.569792E+03,2.831509E+03,1.750393E-01,2.311871E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,2.443385E+03,2.724093E+03,1.198076E-01,2.224168E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01
18:30:00,4.406653E+03,3.818535E+03,2.160735E-01,3.117759E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,3.606705E+03,3.229352E+03,1.768492E-01,2.636702E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,2.446664E+03,3.925380E+03,1.199684E-01,3.204996E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,3.569858E+03,2.674676E+03,1.750425E-01,2.183820E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,2.443419E+03,2.576415E+03,1.198093E-01,2.103592E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01
18:45:00,4.406748E+03,3.526352E+03,2.160782E-01,2.879197E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,3.606768E+03,3.001883E+03,1.768524E-01,2.450979E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,2.446697E+03,3.546586E+03,1.199701E-01,2.895717E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,3.569922E+03,2.492420E+03,1.750457E-01,2.035012E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,2.443452E+03,2.403325E+03,1.198109E-01,1.962267E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01
19:00:00,4.406842E+03,3.180160E+03,2.160827E-01,2.596538E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,3.606831E+03,2.724359E+03,1.768554E-01,2.224385E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,2.446730E+03,3.116893E+03,1.199717E-01,2.544882E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,3.569985E+03,2.281396E+03,1.750488E-01,1.862715E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,2.443485E+03,2.202944E+03,1.198125E-01,1.798660E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01
19:15:00,4.406933E+03,2.791237E+03,2.160872E-01,2.278990E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,3.606892E+03,2.410097E+03,1.768585E-01,1.967797E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,2.446762E+03,2.662985E+03,1.199732E-01,2.174274E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,3.570047E+03,2.053585E+03,1.750518E-01,1.676711E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,2.443517E+03,1.992424E+03,1.198141E-01,1.626775E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01
19:30:00,4.407023E+03,2.394909E+03,2.160916E-01,1.955396E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,3.606953E+03,2.090643E+03,1.768614E-01,1.706969E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,2.446793E+03,2.229032E+03,1.199748E-01,1.819961E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,3.570108E+03,1.828860E+03,1.750548E-01,1.493228E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,2.443548E+03,1.790335E+03,1.198157E-01,1.461773E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01
19:45:00,4.407111E+03,2.031009E+03,2.160960E-01,1.658279E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,3.607012E+03,1.797777E+03,1.768643E-01,1.467850E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,2.446824E+03,1.854021E+03,1.199763E-01,1.513772E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,3.570168E+03,1.622383E+03,1.750577E-01,1.324644E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,2.443579E+03,1.605895E+03,1.198172E-01,1.311182E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01
20:00:00,4.407198E+03,1.728522E+03,2.161002E-01,1.411304E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,3.607070E+03,1.553690E+03,1.768671E-01,1.268557E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,2.446854E+03,1.557877E+03,1.199778E-01,1.271976E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,3.570226E+03,1.449756E+03,1.750606E-01,1.183697E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,2.443610E+03,1.452017E+03,1.198187E-01,1.185543E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01
20:15:00,4.407283E+03,1.499960E+03,2.161044E-01,1.224688E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,3.607126E+03,1.365919E+03,1.768699E-01,1.115246E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,2.446884E+03,1.340203E+03,1.199792E-01,1.094250E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,3.570284E+03,1.310556E+03,1.750634E-01,1.070043E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,2.443639E+03,1.322421E+03,1.198201E-01,1.079731E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01
20:30:00,4.407366E+03,1.333949E+03,2.161085E-01,1.089143E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,3.607182E+03,1.224253E+03,1.768727E-01,9.995787E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,2.446913E+03,1.182727E+03,1.199806E-01,9.656733E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,3.570340E+03,1.197996E+03,1.750662E-01,9.781397E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,2.443668E+03,1.211823E+03,1.198215E-01,9.894296E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01
20:45:00,4.407448E+03,1.210937E+03,2.161125E-01,9.887058E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,3.607237E+03,1.114946E+03,1.768753E-01,9.103314E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,2.446942E+03,1.066041E+03,1.199820E-01,8.704014E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,3.570395E+03,1.105175E+03,1.750689E-01,9.023537E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,2.443697E+03,1.116791E+03,1.198229E-01,9.118381E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01
21:00:00,4.407528E+03,1.115979E+03,2.161164E-01,9.111751E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,3.607290E+03,1.027616E+03,1.768780E-01,8.390282E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,2.446970E+03,9.764322E+02,1.199834E-01,7.972377E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,3.570449E+03,1.026648E+03,1.750715E-01,8.382379E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,2.443725E+03,1.034341E+03,1.198243E-01,8.445190E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01
21:15:00,4.407607E+03,1.039405E+03,2.161203E-01,8.486536E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,3.607343E+03,9.552869E+02,1.768806E-01,7.799729E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,2.446997E+03,9.050040E+02,1.199848E-01,7.389179E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,3.570502E+03,9.585076E+02,1.750741E-01,7.826026E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,2.443752E+03,9.620129E+02,1.198257E-01,7.854645E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01
21:30:00,4.407684E+03,9.748963E+02,2.161241E-01,7.959836E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,3.607395E+03,8.933815E+02,1.768831E-01,7.294284E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,2.447024E+03,8.459955E+02,1.199861E-01,6.907386E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,3.570555E+03,8.980437E+02,1.750767E-01,7.332350E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,2.443779E+03,8.978529E+02,1.198270E-01,7.330792E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01
21:45:00,4.407760E+03,9.183613E+02,2.161278E-01,7.498239E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,3.607445E+03,8.388254E+02,1.768856E-01,6.848844E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,2.447050E+03,7.956067E+02,1.199874E-01,6.495972E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,3.570606E+03,8.433361E+02,1.750792E-01,6.885673E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,2.443805E+03,8.403045E+02,1.198283E-01,6.860921E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01
22:00:00,4.407834E+03,8.671661E+02,2.161314E-01,7.080241E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,3.607495E+03,7.895472E+02,1.768880E-01,6.446497E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,2.447076E+03,7.513073E+02,1.199886E-01,6.134276E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,3.570656E+03,7.930304E+02,1.750816E-01,6.474937E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,2.443831E+03,7.881499E+02,1.198295E-01,6.435089E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01
22:15:00,4.407907E+03,8.197486E+02,2.161350E-01,6.693086E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,3.607544E+03,7.443512E+02,1.768904E-01,6.077481E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,2.447101E+03,7.115274E+02,1.199899E-01,5.809481E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,3.570705E+03,7.463670E+02,1.750841E-01,6.093939E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,2.443856E+03,7.405712E+02,1.198308E-01,6.046618E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01
22:30:00,4.407979E+03,7.753332E+02,2.161385E-01,6.330443E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,3.607591E+03,7.024718E+02,1.768927E-01,5.735544E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,2.447126E+03,6.752562E+02,1.199911E-01,5.513334E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,3.570753E+03,7.028633E+02,1.750864E-01,5.738740E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,2.443881E+03,6.969700E+02,1.198320E-01,5.690623E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01
22:45:00,4.408049E+03,7.335024E+02,2.161420E-01,5.988902E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,3.607638E+03,6.634294E+02,1.768950E-01,5.416770E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,2.447150E+03,6.418362E+02,1.199923E-01,5.240466E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,3.570800E+03,6.622078E+02,1.750887E-01,5.406796E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,2.443906E+03,6.568935E+02,1.198332E-01,5.363406E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01
23:00:00,4.408118E+03,6.939892E+02,2.161454E-01,5.666285E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,3.607684E+03,6.268863E+02,1.768973E-01,5.118403E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,2.447174E+03,6.108094E+02,1.199934E-01,4.987139E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,3.570847E+03,6.241584E+02,1.750910E-01,5.096130E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,2.443929E+03,6.199631E+02,1.198343E-01,5.061877E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01
23:15:00,4.408186E+03,6.564694E+02,2.161487E-01,5.359943E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,3.607729E+03,5.923762E+02,1.768995E-01,4.836635E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,2.447197E+03,5.817081E+02,1.199946E-01,4.749532E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,3.570892E+03,5.883073E+02,1.750932E-01,4.803413E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,2.443953E+03,5.857158E+02,1.198355E-01,4.782254E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01
23:30:00,4.408253E+03,6.204804E+02,2.161519E-01,5.066100E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,3.607773E+03,5.594996E+02,1.769016E-01,4.568204E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,2.447220E+03,5.541329E+02,1.199957E-01,4.524386E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,3.570937E+03,5.542660E+02,1.750954E-01,4.525473E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,2.443976E+03,5.537143E+02,1.198366E-01,4.520968E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01
23:45:00,4.408318E+03,5.856223E+02,2.161551E-01,4.781491E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,3.607817E+03,5.279084E+02,1.769038E-01,4.310268E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,2.447243E+03,5.277531E+02,1.199968E-01,4.309000E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,3.570981E+03,5.216848E+02,1.750976E-01,4.259454E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,2.443998E+03,5.235689E+02,1.198377E-01,4.274837E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01
24:00:00,4.408382E+03,5.516196E+02,2.161583E-01,4.503865E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,3.607859E+03,4.973447E+02,1.769059E-01,4.060722E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,2.447265E+03,5.023255E+02,1.199979E-01,4.101388E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,3.571024E+03,4.902972E+02,1.750997E-01,4.003180E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01,2.444020E+03,4.949702E+02,1.198388E-01,4.041334E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000000E+01,4.810381E+01,2.600000E+01,6.702796E+01
Peak,4.408382E+03,4.604305E+03,2.161583E-01,3.759325E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,,,,,3.607859E+03,3.712675E+03,1.769059E-01,3.031326E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,,,,,2.447265E+03,4.978175E+03,1.199979E-01,4.064582E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,,,,,3.571024E+03,3.476931E+03,1.750997E-01,2.838846E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,,,,,2.444020E+03,4.078340E+03,1.198388E-01,3.329884E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,,,,

Peak Vol Flow (m3/s),,,1.797217E-01,3.125636E-01,,,0.000000E+00,0.000000E+00,,,,,,,,,,,1.470858E-01,2.520353E-01,,,0.000000E+00,0.000000E+00,,,,,,,,,,,9.977051E-02,3.379438E-01,,,0.000000E+00,0.000000E+00,,,,,,,,,,,1.455841E-01,2.360318E-01,,,0.000000E+00,0.000000E+00,,,,,,,,,,,9.963824E-02,2.768584E-01,,,0.000000E+00,0.000000E+00,,,,,,,,
