
OS:Version,
  {65da795c-b0f1-4ce6-9b71-02363ab89087}, !- Handle
  3.7.0;                                  !- Version Identifier

OS:Material,
  {4518dd70-09cb-4e26-a581-0905a53c4181}, !- Handle
  Material 1,                             !- Name
  Smooth,                                 !- Roughness
  0.0254,                                 !- Thickness {m}
  0.72,                                   !- Conductivity {W/m-K}
  1856,                                   !- Density {kg/m3}
  840;                                    !- Specific Heat {J/kg-K}

OS:Material,
  {f2911b2a-3dd0-4ada-bfff-9b4dee4c7e43}, !- Handle
  Material 2,                             !- Name
  MediumSmooth,                           !- Roughness
  0.0159,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090;                                   !- Specific Heat {J/kg-K}

OS:Material:NoMass,
  {8701c8dd-b3b9-4bed-ba63-91fbc59bd0c4}, !- Handle
  Material No Mass 1,                     !- Name
  MediumSmooth,                           !- Roughness
  1.06783369996193,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {9dda547d-c8e6-4418-81e0-c9bc43a9e2da}, !- Handle
  Material 3,                             !- Name
  MediumSmooth,                           !- Roughness
  0.0159,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090;                                   !- Specific Heat {J/kg-K}

OS:Construction,
  {5a512c5f-9a45-403b-907c-faf8e8d148b5}, !- Handle
  res_ext_wall_grd,                       !- Name
  ,                                       !- Surface Rendering Name
  {4518dd70-09cb-4e26-a581-0905a53c4181}, !- Layer 1
  {f2911b2a-3dd0-4ada-bfff-9b4dee4c7e43}, !- Layer 2
  {8701c8dd-b3b9-4bed-ba63-91fbc59bd0c4}, !- Layer 3
  {9dda547d-c8e6-4418-81e0-c9bc43a9e2da}; !- Layer 4

OS:Material,
  {d1df3b7a-f553-42b4-85ed-a4b8fe6f2242}, !- Handle
  Material 4,                             !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090;                                   !- Specific Heat {J/kg-K}

OS:Material,
  {11868120-2b74-4b3e-8bc2-80dad2823e22}, !- Handle
  Material 5,                             !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090;                                   !- Specific Heat {J/kg-K}

OS:Construction,
  {6970eec2-c84d-4b23-b01e-b7dbce206e47}, !- Handle
  int_wall,                               !- Name
  ,                                       !- Surface Rendering Name
  {d1df3b7a-f553-42b4-85ed-a4b8fe6f2242}, !- Layer 1
  {11868120-2b74-4b3e-8bc2-80dad2823e22}; !- Layer 2

OS:WindowMaterial:SimpleGlazingSystem,
  {c949dd21-2af2-420f-b088-932b34d536e6}, !- Handle
  Window Material Simple Glazing System 1, !- Name
  2.86184304,                             !- U-Factor {W/m2-K}
  0.229,                                  !- Solar Heat Gain Coefficient
  0.2519;                                 !- Visible Transmittance

OS:Construction,
  {6dfa959f-8dae-4f33-a5d0-be4439323b7c}, !- Handle
  Window_U_0.504_SHGC_North_0.229,        !- Name
  ,                                       !- Surface Rendering Name
  {c949dd21-2af2-420f-b088-932b34d536e6}; !- Layer 1

OS:Material:NoMass,
  {f0b39711-bf09-4801-bb7b-5b6c6e2455fa}, !- Handle
  Material No Mass 2,                     !- Name
  MediumRough,                            !- Roughness
  0.475973498005059,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {32d1acfb-d74b-4fd9-815c-17d40b2ae1cb}, !- Handle
  Swinging Door_con,                      !- Name
  ,                                       !- Surface Rendering Name
  {f0b39711-bf09-4801-bb7b-5b6c6e2455fa}; !- Layer 1

OS:BuildingStory,
  {082cf64b-f0dc-4abc-90f0-d5626e0a298e}, !- Handle
  Ground_level,                           !- Name
  ,                                       !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {79a5d734-7b9c-4122-aefd-e8ad9a8eea32}, !- Handle
  Perimeter_ZN_4,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {082cf64b-f0dc-4abc-90f0-d5626e0a298e}, !- Building Story Name
  {ca9cae75-9661-43d9-a115-768dd7ae8910}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {3661305c-c0a3-4d57-b701-93627358c234}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  Autocalculate;                          !- Floor Area {m2}

OS:ThermalZone,
  {ca9cae75-9661-43d9-a115-768dd7ae8910}, !- Handle
  Perimeter_ZN_4_tzone,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3ad7d8fd-eb3b-4207-afc0-2b60b145390b}, !- Zone Air Inlet Port List
  {cd9a80d3-20ed-4544-9382-72473a0f304c}, !- Zone Air Exhaust Port List
  {f80f50c2-426f-4f40-ba48-e577b2cf5f9c}, !- Zone Air Node Name
  {2858d9fa-8ff7-47ee-89ca-4b6e822c5af6}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {19a220f9-1869-4475-94bc-fc078bb202c2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7968040c-ff9d-4416-ab6d-b68ffd1fe80f}, !- Handle
  Perimeter_ZN_4_tzone Zone Air Node,     !- Name
  {f80f50c2-426f-4f40-ba48-e577b2cf5f9c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f80f50c2-426f-4f40-ba48-e577b2cf5f9c}, !- Handle
  {ca9cae75-9661-43d9-a115-768dd7ae8910}, !- Source Object
  11,                                     !- Outlet Port
  {7968040c-ff9d-4416-ab6d-b68ffd1fe80f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3ad7d8fd-eb3b-4207-afc0-2b60b145390b}, !- Handle
  {ca9cae75-9661-43d9-a115-768dd7ae8910}, !- HVAC Component
  {d4818f33-35a1-4bcc-8a2b-f71bda410512}; !- Port 1

OS:PortList,
  {cd9a80d3-20ed-4544-9382-72473a0f304c}, !- Handle
  {ca9cae75-9661-43d9-a115-768dd7ae8910}; !- HVAC Component

OS:PortList,
  {2858d9fa-8ff7-47ee-89ca-4b6e822c5af6}, !- Handle
  {ca9cae75-9661-43d9-a115-768dd7ae8910}, !- HVAC Component
  {b2f358fb-438b-48c3-95ab-52a66b9dac03}; !- Port 1

OS:Sizing:Zone,
  {6daedebb-b5a3-4398-b3c2-bf5e09f9ae3f}, !- Handle
  {ca9cae75-9661-43d9-a115-768dd7ae8910}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {b1f6a764-d008-46a7-b9cd-ffb4b3e5b682}, !- Handle
  Perimeter_ZN_4_tzone Zone HVAC Equipment List, !- Name
  {ca9cae75-9661-43d9-a115-768dd7ae8910}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {287defed-50b7-402b-84dc-194bed152f54}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {b1f62621-ac34-4139-ae51-2f0ef7ed6d19}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {93c5a47d-531c-422e-9f49-7926ffc29f3e}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  {07cb95a9-18b6-4e03-9bca-64d2e1a0e17b}; !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Surface,
  {a60a75d0-0aba-4041-a79f-69e23f100521}, !- Handle
  Perimeter_ZN_4_envelope_0,              !- Name
  Wall,                                   !- Surface Type
  {5a512c5f-9a45-403b-907c-faf8e8d148b5}, !- Construction Name
  {79a5d734-7b9c-4122-aefd-e8ad9a8eea32}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0, 18.46, -0.1,                        !- X,Y,Z Vertex 1 {m}
  -0, 0, -0.1,                            !- X,Y,Z Vertex 2 {m}
  -0, 0, 3.05795,                         !- X,Y,Z Vertex 3 {m}
  -0, 18.46, 3.05795;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3f33d097-73eb-4928-9669-676fc4bbb9d6}, !- Handle
  Perimeter_ZN_4_wall_west_Window_4,      !- Name
  FixedWindow,                            !- Sub Surface Type
  {6dfa959f-8dae-4f33-a5d0-be4439323b7c}, !- Construction Name
  {a60a75d0-0aba-4041-a79f-69e23f100521}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 3.22, 0.900816,                      !- X,Y,Z Vertex 1 {m}
  0, 1.39, 0.900816,                      !- X,Y,Z Vertex 2 {m}
  0, 1.39, 2.423816,                      !- X,Y,Z Vertex 3 {m}
  0, 3.22, 2.423816;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {162eb267-7156-43c5-b00f-3d51e7401551}, !- Handle
  Perimeter_ZN_4_wall_west_Window_3,      !- Name
  FixedWindow,                            !- Sub Surface Type
  {6dfa959f-8dae-4f33-a5d0-be4439323b7c}, !- Construction Name
  {a60a75d0-0aba-4041-a79f-69e23f100521}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 7.84, 0.900816,                      !- X,Y,Z Vertex 1 {m}
  0, 6.01, 0.900816,                      !- X,Y,Z Vertex 2 {m}
  0, 6.01, 2.423816,                      !- X,Y,Z Vertex 3 {m}
  0, 7.84, 2.423816;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6f4950d8-dddb-4460-b3a8-3c237085571a}, !- Handle
  Perimeter_ZN_4_wall_west_Window_2,      !- Name
  FixedWindow,                            !- Sub Surface Type
  {6dfa959f-8dae-4f33-a5d0-be4439323b7c}, !- Construction Name
  {a60a75d0-0aba-4041-a79f-69e23f100521}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 12.45, 0.900816,                     !- X,Y,Z Vertex 1 {m}
  0, 10.62, 0.900816,                     !- X,Y,Z Vertex 2 {m}
  0, 10.62, 2.423816,                     !- X,Y,Z Vertex 3 {m}
  0, 12.45, 2.423816;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bd0ef77b-4070-42ef-9233-556c13c59419}, !- Handle
  Perimeter_ZN_4_wall_west_Window_1,      !- Name
  FixedWindow,                            !- Sub Surface Type
  {6dfa959f-8dae-4f33-a5d0-be4439323b7c}, !- Construction Name
  {a60a75d0-0aba-4041-a79f-69e23f100521}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 17.07, 0.900816,                     !- X,Y,Z Vertex 1 {m}
  0, 15.24, 0.900816,                     !- X,Y,Z Vertex 2 {m}
  0, 15.24, 2.423816,                     !- X,Y,Z Vertex 3 {m}
  0, 17.07, 2.423816;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9e54df6b-e104-4c32-8ffa-8a03df73fd39}, !- Handle
  Perimeter_ZN_4_envelope_1,              !- Name
  Floor,                                  !- Surface Type
  {5a512c5f-9a45-403b-907c-faf8e8d148b5}, !- Construction Name
  {79a5d734-7b9c-4122-aefd-e8ad9a8eea32}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0, 18.46, -0.1,                        !- X,Y,Z Vertex 1 {m}
  5, 13.46, -0.1,                         !- X,Y,Z Vertex 2 {m}
  5, 5, -0.1,                             !- X,Y,Z Vertex 3 {m}
  -0, 0, -0.1;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {063c68ee-6dd3-4e38-aed9-156a0891b925}, !- Handle
  Perimeter_ZN_4_envelope_2,              !- Name
  RoofCeiling,                            !- Surface Type
  {a4c0816e-ed3e-48f9-bdd9-27584c077166}, !- Construction Name
  {79a5d734-7b9c-4122-aefd-e8ad9a8eea32}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 13.46, 3.05795,                      !- X,Y,Z Vertex 1 {m}
  -0, 18.46, 3.05795,                     !- X,Y,Z Vertex 2 {m}
  -0, 0, 3.05795,                         !- X,Y,Z Vertex 3 {m}
  5, 5, 3.05795;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {292cc378-954d-4de1-b2c2-58b892cd0685}, !- Handle
  Perimeter_ZN_4_envelope_3,              !- Name
  Wall,                                   !- Surface Type
  {6970eec2-c84d-4b23-b01e-b7dbce206e47}, !- Construction Name
  {79a5d734-7b9c-4122-aefd-e8ad9a8eea32}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0, 0, -0.1,                            !- X,Y,Z Vertex 1 {m}
  5, 5, -0.1,                             !- X,Y,Z Vertex 2 {m}
  5, 5, 3.05795,                          !- X,Y,Z Vertex 3 {m}
  -0, 0, 3.05795;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eba3bf37-a4ce-4731-b42a-198717c5afd7}, !- Handle
  Perimeter_ZN_4_envelope_4,              !- Name
  Wall,                                   !- Surface Type
  {6970eec2-c84d-4b23-b01e-b7dbce206e47}, !- Construction Name
  {79a5d734-7b9c-4122-aefd-e8ad9a8eea32}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 13.46, -0.1,                         !- X,Y,Z Vertex 1 {m}
  -0, 18.46, -0.1,                        !- X,Y,Z Vertex 2 {m}
  -0, 18.46, 3.05795,                     !- X,Y,Z Vertex 3 {m}
  5, 13.46, 3.05795;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {46fe6785-0b93-4c60-a1f6-4bc74eac637e}, !- Handle
  Perimeter_ZN_4_envelope_5,              !- Name
  Wall,                                   !- Surface Type
  {6970eec2-c84d-4b23-b01e-b7dbce206e47}, !- Construction Name
  {79a5d734-7b9c-4122-aefd-e8ad9a8eea32}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 5, -0.1,                             !- X,Y,Z Vertex 1 {m}
  5, 13.46, -0.1,                         !- X,Y,Z Vertex 2 {m}
  5, 13.46, 3.05795,                      !- X,Y,Z Vertex 3 {m}
  5, 5, 3.05795;                          !- X,Y,Z Vertex 4 {m}

OS:DesignSpecification:OutdoorAir,
  {3661305c-c0a3-4d57-b701-93627358c234}, !- Handle
  Design Specification Outdoor Air 1,     !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.00043,                                !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Space,
  {e4d53ce0-b59e-4509-bc41-587071dd603f}, !- Handle
  Perimeter_ZN_2,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {082cf64b-f0dc-4abc-90f0-d5626e0a298e}, !- Building Story Name
  {ff66dcb7-a031-474a-9c60-733e13bbae62}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {8d26a78d-9dae-4ccf-ad5d-20860d91a62a}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  Autocalculate;                          !- Floor Area {m2}

OS:ThermalZone,
  {ff66dcb7-a031-474a-9c60-733e13bbae62}, !- Handle
  Perimeter_ZN_2_tzone,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {491f14d9-197d-40f7-9feb-61d537df7221}, !- Zone Air Inlet Port List
  {a0d376f4-d459-443c-8589-062f8150109c}, !- Zone Air Exhaust Port List
  {45afa9bc-463b-4a8c-809a-9ae4ae54c4b2}, !- Zone Air Node Name
  {e9438534-85d0-4d12-8a9b-823e1c1c210e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {aa992992-e8a0-4c24-936a-63ea9ba8a6e0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c2689429-38c4-4358-85ba-9e0a2dbdea8f}, !- Handle
  Perimeter_ZN_2_tzone Zone Air Node,     !- Name
  {45afa9bc-463b-4a8c-809a-9ae4ae54c4b2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {45afa9bc-463b-4a8c-809a-9ae4ae54c4b2}, !- Handle
  {ff66dcb7-a031-474a-9c60-733e13bbae62}, !- Source Object
  11,                                     !- Outlet Port
  {c2689429-38c4-4358-85ba-9e0a2dbdea8f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {491f14d9-197d-40f7-9feb-61d537df7221}, !- Handle
  {ff66dcb7-a031-474a-9c60-733e13bbae62}, !- HVAC Component
  {4c1baa1c-98b4-47b0-87ce-f5887a4c6331}; !- Port 1

OS:PortList,
  {a0d376f4-d459-443c-8589-062f8150109c}, !- Handle
  {ff66dcb7-a031-474a-9c60-733e13bbae62}; !- HVAC Component

OS:PortList,
  {e9438534-85d0-4d12-8a9b-823e1c1c210e}, !- Handle
  {ff66dcb7-a031-474a-9c60-733e13bbae62}, !- HVAC Component
  {29d020fd-face-4b23-8f77-7d1b2de6357e}; !- Port 1

OS:Sizing:Zone,
  {82e99aef-84bf-4c41-a354-a0456a2f5d96}, !- Handle
  {ff66dcb7-a031-474a-9c60-733e13bbae62}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {d23a58b0-4384-49e4-bebc-f59ef7a0528f}, !- Handle
  Perimeter_ZN_2_tzone Zone HVAC Equipment List, !- Name
  {ff66dcb7-a031-474a-9c60-733e13bbae62}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {eef294ed-6674-44a0-8823-90479e7bfd39}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {006b0d7a-4ccb-44f4-9bf0-246187d78965}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {a42d91ab-a341-406b-82ff-232563fc54c1}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  {cc8ee651-dd2b-49e3-956c-eeae845cc968}; !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Surface,
  {b6d3f3c2-1205-49ef-afc2-61255ad76436}, !- Handle
  Perimeter_ZN_2_envelope_0,              !- Name
  Wall,                                   !- Surface Type
  {6970eec2-c84d-4b23-b01e-b7dbce206e47}, !- Construction Name
  {e4d53ce0-b59e-4509-bc41-587071dd603f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 13.46, -0.1,                     !- X,Y,Z Vertex 1 {m}
  22.69, 5, -0.1,                         !- X,Y,Z Vertex 2 {m}
  22.69, 5, 3.05795,                      !- X,Y,Z Vertex 3 {m}
  22.69, 13.46, 3.05795;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {04c8e465-325b-49ab-bdcf-1b0fa410a08e}, !- Handle
  Perimeter_ZN_2_envelope_1,              !- Name
  Wall,                                   !- Surface Type
  {6970eec2-c84d-4b23-b01e-b7dbce206e47}, !- Construction Name
  {e4d53ce0-b59e-4509-bc41-587071dd603f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.69, 0, -0.1,                         !- X,Y,Z Vertex 1 {m}
  27.69, 0, 3.05795,                      !- X,Y,Z Vertex 2 {m}
  22.69, 5, 3.05795,                      !- X,Y,Z Vertex 3 {m}
  22.69, 5, -0.1;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b9244e30-4137-4bb7-b28a-f77c9f30c0e4}, !- Handle
  Perimeter_ZN_2_envelope_2,              !- Name
  Wall,                                   !- Surface Type
  {6970eec2-c84d-4b23-b01e-b7dbce206e47}, !- Construction Name
  {e4d53ce0-b59e-4509-bc41-587071dd603f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 13.46, 3.05795,                  !- X,Y,Z Vertex 1 {m}
  27.69, 18.46, 3.05795,                  !- X,Y,Z Vertex 2 {m}
  27.69, 18.46, -0.1,                     !- X,Y,Z Vertex 3 {m}
  22.69, 13.46, -0.1;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1e1c0e51-0930-4c32-b6e5-257dab92d4a0}, !- Handle
  Perimeter_ZN_2_envelope_3,              !- Name
  Floor,                                  !- Surface Type
  {5a512c5f-9a45-403b-907c-faf8e8d148b5}, !- Construction Name
  {e4d53ce0-b59e-4509-bc41-587071dd603f}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.69, 18.46, -0.1,                     !- X,Y,Z Vertex 1 {m}
  27.69, 0, -0.1,                         !- X,Y,Z Vertex 2 {m}
  22.69, 5, -0.1,                         !- X,Y,Z Vertex 3 {m}
  22.69, 13.46, -0.1;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4fde06fc-9c11-498b-bd2e-ca8a65933abd}, !- Handle
  Perimeter_ZN_2_envelope_4,              !- Name
  RoofCeiling,                            !- Surface Type
  {a4c0816e-ed3e-48f9-bdd9-27584c077166}, !- Construction Name
  {e4d53ce0-b59e-4509-bc41-587071dd603f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 13.46, 3.05795,                  !- X,Y,Z Vertex 1 {m}
  22.69, 5, 3.05795,                      !- X,Y,Z Vertex 2 {m}
  27.69, 0, 3.05795,                      !- X,Y,Z Vertex 3 {m}
  27.69, 18.46, 3.05795;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c1137ad3-c5d3-42fa-b4f6-665dab99ad18}, !- Handle
  Perimeter_ZN_2_envelope_5,              !- Name
  Wall,                                   !- Surface Type
  {5a512c5f-9a45-403b-907c-faf8e8d148b5}, !- Construction Name
  {e4d53ce0-b59e-4509-bc41-587071dd603f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.69, 0, -0.1,                         !- X,Y,Z Vertex 1 {m}
  27.69, 18.46, -0.1,                     !- X,Y,Z Vertex 2 {m}
  27.69, 18.46, 3.05795,                  !- X,Y,Z Vertex 3 {m}
  27.69, 0, 3.05795;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {05c9b4d7-b13d-4e34-8c0c-15933a88c04a}, !- Handle
  Perimeter_ZN_2_wall_east_Window_4,      !- Name
  FixedWindow,                            !- Sub Surface Type
  {6dfa959f-8dae-4f33-a5d0-be4439323b7c}, !- Construction Name
  {c1137ad3-c5d3-42fa-b4f6-665dab99ad18}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  27.69, 15.24, 0.900816,                 !- X,Y,Z Vertex 1 {m}
  27.69, 17.07, 0.900816,                 !- X,Y,Z Vertex 2 {m}
  27.69, 17.07, 2.423816,                 !- X,Y,Z Vertex 3 {m}
  27.69, 15.24, 2.423816;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c3318503-98b4-4f9a-8be0-ea3c43d0bc5f}, !- Handle
  Perimeter_ZN_2_wall_east_Window_3,      !- Name
  FixedWindow,                            !- Sub Surface Type
  {6dfa959f-8dae-4f33-a5d0-be4439323b7c}, !- Construction Name
  {c1137ad3-c5d3-42fa-b4f6-665dab99ad18}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  27.69, 10.62, 0.900816,                 !- X,Y,Z Vertex 1 {m}
  27.69, 12.45, 0.900816,                 !- X,Y,Z Vertex 2 {m}
  27.69, 12.45, 2.423816,                 !- X,Y,Z Vertex 3 {m}
  27.69, 10.62, 2.423816;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {79108bd4-d4be-44c3-9378-ef72315a27dc}, !- Handle
  Perimeter_ZN_2_wall_east_Window_2,      !- Name
  FixedWindow,                            !- Sub Surface Type
  {6dfa959f-8dae-4f33-a5d0-be4439323b7c}, !- Construction Name
  {c1137ad3-c5d3-42fa-b4f6-665dab99ad18}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  27.69, 6.01, 0.900816,                  !- X,Y,Z Vertex 1 {m}
  27.69, 7.84, 0.900816,                  !- X,Y,Z Vertex 2 {m}
  27.69, 7.84, 2.423816,                  !- X,Y,Z Vertex 3 {m}
  27.69, 6.01, 2.423816;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {10d2e4e6-8b27-42ad-ad8c-8dccf6c0728e}, !- Handle
  Perimeter_ZN_2_wall_east_Window_1,      !- Name
  FixedWindow,                            !- Sub Surface Type
  {6dfa959f-8dae-4f33-a5d0-be4439323b7c}, !- Construction Name
  {c1137ad3-c5d3-42fa-b4f6-665dab99ad18}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  27.69, 1.39, 0.900816,                  !- X,Y,Z Vertex 1 {m}
  27.69, 3.22, 0.900816,                  !- X,Y,Z Vertex 2 {m}
  27.69, 3.22, 2.423816,                  !- X,Y,Z Vertex 3 {m}
  27.69, 1.39, 2.423816;                  !- X,Y,Z Vertex 4 {m}

OS:DesignSpecification:OutdoorAir,
  {8d26a78d-9dae-4ccf-ad5d-20860d91a62a}, !- Handle
  Design Specification Outdoor Air 2,     !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.00043,                                !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Space,
  {93fe5777-b596-4dc3-b0fe-3e1c686e50e6}, !- Handle
  Perimeter_ZN_1,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {082cf64b-f0dc-4abc-90f0-d5626e0a298e}, !- Building Story Name
  {c3443bbc-99d4-4147-83b2-beeb3ebeffab}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {38bcb26f-78e8-4fb0-b636-175738ce522b}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  Autocalculate;                          !- Floor Area {m2}

OS:ThermalZone,
  {c3443bbc-99d4-4147-83b2-beeb3ebeffab}, !- Handle
  Perimeter_ZN_1_tzone,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {aed5f603-615f-491b-8a01-98ea0e165505}, !- Zone Air Inlet Port List
  {ce13f533-0b05-4ee8-9d08-b93c0ccf76b0}, !- Zone Air Exhaust Port List
  {c1038950-d211-41fd-85a0-d310964d7381}, !- Zone Air Node Name
  {79fe509f-2559-4232-a2ba-13e5fc11f3af}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {4adf5e6b-5527-41a3-9ece-09aedf2b5445}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a5e114de-f5b8-42bb-82b5-ed8ecae9f55b}, !- Handle
  Perimeter_ZN_1_tzone Zone Air Node,     !- Name
  {c1038950-d211-41fd-85a0-d310964d7381}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c1038950-d211-41fd-85a0-d310964d7381}, !- Handle
  {c3443bbc-99d4-4147-83b2-beeb3ebeffab}, !- Source Object
  11,                                     !- Outlet Port
  {a5e114de-f5b8-42bb-82b5-ed8ecae9f55b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {aed5f603-615f-491b-8a01-98ea0e165505}, !- Handle
  {c3443bbc-99d4-4147-83b2-beeb3ebeffab}, !- HVAC Component
  {c0aae7c3-e1a5-46bb-b1b1-7274d5f3d184}; !- Port 1

OS:PortList,
  {ce13f533-0b05-4ee8-9d08-b93c0ccf76b0}, !- Handle
  {c3443bbc-99d4-4147-83b2-beeb3ebeffab}; !- HVAC Component

OS:PortList,
  {79fe509f-2559-4232-a2ba-13e5fc11f3af}, !- Handle
  {c3443bbc-99d4-4147-83b2-beeb3ebeffab}, !- HVAC Component
  {79d2aaca-e75d-4561-9d33-6281cc1fe5d4}; !- Port 1

OS:Sizing:Zone,
  {92880d27-047e-4b6a-975a-7f1efe7ab9b0}, !- Handle
  {c3443bbc-99d4-4147-83b2-beeb3ebeffab}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {91a11caf-e68c-433a-bb69-bfc1b41b52cc}, !- Handle
  Perimeter_ZN_1_tzone Zone HVAC Equipment List, !- Name
  {c3443bbc-99d4-4147-83b2-beeb3ebeffab}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8b83fb70-998a-446b-abdc-d6c6cb6cdde1}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {d17757d9-315c-40ab-8cbe-be20456a0721}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {2c2658ee-f64c-4b39-bb20-b35cbfb65653}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  {eec723be-bfa8-445f-ac19-bf6191460363}; !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Surface,
  {8a088827-0267-459f-9490-541edd90da09}, !- Handle
  Perimeter_ZN_1_envelope_0,              !- Name
  Wall,                                   !- Surface Type
  {6970eec2-c84d-4b23-b01e-b7dbce206e47}, !- Construction Name
  {93fe5777-b596-4dc3-b0fe-3e1c686e50e6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05795,                          !- X,Y,Z Vertex 1 {m}
  5, 5, 3.05795,                          !- X,Y,Z Vertex 2 {m}
  5, 5, -0.1,                             !- X,Y,Z Vertex 3 {m}
  0, 0, -0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5d70a7ac-c82a-482a-8206-4065573466bd}, !- Handle
  Perimeter_ZN_1_envelope_1,              !- Name
  Wall,                                   !- Surface Type
  {5a512c5f-9a45-403b-907c-faf8e8d148b5}, !- Construction Name
  {93fe5777-b596-4dc3-b0fe-3e1c686e50e6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, -0.1,                             !- X,Y,Z Vertex 1 {m}
  27.69, 0, -0.1,                         !- X,Y,Z Vertex 2 {m}
  27.69, 0, 3.05795,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05795;                          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4b9d11cb-1d4e-46b4-82b8-753c387b30a9}, !- Handle
  Perimeter_ZN_1_wall_south_Window_6,     !- Name
  FixedWindow,                            !- Sub Surface Type
  {6dfa959f-8dae-4f33-a5d0-be4439323b7c}, !- Construction Name
  {5d70a7ac-c82a-482a-8206-4065573466bd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.47, 0, 0.900816,                     !- X,Y,Z Vertex 1 {m}
  26.3, 0, 0.900816,                      !- X,Y,Z Vertex 2 {m}
  26.3, 0, 2.423816,                      !- X,Y,Z Vertex 3 {m}
  24.47, 0, 2.423816;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7491e173-c131-462a-8ef1-34de8590fe78}, !- Handle
  Perimeter_ZN_1_wall_south_Window_5,     !- Name
  FixedWindow,                            !- Sub Surface Type
  {6dfa959f-8dae-4f33-a5d0-be4439323b7c}, !- Construction Name
  {5d70a7ac-c82a-482a-8206-4065573466bd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  19.85, 0, 0.900816,                     !- X,Y,Z Vertex 1 {m}
  21.68, 0, 0.900816,                     !- X,Y,Z Vertex 2 {m}
  21.68, 0, 2.423816,                     !- X,Y,Z Vertex 3 {m}
  19.85, 0, 2.423816;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ac80cbe0-4e71-4425-a97d-1e647a09bf66}, !- Handle
  Perimeter_ZN_1_wall_south_Window_4,     !- Name
  FixedWindow,                            !- Sub Surface Type
  {6dfa959f-8dae-4f33-a5d0-be4439323b7c}, !- Construction Name
  {5d70a7ac-c82a-482a-8206-4065573466bd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.24, 0, 0.900816,                     !- X,Y,Z Vertex 1 {m}
  17.07, 0, 0.900816,                     !- X,Y,Z Vertex 2 {m}
  17.07, 0, 2.423816,                     !- X,Y,Z Vertex 3 {m}
  15.24, 0, 2.423816;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9092f2b0-e1ef-4e09-9f2b-b913d5cba2de}, !- Handle
  Perimeter_ZN_1_wall_south_Window_3,     !- Name
  FixedWindow,                            !- Sub Surface Type
  {6dfa959f-8dae-4f33-a5d0-be4439323b7c}, !- Construction Name
  {5d70a7ac-c82a-482a-8206-4065573466bd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.62, 0, 0.900816,                     !- X,Y,Z Vertex 1 {m}
  12.45, 0, 0.900816,                     !- X,Y,Z Vertex 2 {m}
  12.45, 0, 2.423816,                     !- X,Y,Z Vertex 3 {m}
  10.62, 0, 2.423816;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6bab625f-3df9-4cf0-82c2-798cce045470}, !- Handle
  Perimeter_ZN_1_wall_south_Window_2,     !- Name
  FixedWindow,                            !- Sub Surface Type
  {6dfa959f-8dae-4f33-a5d0-be4439323b7c}, !- Construction Name
  {5d70a7ac-c82a-482a-8206-4065573466bd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.01, 0, 0.900816,                      !- X,Y,Z Vertex 1 {m}
  7.84, 0, 0.900816,                      !- X,Y,Z Vertex 2 {m}
  7.84, 0, 2.423816,                      !- X,Y,Z Vertex 3 {m}
  6.01, 0, 2.423816;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b89d7e49-e73d-4121-9f52-163215ea9ce0}, !- Handle
  Perimeter_ZN_1_wall_south_Window_1,     !- Name
  FixedWindow,                            !- Sub Surface Type
  {6dfa959f-8dae-4f33-a5d0-be4439323b7c}, !- Construction Name
  {5d70a7ac-c82a-482a-8206-4065573466bd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.39, 0, 0.900816,                      !- X,Y,Z Vertex 1 {m}
  3.22, 0, 0.900816,                      !- X,Y,Z Vertex 2 {m}
  3.22, 0, 2.423816,                      !- X,Y,Z Vertex 3 {m}
  1.39, 0, 2.423816;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9ce91a10-b84d-43d7-80a0-982022c76bf3}, !- Handle
  Perimeter_ZN_1_wall_south_door,         !- Name
  GlassDoor,                              !- Sub Surface Type
  {6dfa959f-8dae-4f33-a5d0-be4439323b7c}, !- Construction Name
  {5d70a7ac-c82a-482a-8206-4065573466bd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.93, 0, 0,                            !- X,Y,Z Vertex 1 {m}
  14.76, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  14.76, 0, 2.134,                        !- X,Y,Z Vertex 3 {m}
  12.93, 0, 2.134;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6d863682-a0c1-419e-981b-612c736a5d24}, !- Handle
  Perimeter_ZN_1_envelope_2,              !- Name
  Floor,                                  !- Surface Type
  {5a512c5f-9a45-403b-907c-faf8e8d148b5}, !- Construction Name
  {93fe5777-b596-4dc3-b0fe-3e1c686e50e6}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 5, -0.1,                             !- X,Y,Z Vertex 1 {m}
  22.69, 5, -0.1,                         !- X,Y,Z Vertex 2 {m}
  27.69, 0, -0.1,                         !- X,Y,Z Vertex 3 {m}
  0, 0, -0.1;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2ab1c9f0-5a80-43bd-95fb-fc967d8d3d9c}, !- Handle
  Perimeter_ZN_1_envelope_3,              !- Name
  RoofCeiling,                            !- Surface Type
  {a4c0816e-ed3e-48f9-bdd9-27584c077166}, !- Construction Name
  {93fe5777-b596-4dc3-b0fe-3e1c686e50e6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 5, 3.05795,                      !- X,Y,Z Vertex 1 {m}
  5, 5, 3.05795,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 3.05795,                          !- X,Y,Z Vertex 3 {m}
  27.69, 0, 3.05795;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cb4250e6-7604-472a-b98c-17e06c7dabf1}, !- Handle
  Perimeter_ZN_1_envelope_4,              !- Name
  Wall,                                   !- Surface Type
  {6970eec2-c84d-4b23-b01e-b7dbce206e47}, !- Construction Name
  {93fe5777-b596-4dc3-b0fe-3e1c686e50e6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 5, -0.1,                         !- X,Y,Z Vertex 1 {m}
  5, 5, -0.1,                             !- X,Y,Z Vertex 2 {m}
  5, 5, 3.05795,                          !- X,Y,Z Vertex 3 {m}
  22.69, 5, 3.05795;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {459049e5-e4d2-481d-93e6-d41c07383d75}, !- Handle
  Perimeter_ZN_1_envelope_5,              !- Name
  Wall,                                   !- Surface Type
  {6970eec2-c84d-4b23-b01e-b7dbce206e47}, !- Construction Name
  {93fe5777-b596-4dc3-b0fe-3e1c686e50e6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 5, 3.05795,                      !- X,Y,Z Vertex 1 {m}
  27.69, 0, 3.05795,                      !- X,Y,Z Vertex 2 {m}
  27.69, 0, -0.1,                         !- X,Y,Z Vertex 3 {m}
  22.69, 5, -0.1;                         !- X,Y,Z Vertex 4 {m}

OS:DesignSpecification:OutdoorAir,
  {38bcb26f-78e8-4fb0-b636-175738ce522b}, !- Handle
  Design Specification Outdoor Air 3,     !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.00043,                                !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Space,
  {f4dde9b6-7304-4dd4-a152-be1548fc9eff}, !- Handle
  Core_ZN,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {082cf64b-f0dc-4abc-90f0-d5626e0a298e}, !- Building Story Name
  {10727c53-1413-49bb-8834-51640c79df5e}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {445d3f37-64c1-4938-a51b-2967efc48d49}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  Autocalculate;                          !- Floor Area {m2}

OS:ThermalZone,
  {10727c53-1413-49bb-8834-51640c79df5e}, !- Handle
  Core_ZN_tzone,                          !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d7c91d7b-7df4-4d69-8007-17434a1f7eea}, !- Zone Air Inlet Port List
  {6014561c-84e1-4afc-af1d-7923685428c2}, !- Zone Air Exhaust Port List
  {bc5cf442-3019-48a6-bf6d-cf82f4ed059a}, !- Zone Air Node Name
  {9c2e1326-f066-4e53-872c-251078e476ee}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {673c5158-3d3d-420f-babc-3a9425cdcd1f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ee7b2541-0181-4ac8-8a95-71f832365486}, !- Handle
  Core_ZN_tzone Zone Air Node,            !- Name
  {bc5cf442-3019-48a6-bf6d-cf82f4ed059a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bc5cf442-3019-48a6-bf6d-cf82f4ed059a}, !- Handle
  {10727c53-1413-49bb-8834-51640c79df5e}, !- Source Object
  11,                                     !- Outlet Port
  {ee7b2541-0181-4ac8-8a95-71f832365486}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d7c91d7b-7df4-4d69-8007-17434a1f7eea}, !- Handle
  {10727c53-1413-49bb-8834-51640c79df5e}, !- HVAC Component
  {275f1d5a-5426-43f4-8610-6d315a560e34}; !- Port 1

OS:PortList,
  {6014561c-84e1-4afc-af1d-7923685428c2}, !- Handle
  {10727c53-1413-49bb-8834-51640c79df5e}; !- HVAC Component

OS:PortList,
  {9c2e1326-f066-4e53-872c-251078e476ee}, !- Handle
  {10727c53-1413-49bb-8834-51640c79df5e}, !- HVAC Component
  {463015ef-6dd7-4295-9558-c79289e8463d}; !- Port 1

OS:Sizing:Zone,
  {e62d2cdf-14b4-4c6d-a254-00732848ad29}, !- Handle
  {10727c53-1413-49bb-8834-51640c79df5e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {00afc2e3-e429-43c5-b0d0-0ce9eb83c4c6}, !- Handle
  Core_ZN_tzone Zone HVAC Equipment List, !- Name
  {10727c53-1413-49bb-8834-51640c79df5e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7dc07c50-c975-40c2-b64d-2a2ebc285e3e}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {9a6ccee6-0f47-4c3b-9899-168010ce1018}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {be1e9ca9-7f83-4cad-9324-aa4f70cdab38}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  {d0b6c210-5cd9-4e84-9ebd-f04ff2b91e21}; !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Surface,
  {3ea8a6db-a959-43a3-a0e3-1e3c461204f7}, !- Handle
  Core_ZN_envelope_0,                     !- Name
  Wall,                                   !- Surface Type
  {6970eec2-c84d-4b23-b01e-b7dbce206e47}, !- Construction Name
  {f4dde9b6-7304-4dd4-a152-be1548fc9eff}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 13.46, 3.05795,                      !- X,Y,Z Vertex 1 {m}
  5, 13.46, -0.1,                         !- X,Y,Z Vertex 2 {m}
  5, 5, -0.1,                             !- X,Y,Z Vertex 3 {m}
  5, 5, 3.05795;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c188cf81-040a-4b84-924b-b0de89b70fe6}, !- Handle
  Core_ZN_envelope_1,                     !- Name
  Wall,                                   !- Surface Type
  {6970eec2-c84d-4b23-b01e-b7dbce206e47}, !- Construction Name
  {f4dde9b6-7304-4dd4-a152-be1548fc9eff}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 5, 3.05795,                          !- X,Y,Z Vertex 1 {m}
  5, 5, -0.1,                             !- X,Y,Z Vertex 2 {m}
  22.69, 5, -0.1,                         !- X,Y,Z Vertex 3 {m}
  22.69, 5, 3.05795;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2923499a-118d-4552-90ca-666b61c8ea16}, !- Handle
  Core_ZN_envelope_2,                     !- Name
  Floor,                                  !- Surface Type
  {5a512c5f-9a45-403b-907c-faf8e8d148b5}, !- Construction Name
  {f4dde9b6-7304-4dd4-a152-be1548fc9eff}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 5, -0.1,                             !- X,Y,Z Vertex 1 {m}
  5, 13.46, -0.1,                         !- X,Y,Z Vertex 2 {m}
  22.69, 13.46, -0.1,                     !- X,Y,Z Vertex 3 {m}
  22.69, 5, -0.1;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0f6d4bec-dede-48a4-be99-c9245f8f4cbb}, !- Handle
  Core_ZN_envelope_3,                     !- Name
  RoofCeiling,                            !- Surface Type
  {a4c0816e-ed3e-48f9-bdd9-27584c077166}, !- Construction Name
  {f4dde9b6-7304-4dd4-a152-be1548fc9eff}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 13.46, 3.05795,                  !- X,Y,Z Vertex 1 {m}
  5, 13.46, 3.05795,                      !- X,Y,Z Vertex 2 {m}
  5, 5, 3.05795,                          !- X,Y,Z Vertex 3 {m}
  22.69, 5, 3.05795;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {52c6c705-b4d8-4a42-8f1a-e52dc065a707}, !- Handle
  Core_ZN_envelope_4,                     !- Name
  Wall,                                   !- Surface Type
  {6970eec2-c84d-4b23-b01e-b7dbce206e47}, !- Construction Name
  {f4dde9b6-7304-4dd4-a152-be1548fc9eff}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 13.46, 3.05795,                  !- X,Y,Z Vertex 1 {m}
  22.69, 13.46, -0.1,                     !- X,Y,Z Vertex 2 {m}
  5, 13.46, -0.1,                         !- X,Y,Z Vertex 3 {m}
  5, 13.46, 3.05795;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {637bc197-9c95-4400-b897-d77e930f07b6}, !- Handle
  Core_ZN_envelope_5,                     !- Name
  Wall,                                   !- Surface Type
  {6970eec2-c84d-4b23-b01e-b7dbce206e47}, !- Construction Name
  {f4dde9b6-7304-4dd4-a152-be1548fc9eff}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 5, 3.05795,                      !- X,Y,Z Vertex 1 {m}
  22.69, 5, -0.1,                         !- X,Y,Z Vertex 2 {m}
  22.69, 13.46, -0.1,                     !- X,Y,Z Vertex 3 {m}
  22.69, 13.46, 3.05795;                  !- X,Y,Z Vertex 4 {m}

OS:DesignSpecification:OutdoorAir,
  {445d3f37-64c1-4938-a51b-2967efc48d49}, !- Handle
  Design Specification Outdoor Air 4,     !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.00043,                                !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Space,
  {0737ac22-7fb0-4838-8a45-9787fdd2802f}, !- Handle
  Perimeter_ZN_3,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {082cf64b-f0dc-4abc-90f0-d5626e0a298e}, !- Building Story Name
  {2d27c833-6150-4cbc-8db2-511735edbf8e}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {b3480ae8-91e7-4307-8c34-2dada2b0bd99}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  Autocalculate;                          !- Floor Area {m2}

OS:ThermalZone,
  {2d27c833-6150-4cbc-8db2-511735edbf8e}, !- Handle
  Perimeter_ZN_3_tzone,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {74d22056-e2ca-4313-840f-60f3e6b5794e}, !- Zone Air Inlet Port List
  {043b8adc-30f6-4fd3-827e-ea2ffa106b69}, !- Zone Air Exhaust Port List
  {fcf79f42-15cd-4e79-bb29-e9a52fd5efa0}, !- Zone Air Node Name
  {4bf5b963-242d-4db3-b3f3-c012f54fbac8}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3a8bb73d-4c3e-4311-a12d-ce443d64f0be}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cd4a3c49-34e2-41c9-a252-fcf6b0b02042}, !- Handle
  Perimeter_ZN_3_tzone Zone Air Node,     !- Name
  {fcf79f42-15cd-4e79-bb29-e9a52fd5efa0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fcf79f42-15cd-4e79-bb29-e9a52fd5efa0}, !- Handle
  {2d27c833-6150-4cbc-8db2-511735edbf8e}, !- Source Object
  11,                                     !- Outlet Port
  {cd4a3c49-34e2-41c9-a252-fcf6b0b02042}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {74d22056-e2ca-4313-840f-60f3e6b5794e}, !- Handle
  {2d27c833-6150-4cbc-8db2-511735edbf8e}, !- HVAC Component
  {93c7241c-0fab-4f9a-954e-2b4de1a6d27a}; !- Port 1

OS:PortList,
  {043b8adc-30f6-4fd3-827e-ea2ffa106b69}, !- Handle
  {2d27c833-6150-4cbc-8db2-511735edbf8e}; !- HVAC Component

OS:PortList,
  {4bf5b963-242d-4db3-b3f3-c012f54fbac8}, !- Handle
  {2d27c833-6150-4cbc-8db2-511735edbf8e}, !- HVAC Component
  {ccfe807c-a85d-4f55-b9d8-f9e22500b750}; !- Port 1

OS:Sizing:Zone,
  {37ea9484-393a-4ec1-a406-255317f8b141}, !- Handle
  {2d27c833-6150-4cbc-8db2-511735edbf8e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {e4e7214f-ecf3-4c20-9ef0-91432bf56f14}, !- Handle
  Perimeter_ZN_3_tzone Zone HVAC Equipment List, !- Name
  {2d27c833-6150-4cbc-8db2-511735edbf8e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8f027bbe-b60d-4096-be89-79eba090f986}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {379c285f-0493-49aa-9207-6ddd2d3183c8}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {e2ad6938-d8c2-46ce-bd82-ce9c32591b06}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  {6c991cf0-5a1b-4145-9987-57137519bb99}; !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Surface,
  {2ef70ce6-65d9-4af0-88fe-b094bc7a0619}, !- Handle
  Perimeter_ZN_3_envelope_0,              !- Name
  Wall,                                   !- Surface Type
  {6970eec2-c84d-4b23-b01e-b7dbce206e47}, !- Construction Name
  {0737ac22-7fb0-4838-8a45-9787fdd2802f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 13.46, 3.05795,                      !- X,Y,Z Vertex 1 {m}
  0, 18.46, 3.05795,                      !- X,Y,Z Vertex 2 {m}
  0, 18.46, -0.1,                         !- X,Y,Z Vertex 3 {m}
  5, 13.46, -0.1;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8b4560fa-5dd8-41ec-961b-5060e1cbe8e5}, !- Handle
  Perimeter_ZN_3_envelope_1,              !- Name
  Wall,                                   !- Surface Type
  {6970eec2-c84d-4b23-b01e-b7dbce206e47}, !- Construction Name
  {0737ac22-7fb0-4838-8a45-9787fdd2802f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 13.46, 3.05795,                  !- X,Y,Z Vertex 1 {m}
  5, 13.46, 3.05795,                      !- X,Y,Z Vertex 2 {m}
  5, 13.46, -0.1,                         !- X,Y,Z Vertex 3 {m}
  22.69, 13.46, -0.1;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {78f8a3a0-ee0f-4457-97f4-af0dd1ce12d6}, !- Handle
  Perimeter_ZN_3_envelope_2,              !- Name
  Floor,                                  !- Surface Type
  {5a512c5f-9a45-403b-907c-faf8e8d148b5}, !- Construction Name
  {0737ac22-7fb0-4838-8a45-9787fdd2802f}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 13.46, -0.1,                     !- X,Y,Z Vertex 1 {m}
  5, 13.46, -0.1,                         !- X,Y,Z Vertex 2 {m}
  0, 18.46, -0.1,                         !- X,Y,Z Vertex 3 {m}
  27.69, 18.46, -0.1;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {887c8575-9dcf-46f8-a802-2460d2e93067}, !- Handle
  Perimeter_ZN_3_envelope_3,              !- Name
  RoofCeiling,                            !- Surface Type
  {a4c0816e-ed3e-48f9-bdd9-27584c077166}, !- Construction Name
  {0737ac22-7fb0-4838-8a45-9787fdd2802f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 13.46, 3.05795,                      !- X,Y,Z Vertex 1 {m}
  22.69, 13.46, 3.05795,                  !- X,Y,Z Vertex 2 {m}
  27.69, 18.46, 3.05795,                  !- X,Y,Z Vertex 3 {m}
  0, 18.46, 3.05795;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d14ae243-161c-4544-9c8a-66accd73569d}, !- Handle
  Perimeter_ZN_3_envelope_4,              !- Name
  Wall,                                   !- Surface Type
  {5a512c5f-9a45-403b-907c-faf8e8d148b5}, !- Construction Name
  {0737ac22-7fb0-4838-8a45-9787fdd2802f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 18.46, 3.05795,                      !- X,Y,Z Vertex 1 {m}
  27.69, 18.46, 3.05795,                  !- X,Y,Z Vertex 2 {m}
  27.69, 18.46, -0.1,                     !- X,Y,Z Vertex 3 {m}
  0, 18.46, -0.1;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b75a9e0a-b05f-4391-8f39-0ab8dcab958f}, !- Handle
  Perimeter_ZN_3_wall_north_Window_1,     !- Name
  FixedWindow,                            !- Sub Surface Type
  {6dfa959f-8dae-4f33-a5d0-be4439323b7c}, !- Construction Name
  {d14ae243-161c-4544-9c8a-66accd73569d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  26.3, 18.46, 0.900816,                  !- X,Y,Z Vertex 1 {m}
  24.47, 18.46, 0.900816,                 !- X,Y,Z Vertex 2 {m}
  24.47, 18.46, 2.423816,                 !- X,Y,Z Vertex 3 {m}
  26.3, 18.46, 2.423816;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d334705e-3c96-4a4d-971b-adbd31b262f4}, !- Handle
  Perimeter_ZN_3_wall_north_Window_2,     !- Name
  FixedWindow,                            !- Sub Surface Type
  {6dfa959f-8dae-4f33-a5d0-be4439323b7c}, !- Construction Name
  {d14ae243-161c-4544-9c8a-66accd73569d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  21.68, 18.46, 0.900816,                 !- X,Y,Z Vertex 1 {m}
  19.85, 18.46, 0.900816,                 !- X,Y,Z Vertex 2 {m}
  19.85, 18.46, 2.423816,                 !- X,Y,Z Vertex 3 {m}
  21.68, 18.46, 2.423816;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ba284db3-93df-4009-9df8-8f405bdefbbc}, !- Handle
  Perimeter_ZN_3_wall_north_Window_3,     !- Name
  FixedWindow,                            !- Sub Surface Type
  {6dfa959f-8dae-4f33-a5d0-be4439323b7c}, !- Construction Name
  {d14ae243-161c-4544-9c8a-66accd73569d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.07, 18.46, 0.900816,                 !- X,Y,Z Vertex 1 {m}
  15.24, 18.46, 0.900816,                 !- X,Y,Z Vertex 2 {m}
  15.24, 18.46, 2.423816,                 !- X,Y,Z Vertex 3 {m}
  17.07, 18.46, 2.423816;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {adc6ced8-171b-4730-b67f-852864e87a48}, !- Handle
  Perimeter_ZN_3_wall_north_Window_4,     !- Name
  FixedWindow,                            !- Sub Surface Type
  {6dfa959f-8dae-4f33-a5d0-be4439323b7c}, !- Construction Name
  {d14ae243-161c-4544-9c8a-66accd73569d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.45, 18.46, 0.900816,                 !- X,Y,Z Vertex 1 {m}
  10.62, 18.46, 0.900816,                 !- X,Y,Z Vertex 2 {m}
  10.62, 18.46, 2.423816,                 !- X,Y,Z Vertex 3 {m}
  12.45, 18.46, 2.423816;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {271aca12-fd48-4e81-a5f3-979a981171a6}, !- Handle
  Perimeter_ZN_3_wall_north_Window_5,     !- Name
  FixedWindow,                            !- Sub Surface Type
  {6dfa959f-8dae-4f33-a5d0-be4439323b7c}, !- Construction Name
  {d14ae243-161c-4544-9c8a-66accd73569d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.84, 18.46, 0.900816,                  !- X,Y,Z Vertex 1 {m}
  6.01, 18.46, 0.900816,                  !- X,Y,Z Vertex 2 {m}
  6.01, 18.46, 2.423816,                  !- X,Y,Z Vertex 3 {m}
  7.84, 18.46, 2.423816;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e8736824-1fad-4494-af80-d44a400506f2}, !- Handle
  Perimeter_ZN_3_wall_north_Window_6,     !- Name
  FixedWindow,                            !- Sub Surface Type
  {6dfa959f-8dae-4f33-a5d0-be4439323b7c}, !- Construction Name
  {d14ae243-161c-4544-9c8a-66accd73569d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.22, 18.46, 0.900816,                  !- X,Y,Z Vertex 1 {m}
  1.39, 18.46, 0.900816,                  !- X,Y,Z Vertex 2 {m}
  1.39, 18.46, 2.423816,                  !- X,Y,Z Vertex 3 {m}
  3.22, 18.46, 2.423816;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {34b239a7-c03b-4742-b5bf-bde5b7cb401c}, !- Handle
  Perimeter_ZN_3_wall_north_Door2,        !- Name
  Door,                                   !- Sub Surface Type
  {32d1acfb-d74b-4fd9-815c-17d40b2ae1cb}, !- Construction Name
  {d14ae243-161c-4544-9c8a-66accd73569d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  19.13192, 18.46, 0,                     !- X,Y,Z Vertex 1 {m}
  18.21792, 18.46, 0,                     !- X,Y,Z Vertex 2 {m}
  18.21792, 18.46, 2.1336,                !- X,Y,Z Vertex 3 {m}
  19.13192, 18.46, 2.1336;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {38cb1c9b-ff4a-465c-ab16-476ce3be98e8}, !- Handle
  Perimeter_ZN_3_wall_north_Door1,        !- Name
  Door,                                   !- Sub Surface Type
  {32d1acfb-d74b-4fd9-815c-17d40b2ae1cb}, !- Construction Name
  {d14ae243-161c-4544-9c8a-66accd73569d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14.9118, 18.46, 0,                      !- X,Y,Z Vertex 1 {m}
  13.9978, 18.46, 0,                      !- X,Y,Z Vertex 2 {m}
  13.9978, 18.46, 2.1336,                 !- X,Y,Z Vertex 3 {m}
  14.9118, 18.46, 2.1336;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e16128a7-2794-418d-9288-91150fb56aa8}, !- Handle
  Perimeter_ZN_3_envelope_5,              !- Name
  Wall,                                   !- Surface Type
  {6970eec2-c84d-4b23-b01e-b7dbce206e47}, !- Construction Name
  {0737ac22-7fb0-4838-8a45-9787fdd2802f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.69, 18.46, 3.05795,                  !- X,Y,Z Vertex 1 {m}
  22.69, 13.46, 3.05795,                  !- X,Y,Z Vertex 2 {m}
  22.69, 13.46, -0.1,                     !- X,Y,Z Vertex 3 {m}
  27.69, 18.46, -0.1;                     !- X,Y,Z Vertex 4 {m}

OS:DesignSpecification:OutdoorAir,
  {b3480ae8-91e7-4307-8c34-2dada2b0bd99}, !- Handle
  Design Specification Outdoor Air 5,     !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.00043,                                !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ShadingSurfaceGroup,
  {cd8f195b-7ec9-4847-93d8-fcf854c48901}, !- Handle
  Shading Surface Group 1,                !- Name
  Building;                               !- Shading Surface Type

OS:ScheduleTypeLimits,
  {3332da66-eb42-4d30-ac90-6e48ff52f84c}, !- Handle
  fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:ScheduleTypeLimits,
  {39579818-e3ec-4347-a7ef-2181919228f5}, !- Handle
  temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {baded6c7-99e5-4c3a-a993-9ebc6ac256f7}, !- Handle
  activity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Day,
  {3dc1935a-4a57-496a-a7a8-ba877592f119}, !- Handle
  day_on,                                 !- Name
  {3332da66-eb42-4d30-ac90-6e48ff52f84c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {311d3744-bd17-4b1f-84ee-0f16473b1463}, !- Handle
  ruleset_on,                             !- Name
  {3332da66-eb42-4d30-ac90-6e48ff52f84c}, !- Schedule Type Limits Name
  {30617b0a-8671-4b89-8361-d051097a0ac9}, !- Default Day Schedule Name
  {d1090e9b-4de0-442f-a15d-c0d93513a6aa}, !- Summer Design Day Schedule Name
  {a7465105-af53-4cae-9ed6-18bbb4fe1715}, !- Winter Design Day Schedule Name
  {5e222448-7069-46fc-9d4b-738a92b778ee}, !- Holiday Schedule Name
  {3a2750fc-9c09-4b8f-8dea-c8f3ae7fff9d}, !- Custom Day 1 Schedule Name
  {11de5f0d-441f-40bc-886a-3efa238a4524}; !- Custom Day 2 Schedule Name

OS:Schedule:Day,
  {30617b0a-8671-4b89-8361-d051097a0ac9}, !- Handle
  Schedule Day 1,                         !- Name
  {3332da66-eb42-4d30-ac90-6e48ff52f84c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d1090e9b-4de0-442f-a15d-c0d93513a6aa}, !- Handle
  day_on 1,                               !- Name
  {3332da66-eb42-4d30-ac90-6e48ff52f84c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a7465105-af53-4cae-9ed6-18bbb4fe1715}, !- Handle
  day_on 2,                               !- Name
  {3332da66-eb42-4d30-ac90-6e48ff52f84c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5e222448-7069-46fc-9d4b-738a92b778ee}, !- Handle
  day_on 3,                               !- Name
  {3332da66-eb42-4d30-ac90-6e48ff52f84c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3a2750fc-9c09-4b8f-8dea-c8f3ae7fff9d}, !- Handle
  day_on 4,                               !- Name
  {3332da66-eb42-4d30-ac90-6e48ff52f84c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {11de5f0d-441f-40bc-886a-3efa238a4524}, !- Handle
  day_on 5,                               !- Name
  {3332da66-eb42-4d30-ac90-6e48ff52f84c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {6c137852-ed0c-4f81-a68f-54015835a58a}, !- Handle
  rule_on,                                !- Name
  {311d3744-bd17-4b1f-84ee-0f16473b1463}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9a97d42a-2a25-4160-95a8-b6b03c70a026}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {9a97d42a-2a25-4160-95a8-b6b03c70a026}, !- Handle
  day_on 6,                               !- Name
  {3332da66-eb42-4d30-ac90-6e48ff52f84c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {bc368405-1f28-4a98-b140-2220312f11e0}, !- Handle
  weekday occupancy,                      !- Name
  {3332da66-eb42-4d30-ac90-6e48ff52f84c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {9a50a295-9894-4365-b61f-dae144269895}, !- Handle
  occupancy schedule,                     !- Name
  {3332da66-eb42-4d30-ac90-6e48ff52f84c}, !- Schedule Type Limits Name
  {ef818735-943d-47c0-8318-821b09c1d708}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ef818735-943d-47c0-8318-821b09c1d708}, !- Handle
  Schedule Day 2,                         !- Name
  {3332da66-eb42-4d30-ac90-6e48ff52f84c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {61ce7fa3-ac57-49ef-961e-dbea97c96a9f}, !- Handle
  occupancy weekdays,                     !- Name
  {9a50a295-9894-4365-b61f-dae144269895}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b30a80ae-0d38-4fa1-82b0-db701cb406d4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes;                                    !- Apply Friday

OS:Schedule:Day,
  {b30a80ae-0d38-4fa1-82b0-db701cb406d4}, !- Handle
  weekday occupancy 1,                    !- Name
  {3332da66-eb42-4d30-ac90-6e48ff52f84c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {ac744f44-0b2a-4bec-a687-fd712207252f}, !- Handle
  weekday activity,                       !- Name
  {baded6c7-99e5-4c3a-a993-9ebc6ac256f7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  70;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {81dc21f8-4deb-4e0d-a70f-e9df9d9f19b3}, !- Handle
  activity schedule,                      !- Name
  {baded6c7-99e5-4c3a-a993-9ebc6ac256f7}, !- Schedule Type Limits Name
  {ca3cc05b-78ee-487d-a185-ddb46a6e3c40}, !- Default Day Schedule Name
  {b916b022-6176-4b32-9e46-a83448c3396a}, !- Summer Design Day Schedule Name
  {ee1d5eaa-033f-45a7-92c0-134786fb40d6}, !- Winter Design Day Schedule Name
  {23b5ae81-afa2-4250-b571-27f61a419256}, !- Holiday Schedule Name
  {51b58c21-8563-45aa-b82e-57c2c3afd4b5}, !- Custom Day 1 Schedule Name
  {8b0ee3fa-d689-4f34-ae50-d2b1223b664e}; !- Custom Day 2 Schedule Name

OS:Schedule:Day,
  {ca3cc05b-78ee-487d-a185-ddb46a6e3c40}, !- Handle
  Schedule Day 3,                         !- Name
  {baded6c7-99e5-4c3a-a993-9ebc6ac256f7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b916b022-6176-4b32-9e46-a83448c3396a}, !- Handle
  weekday activity 1,                     !- Name
  {baded6c7-99e5-4c3a-a993-9ebc6ac256f7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  70;                                     !- Value Until Time 1

OS:Schedule:Day,
  {ee1d5eaa-033f-45a7-92c0-134786fb40d6}, !- Handle
  weekday activity 2,                     !- Name
  {baded6c7-99e5-4c3a-a993-9ebc6ac256f7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  70;                                     !- Value Until Time 1

OS:Schedule:Day,
  {23b5ae81-afa2-4250-b571-27f61a419256}, !- Handle
  weekday activity 3,                     !- Name
  {baded6c7-99e5-4c3a-a993-9ebc6ac256f7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  70;                                     !- Value Until Time 1

OS:Schedule:Day,
  {51b58c21-8563-45aa-b82e-57c2c3afd4b5}, !- Handle
  weekday activity 4,                     !- Name
  {baded6c7-99e5-4c3a-a993-9ebc6ac256f7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  70;                                     !- Value Until Time 1

OS:Schedule:Day,
  {8b0ee3fa-d689-4f34-ae50-d2b1223b664e}, !- Handle
  weekday activity 5,                     !- Name
  {baded6c7-99e5-4c3a-a993-9ebc6ac256f7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  70;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {418205a3-86d0-4356-b4df-f17254b33237}, !- Handle
  activity weekdays,                      !- Name
  {81dc21f8-4deb-4e0d-a70f-e9df9d9f19b3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {bfc94469-5eb0-4770-92a6-38a6d143c60b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {bfc94469-5eb0-4770-92a6-38a6d143c60b}, !- Handle
  weekday activity 6,                     !- Name
  {baded6c7-99e5-4c3a-a993-9ebc6ac256f7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  70;                                     !- Value Until Time 1

OS:Schedule:Day,
  {3e78609b-fb46-4d52-ad1f-24f31d328d90}, !- Handle
  thermostat cooling weekday schedule,    !- Name
  {39579818-e3ec-4347-a7ef-2181919228f5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  60,                                     !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  25,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  60;                                     !- Value Until Time 3

OS:Schedule:Day,
  {e382acbf-3e57-4383-941a-aa379c249209}, !- Handle
  thermostat cooling weekends schedule,   !- Name
  {39579818-e3ec-4347-a7ef-2181919228f5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Schedule:Day,
  {cb1e53dc-85b8-4389-aec9-84f413c74d98}, !- Handle
  thermostat cooling design day schedule, !- Name
  {39579818-e3ec-4347-a7ef-2181919228f5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  25,                                     !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  25,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  25;                                     !- Value Until Time 3

OS:Schedule:Ruleset,
  {0148d941-2cef-4310-94ed-ac90a2e8a8b6}, !- Handle
  thermostat cooling ruleset,             !- Name
  {39579818-e3ec-4347-a7ef-2181919228f5}, !- Schedule Type Limits Name
  {64092297-9ac1-409f-a930-b1eb6be5f380}, !- Default Day Schedule Name
  {bbd0d687-8517-41db-8185-813edcc1ba5f}, !- Summer Design Day Schedule Name
  {acfc1f9a-5b7a-4fb0-9eef-db447ab625b3}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {64092297-9ac1-409f-a930-b1eb6be5f380}, !- Handle
  Schedule Day 4,                         !- Name
  {39579818-e3ec-4347-a7ef-2181919228f5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {bbd0d687-8517-41db-8185-813edcc1ba5f}, !- Handle
  thermostat cooling design day schedule 1, !- Name
  {39579818-e3ec-4347-a7ef-2181919228f5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  25,                                     !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  25,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  25;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {2b80c14c-bf03-4df4-b74e-9bf20c8f4753}, !- Handle
  thermostat cooling weekday rule,        !- Name
  {0148d941-2cef-4310-94ed-ac90a2e8a8b6}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b30b2720-d0dc-4f77-b3f1-b7ca44090d64}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes;                                    !- Apply Friday

OS:Schedule:Day,
  {b30b2720-d0dc-4f77-b3f1-b7ca44090d64}, !- Handle
  thermostat cooling weekday schedule 1,  !- Name
  {39579818-e3ec-4347-a7ef-2181919228f5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  60,                                     !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  25,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  60;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {914e6239-6e37-4638-9ce1-11533b5c21ca}, !- Handle
  thermostat cooling weekend rule,        !- Name
  {0148d941-2cef-4310-94ed-ac90a2e8a8b6}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b85fa2f0-be27-4400-877c-79316c18e2b1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {b85fa2f0-be27-4400-877c-79316c18e2b1}, !- Handle
  thermostat cooling weekends schedule 1, !- Name
  {39579818-e3ec-4347-a7ef-2181919228f5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Schedule:Day,
  {adc62ef9-8e0b-4231-9c6c-22319e9da436}, !- Handle
  thermostat heating weekday schedule,    !- Name
  {39579818-e3ec-4347-a7ef-2181919228f5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  20,                                     !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  20;                                     !- Value Until Time 3

OS:Schedule:Ruleset,
  {91ae70e2-9340-478f-b273-ba585f2db2ec}, !- Handle
  thermostat heating ruleset,             !- Name
  {39579818-e3ec-4347-a7ef-2181919228f5}, !- Schedule Type Limits Name
  {29ea31fa-f874-4830-9082-e3b6b106ccea}; !- Default Day Schedule Name

OS:Schedule:Day,
  {29ea31fa-f874-4830-9082-e3b6b106ccea}, !- Handle
  Schedule Day 5,                         !- Name
  {39579818-e3ec-4347-a7ef-2181919228f5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {acfc1f9a-5b7a-4fb0-9eef-db447ab625b3}, !- Handle
  thermostat heating weekday schedule 1,  !- Name
  {39579818-e3ec-4347-a7ef-2181919228f5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  20,                                     !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  20;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {7e9447e3-9f56-42c3-a1f7-4fe6c99a0acf}, !- Handle
  thermostat heating weekday rule,        !- Name
  {91ae70e2-9340-478f-b273-ba585f2db2ec}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7dd7ae8f-93ca-4ff8-854a-36bf90b8cfd5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {7dd7ae8f-93ca-4ff8-854a-36bf90b8cfd5}, !- Handle
  thermostat heating weekday schedule 2,  !- Name
  {39579818-e3ec-4347-a7ef-2181919228f5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  20,                                     !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  20;                                     !- Value Until Time 3

OS:ThermostatSetpoint:DualSetpoint,
  {3a8bb73d-4c3e-4311-a12d-ce443d64f0be}, !- Handle
  Thermostat Setpoint Dual Setpoint 1,    !- Name
  {d6aa10b7-a109-4f96-b381-c17fc98c469b}, !- Heating Setpoint Temperature Schedule Name
  {b813d467-4cfc-4117-a979-0361d5a8e1b8}; !- Cooling Setpoint Temperature Schedule Name

OS:People:Definition,
  {a8b1c8c2-c793-463b-a04f-82937da10ebf}, !- Handle
  Perimeter_ZN_3_ppl_0definition,         !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  18.58063,                               !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {0c7d2513-92cf-47a2-8f5f-40cfae9ae34d}, !- Handle
  Perimeter_ZN_3_ppl_0,                   !- Name
  {a8b1c8c2-c793-463b-a04f-82937da10ebf}, !- People Definition Name
  {0737ac22-7fb0-4838-8a45-9787fdd2802f}, !- Space or SpaceType Name
  {9a50a295-9894-4365-b61f-dae144269895}, !- Number of People Schedule Name
  {81dc21f8-4deb-4e0d-a70f-e9df9d9f19b3}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {01d4fb80-c4e0-4116-8db9-3684eb5f3d14}, !- Handle
  Perimeter_ZN_3_lights_0_definition,     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.18125,                                !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {0f7c8978-0ea7-458c-b965-ed9eea235bbb}, !- Handle
  Perimeter_ZN_3_lights_0,                !- Name
  {01d4fb80-c4e0-4116-8db9-3684eb5f3d14}, !- Lights Definition Name
  {0737ac22-7fb0-4838-8a45-9787fdd2802f}, !- Space or SpaceType Name
  {9a50a295-9894-4365-b61f-dae144269895}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  1,                                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {51387050-2e1c-4dab-b64d-0af9b9be88f7}, !- Handle
  Perimeter_ZN_3_elec_equip_0_definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  6.78,                                   !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {617cb080-bf68-4497-b8bc-51e6208f205a}, !- Handle
  Perimeter_ZN_3_elec_equip_0,            !- Name
  {51387050-2e1c-4dab-b64d-0af9b9be88f7}, !- Electric Equipment Definition Name
  {0737ac22-7fb0-4838-8a45-9787fdd2802f}, !- Space or SpaceType Name
  {9a50a295-9894-4365-b61f-dae144269895}, !- Schedule Name
  1,                                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:People:Definition,
  {f3a16591-c1db-49ca-977f-b47aeb1bdcb7}, !- Handle
  Core_ZN_ppl_1definition,                !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  18.58063,                               !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {84a91880-5221-46b2-b411-5fd70b5ed967}, !- Handle
  Core_ZN_ppl_1,                          !- Name
  {f3a16591-c1db-49ca-977f-b47aeb1bdcb7}, !- People Definition Name
  {f4dde9b6-7304-4dd4-a152-be1548fc9eff}, !- Space or SpaceType Name
  {9a50a295-9894-4365-b61f-dae144269895}, !- Number of People Schedule Name
  {81dc21f8-4deb-4e0d-a70f-e9df9d9f19b3}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {7083b86f-a1e5-48f8-b69a-19fa16242285}, !- Handle
  Core_ZN_lights_1_definition,            !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.18125,                                !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {5c85c7f7-dbd9-40e4-a798-96d4c388a002}, !- Handle
  Core_ZN_lights_1,                       !- Name
  {7083b86f-a1e5-48f8-b69a-19fa16242285}, !- Lights Definition Name
  {f4dde9b6-7304-4dd4-a152-be1548fc9eff}, !- Space or SpaceType Name
  {9a50a295-9894-4365-b61f-dae144269895}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  1,                                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {ea900b3b-dd4d-4a36-909f-bd67543c6de4}, !- Handle
  Core_ZN_elec_equip_1_definition,        !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  6.78,                                   !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {7d899e0e-cb96-45b9-879b-0680aaa738e3}, !- Handle
  Core_ZN_elec_equip_1,                   !- Name
  {ea900b3b-dd4d-4a36-909f-bd67543c6de4}, !- Electric Equipment Definition Name
  {f4dde9b6-7304-4dd4-a152-be1548fc9eff}, !- Space or SpaceType Name
  {9a50a295-9894-4365-b61f-dae144269895}, !- Schedule Name
  1,                                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:ThermostatSetpoint:DualSetpoint,
  {673c5158-3d3d-420f-babc-3a9425cdcd1f}, !- Handle
  Thermostat Setpoint Dual Setpoint 2,    !- Name
  {d6aa10b7-a109-4f96-b381-c17fc98c469b}, !- Heating Setpoint Temperature Schedule Name
  {b813d467-4cfc-4117-a979-0361d5a8e1b8}; !- Cooling Setpoint Temperature Schedule Name

OS:People:Definition,
  {49a36b7b-2671-4a2c-9871-9161e0098c77}, !- Handle
  Perimeter_ZN_1_ppl_2definition,         !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  18.58063,                               !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {32a55be4-8b80-42db-89dc-399acbca7c3c}, !- Handle
  Perimeter_ZN_1_ppl_2,                   !- Name
  {49a36b7b-2671-4a2c-9871-9161e0098c77}, !- People Definition Name
  {93fe5777-b596-4dc3-b0fe-3e1c686e50e6}, !- Space or SpaceType Name
  {9a50a295-9894-4365-b61f-dae144269895}, !- Number of People Schedule Name
  {81dc21f8-4deb-4e0d-a70f-e9df9d9f19b3}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {696ad7eb-497a-4ced-8208-f2c8f3878860}, !- Handle
  Perimeter_ZN_1_lights_2_definition,     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.18125,                                !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {f934389a-5385-47a4-961e-7b36ddd6d351}, !- Handle
  Perimeter_ZN_1_lights_2,                !- Name
  {696ad7eb-497a-4ced-8208-f2c8f3878860}, !- Lights Definition Name
  {93fe5777-b596-4dc3-b0fe-3e1c686e50e6}, !- Space or SpaceType Name
  {9a50a295-9894-4365-b61f-dae144269895}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  1,                                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {e926c834-a128-441e-bfd8-6ef4d32d83fc}, !- Handle
  Perimeter_ZN_1_elec_equip_2_definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  6.78,                                   !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {dc97fefc-3fd8-486d-bd4b-1bf371ff91e9}, !- Handle
  Perimeter_ZN_1_elec_equip_2,            !- Name
  {e926c834-a128-441e-bfd8-6ef4d32d83fc}, !- Electric Equipment Definition Name
  {93fe5777-b596-4dc3-b0fe-3e1c686e50e6}, !- Space or SpaceType Name
  {9a50a295-9894-4365-b61f-dae144269895}, !- Schedule Name
  1,                                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:ThermostatSetpoint:DualSetpoint,
  {4adf5e6b-5527-41a3-9ece-09aedf2b5445}, !- Handle
  Thermostat Setpoint Dual Setpoint 3,    !- Name
  {d6aa10b7-a109-4f96-b381-c17fc98c469b}, !- Heating Setpoint Temperature Schedule Name
  {b813d467-4cfc-4117-a979-0361d5a8e1b8}; !- Cooling Setpoint Temperature Schedule Name

OS:People:Definition,
  {26e4cbd9-d0af-4229-91b2-48106ad911ff}, !- Handle
  Perimeter_ZN_2_ppl_3definition,         !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  18.58063,                               !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {d4e6aa5f-51a4-43f8-afdb-ced64008966f}, !- Handle
  Perimeter_ZN_2_ppl_3,                   !- Name
  {26e4cbd9-d0af-4229-91b2-48106ad911ff}, !- People Definition Name
  {e4d53ce0-b59e-4509-bc41-587071dd603f}, !- Space or SpaceType Name
  {9a50a295-9894-4365-b61f-dae144269895}, !- Number of People Schedule Name
  {81dc21f8-4deb-4e0d-a70f-e9df9d9f19b3}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {054d56c1-a81a-4543-aed4-ec8e25b00e2f}, !- Handle
  Perimeter_ZN_2_lights_3_definition,     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.18125,                                !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {9bc1284f-18b1-4fd9-8404-7ad8d4802633}, !- Handle
  Perimeter_ZN_2_lights_3,                !- Name
  {054d56c1-a81a-4543-aed4-ec8e25b00e2f}, !- Lights Definition Name
  {e4d53ce0-b59e-4509-bc41-587071dd603f}, !- Space or SpaceType Name
  {9a50a295-9894-4365-b61f-dae144269895}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  1,                                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {5d8b45c8-bc1d-4c04-acae-3b22ac7da5df}, !- Handle
  Perimeter_ZN_2_elec_equip_3_definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  6.78,                                   !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {86db4e5a-7045-4c65-a352-a4ec99401bd5}, !- Handle
  Perimeter_ZN_2_elec_equip_3,            !- Name
  {5d8b45c8-bc1d-4c04-acae-3b22ac7da5df}, !- Electric Equipment Definition Name
  {e4d53ce0-b59e-4509-bc41-587071dd603f}, !- Space or SpaceType Name
  {9a50a295-9894-4365-b61f-dae144269895}, !- Schedule Name
  1,                                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:ThermostatSetpoint:DualSetpoint,
  {aa992992-e8a0-4c24-936a-63ea9ba8a6e0}, !- Handle
  Thermostat Setpoint Dual Setpoint 4,    !- Name
  {d6aa10b7-a109-4f96-b381-c17fc98c469b}, !- Heating Setpoint Temperature Schedule Name
  {b813d467-4cfc-4117-a979-0361d5a8e1b8}; !- Cooling Setpoint Temperature Schedule Name

OS:People:Definition,
  {cc47998f-f2c6-4105-961c-b9b06c00d62c}, !- Handle
  Perimeter_ZN_4_ppl_4definition,         !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  18.58063,                               !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {5fe59d39-1221-456c-a1f1-cd970ecf43cd}, !- Handle
  Perimeter_ZN_4_ppl_4,                   !- Name
  {cc47998f-f2c6-4105-961c-b9b06c00d62c}, !- People Definition Name
  {79a5d734-7b9c-4122-aefd-e8ad9a8eea32}, !- Space or SpaceType Name
  {9a50a295-9894-4365-b61f-dae144269895}, !- Number of People Schedule Name
  {81dc21f8-4deb-4e0d-a70f-e9df9d9f19b3}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {bd8b8ebb-ca1f-463d-84f8-1ca8c5d19ae0}, !- Handle
  Perimeter_ZN_4_lights_4_definition,     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.18125,                                !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {9cdd0fab-d1ac-421d-8494-c0eb247fda51}, !- Handle
  Perimeter_ZN_4_lights_4,                !- Name
  {bd8b8ebb-ca1f-463d-84f8-1ca8c5d19ae0}, !- Lights Definition Name
  {79a5d734-7b9c-4122-aefd-e8ad9a8eea32}, !- Space or SpaceType Name
  {9a50a295-9894-4365-b61f-dae144269895}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  1,                                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {240472fa-bf58-41c5-8a2d-02c286af57b1}, !- Handle
  Perimeter_ZN_4_elec_equip_4_definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  6.78,                                   !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {b7fe2308-df7f-4d6e-a4d9-03fc773ea70f}, !- Handle
  Perimeter_ZN_4_elec_equip_4,            !- Name
  {240472fa-bf58-41c5-8a2d-02c286af57b1}, !- Electric Equipment Definition Name
  {79a5d734-7b9c-4122-aefd-e8ad9a8eea32}, !- Space or SpaceType Name
  {9a50a295-9894-4365-b61f-dae144269895}, !- Schedule Name
  1,                                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:ThermostatSetpoint:DualSetpoint,
  {19a220f9-1869-4475-94bc-fc078bb202c2}, !- Handle
  Thermostat Setpoint Dual Setpoint 5,    !- Name
  {d6aa10b7-a109-4f96-b381-c17fc98c469b}, !- Heating Setpoint Temperature Schedule Name
  {b813d467-4cfc-4117-a979-0361d5a8e1b8}; !- Cooling Setpoint Temperature Schedule Name

OS:WeatherFile,
  {41d51b6f-5748-46e6-a6fa-83e59342300c}, !- Handle
  Miami Intl Ap,                          !- City
  FL,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  722020,                                 !- WMO Number
  25.82,                                  !- Latitude {deg}
  -80.3,                                  !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  11,                                     !- Elevation {m}
  /home/chenkianwee/kianwee_work/code_workspace/10.ifc2osmod/ifc2osmod/results/osmod/small_office_wrkflw/run/000_radiant_slab_with_doas/radiant_sizing_run/in.epw, !- Url
  7D992F19,                               !- Checksum
  ,                                       !- Start Date Actual Year
  Sunday;                                 !- Start Day of Week

OS:Site,
  {3602d1ff-21e0-40ad-affb-75d5cdf3e97d}, !- Handle
  Miami Intl Ap_FL_USA,                   !- Name
  25.82,                                  !- Latitude {deg}
  -80.3,                                  !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  11,                                     !- Elevation {m}
  ;                                       !- Terrain

OS:ClimateZones,
  {037790aa-fbcd-4bc8-8853-d7aaf29463b2}, !- Handle
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  1A;                                     !- Climate Zone Value 1

OS:Site:GroundTemperature:BuildingSurface,
  {95b96231-8c1c-48c9-a712-37f8374662dc}, !- Handle
  22.26,                                  !- January Ground Temperature {C}
  20.91,                                  !- February Ground Temperature {C}
  20.55,                                  !- March Ground Temperature {C}
  20.86,                                  !- April Ground Temperature {C}
  22.68,                                  !- May Ground Temperature {C}
  24.72,                                  !- June Ground Temperature {C}
  26.64,                                  !- July Ground Temperature {C}
  28.02,                                  !- August Ground Temperature {C}
  28.43,                                  !- September Ground Temperature {C}
  27.78,                                  !- October Ground Temperature {C}
  26.21,                                  !- November Ground Temperature {C}
  24.23;                                  !- December Ground Temperature {C}

OS:Site:WaterMainsTemperature,
  {1fd9f17c-2ea5-4b5a-a162-1a4a40c9b307}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  24.5069063926941,                       !- Annual Average Outdoor Air Temperature {C}
  8.70510067114094;                       !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:SizingPeriod:DesignDay,
  {bd75508f-549f-4c4a-93f0-4b0a5d46d595}, !- Handle
  Miami Intl Ap Ann Htg 99.6% Condns DB,  !- Name
  8.7,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  101193,                                 !- Barometric Pressure {Pa}
  3.8,                                    !- Wind Speed {m/s}
  340,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  8.7,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {ee83e6e2-7632-4f19-bef7-474c0420e3fd}, !- Handle
  Miami Intl Ap Ann Clg .4% Condns DB=>MWB, !- Name
  33.2,                                   !- Maximum Dry-Bulb Temperature {C}
  6.7,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101193,                                 !- Barometric Pressure {Pa}
  4.5,                                    !- Wind Speed {m/s}
  140,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  25.3,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.528,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  1.905;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:Sizing:Parameters,
  {d023d4db-ce02-4cb9-8984-7d9abb544019}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:SimulationControl,
  {ab3e1aa9-0cc3-4531-977c-e238baf41328}, !- Handle
  Yes,                                    !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  Yes,                                    !- Run Simulation for Sizing Periods
  No,                                     !- Run Simulation for Weather File Run Periods
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  ,                                       !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ,                                       !- Minimum Number of Warmup Days
  Yes,                                    !- Do HVAC Sizing Simulation for Sizing Periods
  1;                                      !- Maximum Number of HVAC Sizing Simulation Passes

OS:Timestep,
  {7289d6f3-7a9a-4b30-b2c3-9423a83f16d7}, !- Handle
  4;                                      !- Number of Timesteps per Hour

OS:PlantLoop,
  {c06f70b3-58f9-43df-a56c-b759855c76a3}, !- Handle
  Hot Water Loop,                         !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  {70b7b7ff-9863-4e3b-a82f-479f44e9ec37}, !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {8b015de5-0951-43c8-9bde-3336408c841e}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {a175e55c-bcb5-4c6c-91e0-126732a3794c}, !- Plant Side Inlet Node Name
  {0a1fdc2f-e8cd-404c-9586-629b2e5938d1}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {e2f83c1d-dab1-4dea-a037-d06312897d6f}, !- Demand Side Inlet Node Name
  {44cb9ae5-3442-4268-8c6c-2bff3293ae9b}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {051c31cb-be80-48a7-ab14-a9a28a7e3ca1}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {15b5ee94-7152-4ee2-bb8d-4ee973ad6873}, !- Demand Mixer Name
  {31b4ed31-9f7b-4b4e-9401-3bc6f052e2df}, !- Demand Splitter Name
  {75d2f8e8-6b2c-451e-9236-46321af5707c}, !- Supply Mixer Name
  {db82c1c6-2863-45f4-a1f5-07cdfc7a4c64}; !- Supply Splitter Name

OS:Node,
  {960e38a6-0deb-4a13-ae2b-4666f5039b9b}, !- Handle
  Hot Water Loop Supply Inlet Node,       !- Name
  {a175e55c-bcb5-4c6c-91e0-126732a3794c}, !- Inlet Port
  {88437c8a-0538-4df3-b5b7-b29ea2aeb1bf}; !- Outlet Port

OS:Node,
  {8b015de5-0951-43c8-9bde-3336408c841e}, !- Handle
  Hot Water Loop Supply Outlet Node,      !- Name
  {b1971e80-5580-4d59-b935-4e1cd39c5549}, !- Inlet Port
  {0a1fdc2f-e8cd-404c-9586-629b2e5938d1}; !- Outlet Port

OS:Node,
  {a74b4576-cef6-4675-9c3a-174d2c15ca35}, !- Handle
  Hot_Water_Loop_Central_Air_Source_Heat_Pump Inlet Water Node, !- Name
  {c7939e47-ca23-447d-a4d0-6664ccc8746c}, !- Inlet Port
  {18b6abbd-865d-4490-8014-e87a44198dec}; !- Outlet Port

OS:Connector:Mixer,
  {75d2f8e8-6b2c-451e-9236-46321af5707c}, !- Handle
  Connector Mixer 1,                      !- Name
  {fc4301ef-491d-49c6-b943-f768ee778386}, !- Outlet Branch Name
  {29460270-bfa2-41ef-b82d-e89d19d63a6a}, !- Inlet Branch Name 1
  {c52e7cff-6aca-44c3-b876-0093cb0b3eac}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {db82c1c6-2863-45f4-a1f5-07cdfc7a4c64}, !- Handle
  Connector Splitter 1,                   !- Name
  {6452f41a-c7f3-4afb-b97d-f6a2386ae454}, !- Inlet Branch Name
  {c7939e47-ca23-447d-a4d0-6664ccc8746c}, !- Outlet Branch Name 1
  {51e2912d-17a7-4207-b818-d81ac25f1ef5}; !- Outlet Branch Name 2

OS:Connection,
  {a175e55c-bcb5-4c6c-91e0-126732a3794c}, !- Handle
  {c06f70b3-58f9-43df-a56c-b759855c76a3}, !- Source Object
  14,                                     !- Outlet Port
  {960e38a6-0deb-4a13-ae2b-4666f5039b9b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c7939e47-ca23-447d-a4d0-6664ccc8746c}, !- Handle
  {db82c1c6-2863-45f4-a1f5-07cdfc7a4c64}, !- Source Object
  3,                                      !- Outlet Port
  {a74b4576-cef6-4675-9c3a-174d2c15ca35}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0a1fdc2f-e8cd-404c-9586-629b2e5938d1}, !- Handle
  {8b015de5-0951-43c8-9bde-3336408c841e}, !- Source Object
  3,                                      !- Outlet Port
  {c06f70b3-58f9-43df-a56c-b759855c76a3}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {8ae142da-53aa-459d-9991-b2cf96dd61ab}, !- Handle
  Hot Water Loop Demand Inlet Node,       !- Name
  {e2f83c1d-dab1-4dea-a037-d06312897d6f}, !- Inlet Port
  {bd8b8005-157c-49fb-99ed-99c9bcc78f10}; !- Outlet Port

OS:Node,
  {033ab8f7-4143-456f-8f6f-dff3328c79a5}, !- Handle
  Hot Water Loop Demand Outlet Node,      !- Name
  {9b104b1b-ac0d-4865-90e6-c5c3c45004ab}, !- Inlet Port
  {44cb9ae5-3442-4268-8c6c-2bff3293ae9b}; !- Outlet Port

OS:Node,
  {59a63382-6e42-4b50-a2ad-1b1d5d8d9d8f}, !- Handle
  Hot Water Loop Coil Bypass Inlet Water Node, !- Name
  {670e1bd9-638f-4a17-9a7b-955ecdee0d24}, !- Inlet Port
  {ef381a71-9a0d-4eb1-b5cf-3ed8fb0f5e4f}; !- Outlet Port

OS:Connector:Mixer,
  {15b5ee94-7152-4ee2-bb8d-4ee973ad6873}, !- Handle
  Connector Mixer 2,                      !- Name
  {00b586c8-7b58-4e37-b225-b37122ac3fab}, !- Outlet Branch Name
  {1df21ef2-7462-457b-8816-14b4e37cdffe}, !- Inlet Branch Name 1
  {7224afeb-c3a3-43eb-bd64-de4b31c28630}, !- Inlet Branch Name 2
  {9ed946dc-554e-4d8e-afbe-d4526eb8d73b}, !- Inlet Branch Name 3
  {1619a30d-0276-4169-a360-7dd4eb5b565c}, !- Inlet Branch Name 4
  {15e0f2fa-8b0b-490a-bdeb-a01cb8cd0eba}, !- Inlet Branch Name 5
  {4290729f-fd0e-497c-a4cc-dc1406f7e650}; !- Inlet Branch Name 6

OS:Connector:Splitter,
  {31b4ed31-9f7b-4b4e-9401-3bc6f052e2df}, !- Handle
  Connector Splitter 2,                   !- Name
  {1af83d7c-b78e-4e7b-b546-2c52abd802a2}, !- Inlet Branch Name
  {670e1bd9-638f-4a17-9a7b-955ecdee0d24}, !- Outlet Branch Name 1
  {7e557ba8-69cd-4d31-9b4a-bcc903a9f2cc}, !- Outlet Branch Name 2
  {e6413887-5f42-4d5f-b15e-4368b788f388}, !- Outlet Branch Name 3
  {b64f20d0-b30c-4742-89a9-447e45e4feed}, !- Outlet Branch Name 4
  {163c16fa-9110-4e0e-b203-c536eb8fee51}, !- Outlet Branch Name 5
  {7dafa1c2-82b3-4c49-a984-37f52668f588}; !- Outlet Branch Name 6

OS:Connection,
  {e2f83c1d-dab1-4dea-a037-d06312897d6f}, !- Handle
  {c06f70b3-58f9-43df-a56c-b759855c76a3}, !- Source Object
  17,                                     !- Outlet Port
  {8ae142da-53aa-459d-9991-b2cf96dd61ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {670e1bd9-638f-4a17-9a7b-955ecdee0d24}, !- Handle
  {31b4ed31-9f7b-4b4e-9401-3bc6f052e2df}, !- Source Object
  3,                                      !- Outlet Port
  {59a63382-6e42-4b50-a2ad-1b1d5d8d9d8f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {44cb9ae5-3442-4268-8c6c-2bff3293ae9b}, !- Handle
  {033ab8f7-4143-456f-8f6f-dff3328c79a5}, !- Source Object
  3,                                      !- Outlet Port
  {c06f70b3-58f9-43df-a56c-b759855c76a3}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {3290fd8b-6a24-4249-bc32-5ab2f7cf046e}, !- Handle
  {c06f70b3-58f9-43df-a56c-b759855c76a3}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  37.7777777777778,                       !- Design Loop Exit Temperature {C}
  5.55555555555556,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {051c31cb-be80-48a7-ab14-a9a28a7e3ca1}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:Schedule:Ruleset,
  {cb8ed0c9-e930-4b17-8607-38f873111629}, !- Handle
  Hot Water Loop Temp - 100F,             !- Name
  {39579818-e3ec-4347-a7ef-2181919228f5}, !- Schedule Type Limits Name
  {59ba3f86-2bb7-4f98-85c9-b6e20a606c52}; !- Default Day Schedule Name

OS:Schedule:Day,
  {59ba3f86-2bb7-4f98-85c9-b6e20a606c52}, !- Handle
  Hot Water Loop Temp - 100F Default,     !- Name
  {39579818-e3ec-4347-a7ef-2181919228f5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  37.7777777777778;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {b4cba035-6886-4fee-ad6f-acc3f201a900}, !- Handle
  Hot Water Loop Setpoint Manager,        !- Name
  Temperature,                            !- Control Variable
  {cb8ed0c9-e930-4b17-8607-38f873111629}, !- Schedule Name
  {8b015de5-0951-43c8-9bde-3336408c841e}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {53fc9b6c-8653-4a25-a1f0-8dc7efb9773b}, !- Handle
  Hot Water Loop Pump,                    !- Name
  {88437c8a-0538-4df3-b5b7-b29ea2aeb1bf}, !- Inlet Node Name
  {486c957a-02df-4d8d-83a2-aac3464207cf}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  179344.0152,                            !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.9,                                    !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {254e4e8d-8d57-419c-b635-26eda1543add}, !- Handle
  Hot Water Loop Pump Outlet Water Node,  !- Name
  {486c957a-02df-4d8d-83a2-aac3464207cf}, !- Inlet Port
  {6452f41a-c7f3-4afb-b97d-f6a2386ae454}; !- Outlet Port

OS:Connection,
  {88437c8a-0538-4df3-b5b7-b29ea2aeb1bf}, !- Handle
  {960e38a6-0deb-4a13-ae2b-4666f5039b9b}, !- Source Object
  3,                                      !- Outlet Port
  {53fc9b6c-8653-4a25-a1f0-8dc7efb9773b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {486c957a-02df-4d8d-83a2-aac3464207cf}, !- Handle
  {53fc9b6c-8653-4a25-a1f0-8dc7efb9773b}, !- Source Object
  3,                                      !- Outlet Port
  {254e4e8d-8d57-419c-b635-26eda1543add}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6452f41a-c7f3-4afb-b97d-f6a2386ae454}, !- Handle
  {254e4e8d-8d57-419c-b635-26eda1543add}, !- Source Object
  3,                                      !- Outlet Port
  {db82c1c6-2863-45f4-a1f5-07cdfc7a4c64}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantComponent:UserDefined,
  {dd97dbd7-c10f-4e11-a52c-de92513adf5f}, !- Handle
  Hot_Water_Loop_Central_Air_Source_Heat_Pump, !- Name
  ,                                       !- Main Model Program Calling Manager Name
  ,                                       !- Main Model Program Name
  {18b6abbd-865d-4490-8014-e87a44198dec}, !- Plant Inlet Node Name
  {51ac04ac-99ea-4a60-b454-655d44ef3a1c}, !- Plant Outlet Node Name
  MeetsLoadWithNominalCapacityHiOutLimit, !- Plant Loading Mode
  NeedsFlowIfLoopOn,                      !- Plant Loop Flow Request Mode
  {ac0ccbce-ad18-4549-9b2d-9b184f2b8027}, !- Plant Initialization Program Calling Manager Name
  {f5ac3376-baee-498c-a4df-fdda6fd12191}, !- Plant Initialization Program Name
  {eb6c9a8c-3dfb-41a4-84a1-ca296907c4f2}, !- Plant Simulation Program Calling Manager Name
  {a5bd47f3-9320-4a8d-91f8-f7a577a7eeaa}, !- Plant Simulation Program Name
  {f084668a-222e-4bd0-87c7-eb930884cf62}, !- Design Volume Flow Rate Actuator
  {3802a66f-9415-4336-8e0e-cca44db366c7}, !- Minimum Mass Flow Rate Actuator
  {3069681b-9c8b-41f4-ac45-5fcb5cda41ce}, !- Maximum Mass Flow Rate Actuator
  {2c989dd4-f69f-48fd-b162-0b1c308e3ed0}, !- Minimum Loading Capacity Actuator
  {f9b2d3f8-7f69-4cc3-961d-7ebbac787310}, !- Maximum Loading Capacity Actuator
  {ebec8986-da20-46d7-bbaa-ae80c40e5462}, !- Optimal Loading Capacity Actuator
  {9b853f41-77e1-4f19-8da3-3cffbcaf23a8}, !- Outlet Temperature Actuator
  {36a3a785-e896-48f0-ba54-e05085ac3af1}; !- Mass Flow Rate Actuator

OS:EnergyManagementSystem:Actuator,
  {f084668a-222e-4bd0-87c7-eb930884cf62}, !- Handle
  Hot_Water_Loop_Central_Air_Source_Heat_Pump_Vdot_Des_Act, !- Name
  {dd97dbd7-c10f-4e11-a52c-de92513adf5f}, !- Actuated Component Name
  Plant Connection 1,                     !- Actuated Component Type
  Design Volume Flow Rate,                !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Actuator,
  {3802a66f-9415-4336-8e0e-cca44db366c7}, !- Handle
  Hot_Water_Loop_Central_Air_Source_Heat_Pump_Mdot_Min_Act, !- Name
  {dd97dbd7-c10f-4e11-a52c-de92513adf5f}, !- Actuated Component Name
  Plant Connection 1,                     !- Actuated Component Type
  Minimum Mass Flow Rate,                 !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Actuator,
  {3069681b-9c8b-41f4-ac45-5fcb5cda41ce}, !- Handle
  Hot_Water_Loop_Central_Air_Source_Heat_Pump_Mdot_Max_Act, !- Name
  {dd97dbd7-c10f-4e11-a52c-de92513adf5f}, !- Actuated Component Name
  Plant Connection 1,                     !- Actuated Component Type
  Maximum Mass Flow Rate,                 !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Actuator,
  {2c989dd4-f69f-48fd-b162-0b1c308e3ed0}, !- Handle
  Hot_Water_Loop_Central_Air_Source_Heat_Pump_Cap_Min_Act, !- Name
  {dd97dbd7-c10f-4e11-a52c-de92513adf5f}, !- Actuated Component Name
  Plant Connection 1,                     !- Actuated Component Type
  Minimum Loading Capacity,               !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Actuator,
  {f9b2d3f8-7f69-4cc3-961d-7ebbac787310}, !- Handle
  Hot_Water_Loop_Central_Air_Source_Heat_Pump_Cap_Max_Act, !- Name
  {dd97dbd7-c10f-4e11-a52c-de92513adf5f}, !- Actuated Component Name
  Plant Connection 1,                     !- Actuated Component Type
  Maximum Loading Capacity,               !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Actuator,
  {ebec8986-da20-46d7-bbaa-ae80c40e5462}, !- Handle
  Hot_Water_Loop_Central_Air_Source_Heat_Pump_Cap_Opt_Act, !- Name
  {dd97dbd7-c10f-4e11-a52c-de92513adf5f}, !- Actuated Component Name
  Plant Connection 1,                     !- Actuated Component Type
  Optimal Loading Capacity,               !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Actuator,
  {9b853f41-77e1-4f19-8da3-3cffbcaf23a8}, !- Handle
  Hot_Water_Loop_Central_Air_Source_Heat_Pump_Tout_Act, !- Name
  {dd97dbd7-c10f-4e11-a52c-de92513adf5f}, !- Actuated Component Name
  Plant Connection 1,                     !- Actuated Component Type
  Outlet Temperature,                     !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Actuator,
  {36a3a785-e896-48f0-ba54-e05085ac3af1}, !- Handle
  Hot_Water_Loop_Central_Air_Source_Heat_Pump_Mdot_Req_Act, !- Name
  {dd97dbd7-c10f-4e11-a52c-de92513adf5f}, !- Actuated Component Name
  Plant Connection 1,                     !- Actuated Component Type
  Mass Flow Rate,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {f5ac3376-baee-498c-a4df-fdda6fd12191}, !- Handle
  Hot_Water_Loop_Central_Air_Source_Heat_Pump_Init_Pgrm, !- Name
  SET Loop_Exit_Temp = 37.7777777777778,  !- Program Line 1
  SET Loop_Delta_Temp = 5.55555555555556, !- Program Line 2
  SET Cp = @CPHW Loop_Exit_Temp,          !- Program Line 3
  SET rho = @RhoH2O Loop_Exit_Temp,       !- Program Line 4
  SET {f084668a-222e-4bd0-87c7-eb930884cf62} = {a1826410-9b74-459a-adcb-1addc9b08e1e}, !- Program Line 5
  SET {3802a66f-9415-4336-8e0e-cca44db366c7} = 0, !- Program Line 6
  SET Mdot_Max = {a1826410-9b74-459a-adcb-1addc9b08e1e} * rho, !- Program Line 7
  SET {3069681b-9c8b-41f4-ac45-5fcb5cda41ce} = Mdot_Max, !- Program Line 8
  SET Cap = Mdot_Max * Cp * Loop_Delta_Temp, !- Program Line 9
  SET {2c989dd4-f69f-48fd-b162-0b1c308e3ed0} = 0, !- Program Line 10
  SET {f9b2d3f8-7f69-4cc3-961d-7ebbac787310} = Cap, !- Program Line 11
  SET {ebec8986-da20-46d7-bbaa-ae80c40e5462} = 1 * Cap; !- Program Line 12

OS:EnergyManagementSystem:ProgramCallingManager,
  {ac0ccbce-ad18-4549-9b2d-9b184f2b8027}, !- Handle
  Hot_Water_Loop_Central_Air_Source_Heat_Pump_Init_Pgrm_Mgr, !- Name
  UserDefinedComponentModel,              !- EnergyPlus Model Calling Point
  {f5ac3376-baee-498c-a4df-fdda6fd12191}; !- Program Name 1

OS:EnergyManagementSystem:Program,
  {a5bd47f3-9320-4a8d-91f8-f7a577a7eeaa}, !- Handle
  Hot_Water_Loop_Central_Air_Source_Heat_Pump_Sim_Pgrm, !- Name
  SET tmp = {14747e1c-14ac-4574-86fa-1ce1e147d6d1}, !- Program Line 1
  SET tmp = {728c9815-7892-4ae7-8421-cd86d3291bd9}, !- Program Line 2
  SET tmp = {0949bda7-be62-4b2f-a240-01696413d0af}, !- Program Line 3
  SET {92ab870c-d217-4fea-8e78-cc03e3d7c012} = 75.0, !- Program Line 4
  IF {14747e1c-14ac-4574-86fa-1ce1e147d6d1} == 0, !- Program Line 5
  SET {9b853f41-77e1-4f19-8da3-3cffbcaf23a8} = {728c9815-7892-4ae7-8421-cd86d3291bd9}, !- Program Line 6
  SET {36a3a785-e896-48f0-ba54-e05085ac3af1} = 0, !- Program Line 7
  SET Elec = 0,                           !- Program Line 8
  RETURN,                                 !- Program Line 9
  ENDIF,                                  !- Program Line 10
  IF {14747e1c-14ac-4574-86fa-1ce1e147d6d1} >= {f9b2d3f8-7f69-4cc3-961d-7ebbac787310}, !- Program Line 11
  SET Qdot = {f9b2d3f8-7f69-4cc3-961d-7ebbac787310}, !- Program Line 12
  SET Mdot = {3069681b-9c8b-41f4-ac45-5fcb5cda41ce}, !- Program Line 13
  SET {36a3a785-e896-48f0-ba54-e05085ac3af1} = Mdot, !- Program Line 14
  SET {9b853f41-77e1-4f19-8da3-3cffbcaf23a8} = (Qdot / (Mdot * {a78780b1-05f8-46ea-a89b-26d12e88738a})) + {728c9815-7892-4ae7-8421-cd86d3291bd9}, !- Program Line 15
  IF {9b853f41-77e1-4f19-8da3-3cffbcaf23a8} > {92ab870c-d217-4fea-8e78-cc03e3d7c012}, !- Program Line 16
  SET {9b853f41-77e1-4f19-8da3-3cffbcaf23a8} = {92ab870c-d217-4fea-8e78-cc03e3d7c012}, !- Program Line 17
  SET Qdot = Mdot * {a78780b1-05f8-46ea-a89b-26d12e88738a} * ({9b853f41-77e1-4f19-8da3-3cffbcaf23a8} - {728c9815-7892-4ae7-8421-cd86d3291bd9}), !- Program Line 18
  ENDIF,                                  !- Program Line 19
  ELSE,                                   !- Program Line 20
  SET Qdot = {14747e1c-14ac-4574-86fa-1ce1e147d6d1}, !- Program Line 21
  SET {9b853f41-77e1-4f19-8da3-3cffbcaf23a8} = {800e1049-c805-484c-9782-a773546666c1}, !- Program Line 22
  SET Mdot = Qdot / ({a78780b1-05f8-46ea-a89b-26d12e88738a} * ({9b853f41-77e1-4f19-8da3-3cffbcaf23a8} - {728c9815-7892-4ae7-8421-cd86d3291bd9})), !- Program Line 23
  SET {36a3a785-e896-48f0-ba54-e05085ac3af1} = Mdot, !- Program Line 24
  ENDIF,                                  !- Program Line 25
  SET Tdb = {50d68554-e32f-4c83-b3f2-02ea60c4ca5f}, !- Program Line 26
  SET COP = @CurveValue {d7a5e648-de16-45c4-98e0-9efcc46ac531} Tdb, !- Program Line 27
  SET EIR = 1 / COP,                      !- Program Line 28
  SET Pwr = Qdot * EIR,                   !- Program Line 29
  SET Elec = Pwr * SystemTimestep * 3600; !- Program Line 30

OS:EnergyManagementSystem:ProgramCallingManager,
  {eb6c9a8c-3dfb-41a4-84a1-ca296907c4f2}, !- Handle
  Hot_Water_Loop_Central_Air_Source_Heat_Pump_Sim_Pgrm_Mgr, !- Name
  UserDefinedComponentModel,              !- EnergyPlus Model Calling Point
  {a5bd47f3-9320-4a8d-91f8-f7a577a7eeaa}; !- Program Name 1

OS:EnergyManagementSystem:InternalVariable,
  {a1826410-9b74-459a-adcb-1addc9b08e1e}, !- Handle
  Hot_Water_Loop_Central_Air_Source_Heat_Pump_Vdot_Des_Int_Var, !- Name
  {c06f70b3-58f9-43df-a56c-b759855c76a3}, !- Internal Data Index Key Name
  Plant Design Volume Flow Rate;          !- Internal Data Type

OS:EnergyManagementSystem:InternalVariable,
  {728c9815-7892-4ae7-8421-cd86d3291bd9}, !- Handle
  Hot_Water_Loop_Central_Air_Source_Heat_Pump_Tin_Int_Var, !- Name
  {dd97dbd7-c10f-4e11-a52c-de92513adf5f}, !- Internal Data Index Key Name
  Inlet Temperature for Plant Connection 1; !- Internal Data Type

OS:EnergyManagementSystem:InternalVariable,
  {0949bda7-be62-4b2f-a240-01696413d0af}, !- Handle
  Hot_Water_Loop_Central_Air_Source_Heat_Pump_Mdot_Int_Var, !- Name
  {dd97dbd7-c10f-4e11-a52c-de92513adf5f}, !- Internal Data Index Key Name
  Inlet Mass Flow Rate for Plant Connection 1; !- Internal Data Type

OS:EnergyManagementSystem:InternalVariable,
  {a78780b1-05f8-46ea-a89b-26d12e88738a}, !- Handle
  Hot_Water_Loop_Central_Air_Source_Heat_Pump_Cp_Int_Var, !- Name
  {dd97dbd7-c10f-4e11-a52c-de92513adf5f}, !- Internal Data Index Key Name
  Inlet Specific Heat for Plant Connection 1; !- Internal Data Type

OS:EnergyManagementSystem:InternalVariable,
  {bb69e03b-6a09-466d-ba25-2d99529d6f67}, !- Handle
  Hot_Water_Loop_Central_Air_Source_Heat_Pump_rho_Int_Var, !- Name
  {dd97dbd7-c10f-4e11-a52c-de92513adf5f}, !- Internal Data Index Key Name
  Inlet Density for Plant Connection 1;   !- Internal Data Type

OS:EnergyManagementSystem:InternalVariable,
  {14747e1c-14ac-4574-86fa-1ce1e147d6d1}, !- Handle
  Hot_Water_Loop_Central_Air_Source_Heat_Pump_Load_Int_Var, !- Name
  {dd97dbd7-c10f-4e11-a52c-de92513adf5f}, !- Internal Data Index Key Name
  Load Request for Plant Connection 1;    !- Internal Data Type

OS:EnergyManagementSystem:Sensor,
  {800e1049-c805-484c-9782-a773546666c1}, !- Handle
  Hot_Water_Loop_Central_Air_Source_Heat_Pump_Setpt_Mgr_Temp_Sen, !- Name
  Hot Water Loop Temp - 100F,             !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {50d68554-e32f-4c83-b3f2-02ea60c4ca5f}, !- Handle
  Hot_Water_Loop_Central_Air_Source_Heat_Pump_OA_DBT_Sen, !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:Curve:Quadratic,
  {350e0168-5a90-4c81-bc1c-365b8843f54c}, !- Handle
  Curve Quadratic 1,                      !- Name
  1.932,                                  !- Coefficient1 Constant
  0.227674286,                            !- Coefficient2 x
  -0.007313143,                           !- Coefficient3 x**2
  1.67,                                   !- Minimum Value of x
  12.78,                                  !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:EnergyManagementSystem:CurveOrTableIndexVariable,
  {d7a5e648-de16-45c4-98e0-9efcc46ac531}, !- Handle
  Energy_Management_System_Curve_Or_Table_Index_Variable_1, !- Name
  {350e0168-5a90-4c81-bc1c-365b8843f54c}; !- Curve or Table Object Name

OS:EnergyManagementSystem:Actuator,
  {92ab870c-d217-4fea-8e78-cc03e3d7c012}, !- Handle
  Hot_Water_Loop_Central_Air_Source_Heat_Pump_Tout_Max_Act, !- Name
  {dd97dbd7-c10f-4e11-a52c-de92513adf5f}, !- Actuated Component Name
  Plant Connection 1,                     !- Actuated Component Type
  High Outlet Temperature Limit,          !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:MeteredOutputVariable,
  {1f5472ce-5a64-497e-990e-0f0f425dac93}, !- Handle
  Hot_Water_Loop_Central_Air_Source_Heat_Pump Electricity Consumption, !- Name
  Elec,                                   !- EMS Variable Name
  SystemTimestep,                         !- Update Frequency
  {a5bd47f3-9320-4a8d-91f8-f7a577a7eeaa}, !- EMS Program or Subroutine Name
  Electricity,                            !- Resource Type
  HVAC,                                   !- Group Type
  Heating,                                !- End-Use Category
  ,                                       !- End-Use Subcategory
  J;                                      !- Units

OS:Node,
  {48c49e2b-df9b-4a2f-a104-b416a1bd07b6}, !- Handle
  Hot_Water_Loop_Central_Air_Source_Heat_Pump Outlet Water Node, !- Name
  {51ac04ac-99ea-4a60-b454-655d44ef3a1c}, !- Inlet Port
  {29460270-bfa2-41ef-b82d-e89d19d63a6a}; !- Outlet Port

OS:Connection,
  {18b6abbd-865d-4490-8014-e87a44198dec}, !- Handle
  {a74b4576-cef6-4675-9c3a-174d2c15ca35}, !- Source Object
  3,                                      !- Outlet Port
  {dd97dbd7-c10f-4e11-a52c-de92513adf5f}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {51ac04ac-99ea-4a60-b454-655d44ef3a1c}, !- Handle
  {dd97dbd7-c10f-4e11-a52c-de92513adf5f}, !- Source Object
  5,                                      !- Outlet Port
  {48c49e2b-df9b-4a2f-a104-b416a1bd07b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {29460270-bfa2-41ef-b82d-e89d19d63a6a}, !- Handle
  {48c49e2b-df9b-4a2f-a104-b416a1bd07b6}, !- Source Object
  3,                                      !- Outlet Port
  {75d2f8e8-6b2c-451e-9236-46321af5707c}, !- Target Object
  3;                                      !- Inlet Port

OS:PlantEquipmentOperation:HeatingLoad,
  {70b7b7ff-9863-4e3b-a82f-479f44e9ec37}, !- Handle
  Plant Equipment Operation Heating Load 1, !- Name
  0,                                      !- Load Range Lower Limit 1 {W}
  1000000000,                             !- Load Range Upper Limit 1 {W}
  {c1fbd049-c5a4-4270-80be-f52058bc72ec}; !- Range Equipment List Name 1

OS:ModelObjectList,
  {c1fbd049-c5a4-4270-80be-f52058bc72ec}, !- Handle
  {3a29e72b-541e-4f09-9f6f-5ffef045c043}, !- Name
  {dd97dbd7-c10f-4e11-a52c-de92513adf5f}; !- Model Object 1

OS:Pipe:Adiabatic,
  {9bcd4e14-0872-4ded-86cf-8d529da8f6e7}, !- Handle
  Hot Water Loop Supply Equipment Bypass, !- Name
  {9a0db04a-2754-4f56-aba9-b0a400265437}, !- Inlet Node Name
  {996c374f-5e6a-4138-a483-d663f1fbd6b4}; !- Outlet Node Name

OS:Node,
  {1a8829b9-7e87-47e3-b701-6b0ddeffc2fd}, !- Handle
  Hot Water Loop Supply Equipment Bypass Inlet Water Node, !- Name
  {51e2912d-17a7-4207-b818-d81ac25f1ef5}, !- Inlet Port
  {9a0db04a-2754-4f56-aba9-b0a400265437}; !- Outlet Port

OS:Connection,
  {51e2912d-17a7-4207-b818-d81ac25f1ef5}, !- Handle
  {db82c1c6-2863-45f4-a1f5-07cdfc7a4c64}, !- Source Object
  4,                                      !- Outlet Port
  {1a8829b9-7e87-47e3-b701-6b0ddeffc2fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6122cb0e-9c14-41c8-9fd0-b3af7bba5c51}, !- Handle
  Hot Water Loop Supply Equipment Bypass Outlet Water Node, !- Name
  {996c374f-5e6a-4138-a483-d663f1fbd6b4}, !- Inlet Port
  {c52e7cff-6aca-44c3-b876-0093cb0b3eac}; !- Outlet Port

OS:Connection,
  {9a0db04a-2754-4f56-aba9-b0a400265437}, !- Handle
  {1a8829b9-7e87-47e3-b701-6b0ddeffc2fd}, !- Source Object
  3,                                      !- Outlet Port
  {9bcd4e14-0872-4ded-86cf-8d529da8f6e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {996c374f-5e6a-4138-a483-d663f1fbd6b4}, !- Handle
  {9bcd4e14-0872-4ded-86cf-8d529da8f6e7}, !- Source Object
  3,                                      !- Outlet Port
  {6122cb0e-9c14-41c8-9fd0-b3af7bba5c51}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c52e7cff-6aca-44c3-b876-0093cb0b3eac}, !- Handle
  {6122cb0e-9c14-41c8-9fd0-b3af7bba5c51}, !- Source Object
  3,                                      !- Outlet Port
  {75d2f8e8-6b2c-451e-9236-46321af5707c}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {e76ef7ec-3c5c-423d-a91b-744723a95aa0}, !- Handle
  Hot Water Loop Coil Bypass,             !- Name
  {ef381a71-9a0d-4eb1-b5cf-3ed8fb0f5e4f}, !- Inlet Node Name
  {1ee57d29-dc4a-47d1-9112-482dd77d0728}; !- Outlet Node Name

OS:Node,
  {2823a648-0b7c-44b5-bb1e-c0ba00ad5c7a}, !- Handle
  Hot Water Loop Coil Bypass Outlet Water Node, !- Name
  {1ee57d29-dc4a-47d1-9112-482dd77d0728}, !- Inlet Port
  {1df21ef2-7462-457b-8816-14b4e37cdffe}; !- Outlet Port

OS:Connection,
  {ef381a71-9a0d-4eb1-b5cf-3ed8fb0f5e4f}, !- Handle
  {59a63382-6e42-4b50-a2ad-1b1d5d8d9d8f}, !- Source Object
  3,                                      !- Outlet Port
  {e76ef7ec-3c5c-423d-a91b-744723a95aa0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1ee57d29-dc4a-47d1-9112-482dd77d0728}, !- Handle
  {e76ef7ec-3c5c-423d-a91b-744723a95aa0}, !- Source Object
  3,                                      !- Outlet Port
  {2823a648-0b7c-44b5-bb1e-c0ba00ad5c7a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1df21ef2-7462-457b-8816-14b4e37cdffe}, !- Handle
  {2823a648-0b7c-44b5-bb1e-c0ba00ad5c7a}, !- Source Object
  3,                                      !- Outlet Port
  {15b5ee94-7152-4ee2-bb8d-4ee973ad6873}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {1212a2bb-bc31-4cb3-ba14-54327d0225e9}, !- Handle
  Hot Water Loop Supply Outlet,           !- Name
  {5ad9d820-db85-4818-bc9e-db501031aaf7}, !- Inlet Node Name
  {b1971e80-5580-4d59-b935-4e1cd39c5549}; !- Outlet Node Name

OS:Node,
  {fe6bd56c-f256-421a-a8f2-03d5284419ff}, !- Handle
  Hot Water Loop Supply Outlet Inlet Water Node, !- Name
  {fc4301ef-491d-49c6-b943-f768ee778386}, !- Inlet Port
  {5ad9d820-db85-4818-bc9e-db501031aaf7}; !- Outlet Port

OS:Connection,
  {fc4301ef-491d-49c6-b943-f768ee778386}, !- Handle
  {75d2f8e8-6b2c-451e-9236-46321af5707c}, !- Source Object
  2,                                      !- Outlet Port
  {fe6bd56c-f256-421a-a8f2-03d5284419ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5ad9d820-db85-4818-bc9e-db501031aaf7}, !- Handle
  {fe6bd56c-f256-421a-a8f2-03d5284419ff}, !- Source Object
  3,                                      !- Outlet Port
  {1212a2bb-bc31-4cb3-ba14-54327d0225e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b1971e80-5580-4d59-b935-4e1cd39c5549}, !- Handle
  {1212a2bb-bc31-4cb3-ba14-54327d0225e9}, !- Source Object
  3,                                      !- Outlet Port
  {8b015de5-0951-43c8-9bde-3336408c841e}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {9a114e77-6594-464b-bd60-231d7433ff1b}, !- Handle
  Hot Water Loop Demand Inlet,            !- Name
  {bd8b8005-157c-49fb-99ed-99c9bcc78f10}, !- Inlet Node Name
  {ac2877e5-c7c9-4f45-a19e-9f05d4f675d2}; !- Outlet Node Name

OS:Node,
  {6a3c1471-d44f-4f0b-8132-9a67a6c300b9}, !- Handle
  Hot Water Loop Demand Inlet Outlet Water Node, !- Name
  {ac2877e5-c7c9-4f45-a19e-9f05d4f675d2}, !- Inlet Port
  {1af83d7c-b78e-4e7b-b546-2c52abd802a2}; !- Outlet Port

OS:Connection,
  {bd8b8005-157c-49fb-99ed-99c9bcc78f10}, !- Handle
  {8ae142da-53aa-459d-9991-b2cf96dd61ab}, !- Source Object
  3,                                      !- Outlet Port
  {9a114e77-6594-464b-bd60-231d7433ff1b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ac2877e5-c7c9-4f45-a19e-9f05d4f675d2}, !- Handle
  {9a114e77-6594-464b-bd60-231d7433ff1b}, !- Source Object
  3,                                      !- Outlet Port
  {6a3c1471-d44f-4f0b-8132-9a67a6c300b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1af83d7c-b78e-4e7b-b546-2c52abd802a2}, !- Handle
  {6a3c1471-d44f-4f0b-8132-9a67a6c300b9}, !- Source Object
  3,                                      !- Outlet Port
  {31b4ed31-9f7b-4b4e-9401-3bc6f052e2df}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {d54c25a6-d216-41b8-a328-82fa48da2bdc}, !- Handle
  Hot Water Loop Demand Outlet,           !- Name
  {26404af0-ee02-4fd0-8ad0-b08b0fd6b7d5}, !- Inlet Node Name
  {9b104b1b-ac0d-4865-90e6-c5c3c45004ab}; !- Outlet Node Name

OS:Node,
  {d3637847-2ab1-44f8-9e04-654dae9ac42f}, !- Handle
  Hot Water Loop Demand Outlet Inlet Water Node, !- Name
  {00b586c8-7b58-4e37-b225-b37122ac3fab}, !- Inlet Port
  {26404af0-ee02-4fd0-8ad0-b08b0fd6b7d5}; !- Outlet Port

OS:Connection,
  {00b586c8-7b58-4e37-b225-b37122ac3fab}, !- Handle
  {15b5ee94-7152-4ee2-bb8d-4ee973ad6873}, !- Source Object
  2,                                      !- Outlet Port
  {d3637847-2ab1-44f8-9e04-654dae9ac42f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {26404af0-ee02-4fd0-8ad0-b08b0fd6b7d5}, !- Handle
  {d3637847-2ab1-44f8-9e04-654dae9ac42f}, !- Source Object
  3,                                      !- Outlet Port
  {d54c25a6-d216-41b8-a328-82fa48da2bdc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b104b1b-ac0d-4865-90e6-c5c3c45004ab}, !- Handle
  {d54c25a6-d216-41b8-a328-82fa48da2bdc}, !- Source Object
  3,                                      !- Outlet Port
  {033ab8f7-4143-456f-8f6f-dff3328c79a5}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantLoop,
  {b7e7e77d-ba05-427f-95f1-e118520f3e9d}, !- Handle
  Chilled Water Loop,                     !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {33d736dc-5aa2-496e-8b26-272665522a41}, !- Loop Temperature Setpoint Node Name
  40,                                     !- Maximum Loop Temperature {C}
  1,                                      !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {eb6f5323-0e65-494c-aa78-225d3dfdd759}, !- Plant Side Inlet Node Name
  {01a18b27-4fa5-4611-b69b-07e298846392}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {42e7ab8c-ba20-4377-b642-2c5ea8d5b7e9}, !- Demand Side Inlet Node Name
  {77d99fea-689c-4abb-8b6a-929e7d51cc55}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {8aa50e02-5198-41b7-938f-fc7ad5bb526f}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  CommonPipe,                             !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {df88aad7-f126-47bf-9aea-bac5935b9629}, !- Demand Mixer Name
  {565bbf26-8022-4f6a-9453-ebdab94347e8}, !- Demand Splitter Name
  {1d685a89-3a8a-46bf-880c-9de3d8be3535}, !- Supply Mixer Name
  {923f6341-a4a9-4e48-8e44-00db8ef987ca}; !- Supply Splitter Name

OS:Node,
  {6c08f7a2-7971-4ca1-9904-a01bea1686c5}, !- Handle
  Chilled Water Loop Supply Inlet Node,   !- Name
  {eb6f5323-0e65-494c-aa78-225d3dfdd759}, !- Inlet Port
  {7b88c533-e6f0-47d9-835c-0f9db949be70}; !- Outlet Port

OS:Node,
  {33d736dc-5aa2-496e-8b26-272665522a41}, !- Handle
  Chilled Water Loop Supply Outlet Node,  !- Name
  {98902c05-d177-4484-bd8a-4218dde28064}, !- Inlet Port
  {01a18b27-4fa5-4611-b69b-07e298846392}; !- Outlet Port

OS:Node,
  {24e94f21-cc2e-407d-8f86-cc1a316280f9}, !- Handle
  90.1-2013 AirCooled   Chiller 0 Supply Inlet Water Node, !- Name
  {e8e3bc07-0e62-4729-a934-63d838d5763d}, !- Inlet Port
  {0ac74766-f197-47a3-a71f-d845f3340356}; !- Outlet Port

OS:Connector:Mixer,
  {1d685a89-3a8a-46bf-880c-9de3d8be3535}, !- Handle
  Connector Mixer 3,                      !- Name
  {8cdb9a3c-fbc1-4a7b-bf9c-cc2c18a82a4d}, !- Outlet Branch Name
  {bc84d965-0778-4477-9136-18e1c90b32ef}, !- Inlet Branch Name 1
  {be86ddf7-1cc9-42b4-aa90-6d6709b99106}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {923f6341-a4a9-4e48-8e44-00db8ef987ca}, !- Handle
  Connector Splitter 3,                   !- Name
  {3bbb5811-624c-454c-b531-b48894f7ae00}, !- Inlet Branch Name
  {e8e3bc07-0e62-4729-a934-63d838d5763d}, !- Outlet Branch Name 1
  {f71a0a53-84ba-45bf-a5b4-e3918b21538d}; !- Outlet Branch Name 2

OS:Connection,
  {eb6f5323-0e65-494c-aa78-225d3dfdd759}, !- Handle
  {b7e7e77d-ba05-427f-95f1-e118520f3e9d}, !- Source Object
  14,                                     !- Outlet Port
  {6c08f7a2-7971-4ca1-9904-a01bea1686c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e8e3bc07-0e62-4729-a934-63d838d5763d}, !- Handle
  {923f6341-a4a9-4e48-8e44-00db8ef987ca}, !- Source Object
  3,                                      !- Outlet Port
  {24e94f21-cc2e-407d-8f86-cc1a316280f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {01a18b27-4fa5-4611-b69b-07e298846392}, !- Handle
  {33d736dc-5aa2-496e-8b26-272665522a41}, !- Source Object
  3,                                      !- Outlet Port
  {b7e7e77d-ba05-427f-95f1-e118520f3e9d}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {ff86fce7-4418-4de5-b591-5e2784a7eb65}, !- Handle
  Chilled Water Loop Demand Inlet Node,   !- Name
  {42e7ab8c-ba20-4377-b642-2c5ea8d5b7e9}, !- Inlet Port
  {fb1aa99f-78a9-4aef-a884-9e8cf290bbfe}; !- Outlet Port

OS:Node,
  {fa930f02-9d5c-4c0f-9a9b-d5986fee0bae}, !- Handle
  Chilled Water Loop Demand Outlet Node,  !- Name
  {1d384d00-5b77-4662-8afb-34e69b3b61fd}, !- Inlet Port
  {77d99fea-689c-4abb-8b6a-929e7d51cc55}; !- Outlet Port

OS:Node,
  {f115b478-617a-4713-97f3-8b70175fe6be}, !- Handle
  Chilled Water Loop Coil Bypass Inlet Water Node, !- Name
  {05941f8a-6d0f-4539-9dcc-3560b4a81aa1}, !- Inlet Port
  {9dc46204-72b4-471e-bb90-afc3dbe24ada}; !- Outlet Port

OS:Connector:Mixer,
  {df88aad7-f126-47bf-9aea-bac5935b9629}, !- Handle
  Connector Mixer 4,                      !- Name
  {bccada77-f8c5-4a03-bbb4-4a6ac9f794fc}, !- Outlet Branch Name
  {c6aca9fc-4955-48b8-b011-2da7e0641d26}, !- Inlet Branch Name 1
  {17dcbfb8-221b-4709-8704-51bdfd59eb94}, !- Inlet Branch Name 2
  {eed35cec-51e4-47e9-a9b1-6fe0d6c327af}, !- Inlet Branch Name 3
  {9af37cc9-a30b-43b1-abeb-76a5c881574c}, !- Inlet Branch Name 4
  {590ab259-3e12-433c-bf43-6fbc3046a693}, !- Inlet Branch Name 5
  {ebc380bd-ba04-4316-8f65-484677404102}; !- Inlet Branch Name 6

OS:Connector:Splitter,
  {565bbf26-8022-4f6a-9453-ebdab94347e8}, !- Handle
  Connector Splitter 4,                   !- Name
  {b8bd654e-2214-422a-81a2-090c60a62aea}, !- Inlet Branch Name
  {05941f8a-6d0f-4539-9dcc-3560b4a81aa1}, !- Outlet Branch Name 1
  {0cb5c16a-79e2-41e3-b4c8-110fc8fde392}, !- Outlet Branch Name 2
  {775b1dd3-465f-42a1-8ea1-a1c31c8828be}, !- Outlet Branch Name 3
  {2e5409e8-41ca-43b9-9713-1c0fc64483c1}, !- Outlet Branch Name 4
  {614a183b-c1a2-4fcb-9e2d-b01671024c0a}, !- Outlet Branch Name 5
  {3404bed7-feb4-4794-b7de-d5ca1a07a57f}; !- Outlet Branch Name 6

OS:Connection,
  {42e7ab8c-ba20-4377-b642-2c5ea8d5b7e9}, !- Handle
  {b7e7e77d-ba05-427f-95f1-e118520f3e9d}, !- Source Object
  17,                                     !- Outlet Port
  {ff86fce7-4418-4de5-b591-5e2784a7eb65}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {05941f8a-6d0f-4539-9dcc-3560b4a81aa1}, !- Handle
  {565bbf26-8022-4f6a-9453-ebdab94347e8}, !- Source Object
  3,                                      !- Outlet Port
  {f115b478-617a-4713-97f3-8b70175fe6be}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {77d99fea-689c-4abb-8b6a-929e7d51cc55}, !- Handle
  {fa930f02-9d5c-4c0f-9a9b-d5986fee0bae}, !- Source Object
  3,                                      !- Outlet Port
  {b7e7e77d-ba05-427f-95f1-e118520f3e9d}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {4f6c8202-f517-4968-9250-59006919530f}, !- Handle
  {b7e7e77d-ba05-427f-95f1-e118520f3e9d}, !- Plant or Condenser Loop Name
  Cooling,                                !- Loop Type
  12.7777777777778,                       !- Design Loop Exit Temperature {C}
  2.77777777777778,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {8aa50e02-5198-41b7-938f-fc7ad5bb526f}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 1; !- Name

OS:Schedule:Ruleset,
  {84b5401b-f2bc-43b3-9c9e-7988f5b84781}, !- Handle
  Chilled Water Loop Temp - 55F,          !- Name
  {39579818-e3ec-4347-a7ef-2181919228f5}, !- Schedule Type Limits Name
  {05cefa8f-702b-4761-a088-0cab85f8661d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {05cefa8f-702b-4761-a088-0cab85f8661d}, !- Handle
  Chilled Water Loop Temp - 55F Default,  !- Name
  {39579818-e3ec-4347-a7ef-2181919228f5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {ec2ce497-a3b4-4773-b7cd-f2c9ee576361}, !- Handle
  Chilled Water Loop Setpoint Manager,    !- Name
  Temperature,                            !- Control Variable
  {84b5401b-f2bc-43b3-9c9e-7988f5b84781}, !- Schedule Name
  {33d736dc-5aa2-496e-8b26-272665522a41}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {29d3b2f2-f1b1-4fc0-bf79-14e8b8a6171f}, !- Handle
  Chilled Water Loop Primary Pump,        !- Name
  {7b88c533-e6f0-47d9-835c-0f9db949be70}, !- Inlet Node Name
  {4e000c6f-559a-48a7-8b1e-1c0f091b92f2}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  44836.0038,                             !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.9,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {b9fa7992-ac7d-4691-8ac5-0d28131b55ba}, !- Handle
  Chilled Water Loop Primary Pump Outlet Water Node, !- Name
  {4e000c6f-559a-48a7-8b1e-1c0f091b92f2}, !- Inlet Port
  {3bbb5811-624c-454c-b531-b48894f7ae00}; !- Outlet Port

OS:Connection,
  {7b88c533-e6f0-47d9-835c-0f9db949be70}, !- Handle
  {6c08f7a2-7971-4ca1-9904-a01bea1686c5}, !- Source Object
  3,                                      !- Outlet Port
  {29d3b2f2-f1b1-4fc0-bf79-14e8b8a6171f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4e000c6f-559a-48a7-8b1e-1c0f091b92f2}, !- Handle
  {29d3b2f2-f1b1-4fc0-bf79-14e8b8a6171f}, !- Source Object
  3,                                      !- Outlet Port
  {b9fa7992-ac7d-4691-8ac5-0d28131b55ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3bbb5811-624c-454c-b531-b48894f7ae00}, !- Handle
  {b9fa7992-ac7d-4691-8ac5-0d28131b55ba}, !- Source Object
  3,                                      !- Outlet Port
  {923f6341-a4a9-4e48-8e44-00db8ef987ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Pump:VariableSpeed,
  {d6ebf967-9b88-4732-a97d-3d91118345d0}, !- Handle
  Chilled Water Loop Secondary Pump,      !- Name
  {cc36fb5c-b335-4dfc-a688-de9286c58827}, !- Inlet Node Name
  {2307c661-956d-47b5-93bd-17f92b9e836f}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  134508.0114,                            !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.9,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  0.0205,                                 !- Coefficient 2 of the Part Load Performance Curve
  0.4101,                                 !- Coefficient 3 of the Part Load Performance Curve
  0.5753,                                 !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {7864513d-0289-44d9-ac1d-e25bbce989ab}, !- Handle
  Chilled Water Loop Secondary Pump Outlet Water Node, !- Name
  {2307c661-956d-47b5-93bd-17f92b9e836f}, !- Inlet Port
  {b8bd654e-2214-422a-81a2-090c60a62aea}; !- Outlet Port

OS:Connection,
  {2307c661-956d-47b5-93bd-17f92b9e836f}, !- Handle
  {d6ebf967-9b88-4732-a97d-3d91118345d0}, !- Source Object
  3,                                      !- Outlet Port
  {7864513d-0289-44d9-ac1d-e25bbce989ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b8bd654e-2214-422a-81a2-090c60a62aea}, !- Handle
  {7864513d-0289-44d9-ac1d-e25bbce989ab}, !- Source Object
  3,                                      !- Outlet Port
  {565bbf26-8022-4f6a-9453-ebdab94347e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Chiller:Electric:EIR,
  {b30ed484-2e8e-491f-add7-05153221b527}, !- Handle
  90.1-2013 AirCooled   Chiller 0,        !- Name
  Autosize,                               !- Reference Capacity {W}
  2.96043771043771,                       !- Reference COP {W/W}
  12.7777777777778,                       !- Reference Leaving Chilled Water Temperature {C}
  35.0000000000001,                       !- Reference Entering Condenser Fluid Temperature {C}
  Autosize,                               !- Reference Chilled Water Flow Rate {m3/s}
  ,                                       !- Reference Condenser Fluid Flow Rate {m3/s}
  {a0f7b1ed-3ab1-4b6b-bff6-056afbd00943}, !- Cooling Capacity Function of Temperature Curve Name
  {c5b80c61-f9dd-4c4e-9b00-7a7d9bf9a716}, !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  {df45b8de-fdf9-4c11-96bb-f7f41c2f7795}, !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
  0.15,                                   !- Minimum Part Load Ratio
  1,                                      !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  0.25,                                   !- Minimum Unloading Ratio
  {0ac74766-f197-47a3-a71f-d845f3340356}, !- Chilled Water Inlet Node Name
  {cf6f43c2-dfa1-416d-9a03-39922ab6f7f1}, !- Chilled Water Outlet Node Name
  ,                                       !- Condenser Inlet Node Name
  ,                                       !- Condenser Outlet Node Name
  AirCooled,                              !- Condenser Type
  ,                                       !- Condenser Fan Power Ratio {W/W}
  ,                                       !- Fraction of Compressor Electric Consumption Rejected by Condenser
  2.22222222222229,                       !- Leaving Chilled Water Lower Temperature Limit {C}
  ConstantFlow,                           !- Chiller Flow Mode
  Autosize,                               !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Heat Recovery Inlet Node Name
  ,                                       !- Heat Recovery Outlet Node Name
  1,                                      !- Sizing Factor
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  1,                                      !- Condenser Heat Recovery Relative Capacity Fraction
  ,                                       !- Heat Recovery Inlet High Temperature Limit Schedule Name
  ,                                       !- Heat Recovery Leaving Temperature Setpoint Node Name
  General;                                !- End-Use Subcategory

OS:Curve:Biquadratic,
  {a0f7b1ed-3ab1-4b6b-bff6-056afbd00943}, !- Handle
  Curve Biquadratic 1,                    !- Name
  1.0215158,                              !- Coefficient1 Constant
  0.037035864,                            !- Coefficient2 x
  0.0002332476,                           !- Coefficient3 x**2
  -0.003894048,                           !- Coefficient4 y
  -6.52536e-05,                           !- Coefficient5 y**2
  -0.0002680452,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {c5b80c61-f9dd-4c4e-9b00-7a7d9bf9a716}, !- Handle
  Curve Biquadratic 2,                    !- Name
  0.70176857,                             !- Coefficient1 Constant
  -0.00452016,                            !- Coefficient2 x
  0.0005331096,                           !- Coefficient3 x**2
  -0.005498208,                           !- Coefficient4 y
  0.0005445792,                           !- Coefficient5 y**2
  -0.0007290324,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {df45b8de-fdf9-4c11-96bb-f7f41c2f7795}, !- Handle
  Curve Quadratic 2,                      !- Name
  0.06369119,                             !- Coefficient1 Constant
  0.58488832,                             !- Coefficient2 x
  0.35280274,                             !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {5a982368-2437-4deb-9bc6-ce22dae4fde4}, !- Handle
  90.1-2013 AirCooled   Chiller 0 Supply Outlet Water Node, !- Name
  {cf6f43c2-dfa1-416d-9a03-39922ab6f7f1}, !- Inlet Port
  {bc84d965-0778-4477-9136-18e1c90b32ef}; !- Outlet Port

OS:Connection,
  {0ac74766-f197-47a3-a71f-d845f3340356}, !- Handle
  {24e94f21-cc2e-407d-8f86-cc1a316280f9}, !- Source Object
  3,                                      !- Outlet Port
  {b30ed484-2e8e-491f-add7-05153221b527}, !- Target Object
  15;                                     !- Inlet Port

OS:Connection,
  {cf6f43c2-dfa1-416d-9a03-39922ab6f7f1}, !- Handle
  {b30ed484-2e8e-491f-add7-05153221b527}, !- Source Object
  16,                                     !- Outlet Port
  {5a982368-2437-4deb-9bc6-ce22dae4fde4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bc84d965-0778-4477-9136-18e1c90b32ef}, !- Handle
  {5a982368-2437-4deb-9bc6-ce22dae4fde4}, !- Source Object
  3,                                      !- Outlet Port
  {1d685a89-3a8a-46bf-880c-9de3d8be3535}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {3ceac55c-cf1a-4bbd-bd4e-fe20206e3dc6}, !- Handle
  Chilled Water Loop Chiller Bypass,      !- Name
  {e5aef2d0-653f-4961-a8c3-1c025fefb9cd}, !- Inlet Node Name
  {34355849-242d-492a-9175-78e0fac33f4d}; !- Outlet Node Name

OS:Node,
  {b875f03e-978c-4bb0-97b0-030c500bd78e}, !- Handle
  Chilled Water Loop Chiller Bypass Inlet Water Node, !- Name
  {f71a0a53-84ba-45bf-a5b4-e3918b21538d}, !- Inlet Port
  {e5aef2d0-653f-4961-a8c3-1c025fefb9cd}; !- Outlet Port

OS:Connection,
  {f71a0a53-84ba-45bf-a5b4-e3918b21538d}, !- Handle
  {923f6341-a4a9-4e48-8e44-00db8ef987ca}, !- Source Object
  4,                                      !- Outlet Port
  {b875f03e-978c-4bb0-97b0-030c500bd78e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {98e0d8d2-ee9e-4b31-adcd-ca5c9ce47746}, !- Handle
  Chilled Water Loop Chiller Bypass Outlet Water Node, !- Name
  {34355849-242d-492a-9175-78e0fac33f4d}, !- Inlet Port
  {be86ddf7-1cc9-42b4-aa90-6d6709b99106}; !- Outlet Port

OS:Connection,
  {e5aef2d0-653f-4961-a8c3-1c025fefb9cd}, !- Handle
  {b875f03e-978c-4bb0-97b0-030c500bd78e}, !- Source Object
  3,                                      !- Outlet Port
  {3ceac55c-cf1a-4bbd-bd4e-fe20206e3dc6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {34355849-242d-492a-9175-78e0fac33f4d}, !- Handle
  {3ceac55c-cf1a-4bbd-bd4e-fe20206e3dc6}, !- Source Object
  3,                                      !- Outlet Port
  {98e0d8d2-ee9e-4b31-adcd-ca5c9ce47746}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {be86ddf7-1cc9-42b4-aa90-6d6709b99106}, !- Handle
  {98e0d8d2-ee9e-4b31-adcd-ca5c9ce47746}, !- Source Object
  3,                                      !- Outlet Port
  {1d685a89-3a8a-46bf-880c-9de3d8be3535}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {1dc33151-c910-409a-8936-54b66cbe581c}, !- Handle
  Chilled Water Loop Coil Bypass,         !- Name
  {9dc46204-72b4-471e-bb90-afc3dbe24ada}, !- Inlet Node Name
  {4b9a478b-9fb2-4506-9508-bea4a08390de}; !- Outlet Node Name

OS:Node,
  {3e46b592-3fbd-4561-b778-fc6f63b5a48a}, !- Handle
  Chilled Water Loop Coil Bypass Outlet Water Node, !- Name
  {4b9a478b-9fb2-4506-9508-bea4a08390de}, !- Inlet Port
  {c6aca9fc-4955-48b8-b011-2da7e0641d26}; !- Outlet Port

OS:Connection,
  {9dc46204-72b4-471e-bb90-afc3dbe24ada}, !- Handle
  {f115b478-617a-4713-97f3-8b70175fe6be}, !- Source Object
  3,                                      !- Outlet Port
  {1dc33151-c910-409a-8936-54b66cbe581c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b9a478b-9fb2-4506-9508-bea4a08390de}, !- Handle
  {1dc33151-c910-409a-8936-54b66cbe581c}, !- Source Object
  3,                                      !- Outlet Port
  {3e46b592-3fbd-4561-b778-fc6f63b5a48a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c6aca9fc-4955-48b8-b011-2da7e0641d26}, !- Handle
  {3e46b592-3fbd-4561-b778-fc6f63b5a48a}, !- Source Object
  3,                                      !- Outlet Port
  {df88aad7-f126-47bf-9aea-bac5935b9629}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {6d772ba3-54c4-48c8-9411-f6f4deb37601}, !- Handle
  Chilled Water Loop Supply Outlet,       !- Name
  {0daf8625-bd6c-4347-a4e5-ea8be547e4be}, !- Inlet Node Name
  {98902c05-d177-4484-bd8a-4218dde28064}; !- Outlet Node Name

OS:Node,
  {7202d132-5c80-408e-be8e-d788259f0e6c}, !- Handle
  Chilled Water Loop Supply Outlet Inlet Water Node, !- Name
  {8cdb9a3c-fbc1-4a7b-bf9c-cc2c18a82a4d}, !- Inlet Port
  {0daf8625-bd6c-4347-a4e5-ea8be547e4be}; !- Outlet Port

OS:Connection,
  {8cdb9a3c-fbc1-4a7b-bf9c-cc2c18a82a4d}, !- Handle
  {1d685a89-3a8a-46bf-880c-9de3d8be3535}, !- Source Object
  2,                                      !- Outlet Port
  {7202d132-5c80-408e-be8e-d788259f0e6c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0daf8625-bd6c-4347-a4e5-ea8be547e4be}, !- Handle
  {7202d132-5c80-408e-be8e-d788259f0e6c}, !- Source Object
  3,                                      !- Outlet Port
  {6d772ba3-54c4-48c8-9411-f6f4deb37601}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {98902c05-d177-4484-bd8a-4218dde28064}, !- Handle
  {6d772ba3-54c4-48c8-9411-f6f4deb37601}, !- Source Object
  3,                                      !- Outlet Port
  {33d736dc-5aa2-496e-8b26-272665522a41}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {c7171a10-c88e-4bc3-b6fe-591ba10cde97}, !- Handle
  Chilled Water Loop Demand Inlet,        !- Name
  {fb1aa99f-78a9-4aef-a884-9e8cf290bbfe}, !- Inlet Node Name
  {227337e7-273d-4e99-924d-c31361d2cb74}; !- Outlet Node Name

OS:Node,
  {47e80ca3-53c7-4491-b7b8-aabc3bf4ede3}, !- Handle
  Chilled Water Loop Secondary Pump Inlet Water Node, !- Name
  {227337e7-273d-4e99-924d-c31361d2cb74}, !- Inlet Port
  {cc36fb5c-b335-4dfc-a688-de9286c58827}; !- Outlet Port

OS:Connection,
  {fb1aa99f-78a9-4aef-a884-9e8cf290bbfe}, !- Handle
  {ff86fce7-4418-4de5-b591-5e2784a7eb65}, !- Source Object
  3,                                      !- Outlet Port
  {c7171a10-c88e-4bc3-b6fe-591ba10cde97}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {227337e7-273d-4e99-924d-c31361d2cb74}, !- Handle
  {c7171a10-c88e-4bc3-b6fe-591ba10cde97}, !- Source Object
  3,                                      !- Outlet Port
  {47e80ca3-53c7-4491-b7b8-aabc3bf4ede3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cc36fb5c-b335-4dfc-a688-de9286c58827}, !- Handle
  {47e80ca3-53c7-4491-b7b8-aabc3bf4ede3}, !- Source Object
  3,                                      !- Outlet Port
  {d6ebf967-9b88-4732-a97d-3d91118345d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {40fbf337-8bbf-41d1-aa98-0216bb2e711a}, !- Handle
  Chilled Water Loop Demand Outlet,       !- Name
  {1a6cc083-388f-47f2-bd94-aed87dce5bcc}, !- Inlet Node Name
  {1d384d00-5b77-4662-8afb-34e69b3b61fd}; !- Outlet Node Name

OS:Node,
  {27ee44b0-7146-4198-a765-7fcc9f953d86}, !- Handle
  Chilled Water Loop Demand Outlet Inlet Water Node, !- Name
  {bccada77-f8c5-4a03-bbb4-4a6ac9f794fc}, !- Inlet Port
  {1a6cc083-388f-47f2-bd94-aed87dce5bcc}; !- Outlet Port

OS:Connection,
  {bccada77-f8c5-4a03-bbb4-4a6ac9f794fc}, !- Handle
  {df88aad7-f126-47bf-9aea-bac5935b9629}, !- Source Object
  2,                                      !- Outlet Port
  {27ee44b0-7146-4198-a765-7fcc9f953d86}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1a6cc083-388f-47f2-bd94-aed87dce5bcc}, !- Handle
  {27ee44b0-7146-4198-a765-7fcc9f953d86}, !- Source Object
  3,                                      !- Outlet Port
  {40fbf337-8bbf-41d1-aa98-0216bb2e711a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1d384d00-5b77-4662-8afb-34e69b3b61fd}, !- Handle
  {40fbf337-8bbf-41d1-aa98-0216bb2e711a}, !- Source Object
  3,                                      !- Outlet Port
  {fa930f02-9d5c-4c0f-9a9b-d5986fee0bae}, !- Target Object
  2;                                      !- Inlet Port

OS:Material,
  {5e060b39-3dfc-4df9-923c-835f1eddedd0}, !- Handle
  Radiant Slab Concrete - 3.5 in.,        !- Name
  MediumRough,                            !- Roughness
  0.0889,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

OS:Material,
  {f4dba006-f1eb-459c-8388-031d88b4bae8}, !- Handle
  Radiant Slab Concrete - 1.5 in,         !- Name
  MediumRough,                            !- Roughness
  0.0381,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

OS:Material,
  {0dd1ad06-01bf-41aa-8846-dfa780ca9e6b}, !- Handle
  Roof Membrane - Highly Reflective,      !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.75,                                   !- Thermal Absorptance
  0.45,                                   !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {15b2f83c-4147-42c0-8312-acd1a6a19b67}, !- Handle
  Radiant Ground Slab Insulation - 4 in., !- Name
  Rough,                                  !- Roughness
  0.1016,                                 !- Thickness {m}
  0.02,                                   !- Conductivity {W/m-K}
  56.06,                                  !- Density {kg/m3}
  1210;                                   !- Specific Heat {J/kg-K}

OS:Material,
  {5c69fc32-a6c0-4c0d-a369-e52fedc167ae}, !- Handle
  Radiant Exterior Slab Insulation - 5 in., !- Name
  Rough,                                  !- Roughness
  0.127,                                  !- Thickness {m}
  0.02,                                   !- Conductivity {W/m-K}
  56.06,                                  !- Density {kg/m3}
  1210;                                   !- Specific Heat {J/kg-K}

OS:Material,
  {06475245-a1cf-4a7b-b958-a8f1988d3c71}, !- Handle
  Radiant Exterior Ceiling Insulation - 10 in., !- Name
  Rough,                                  !- Roughness
  0.254,                                  !- Thickness {m}
  0.02,                                   !- Conductivity {W/m-K}
  56.06,                                  !- Density {kg/m3}
  1210;                                   !- Specific Heat {J/kg-K}

OS:Construction:InternalSource,
  {7e9651be-92a1-4cbb-8d91-b5a9eea2b79a}, !- Handle
  Radiant Ground Slab Construction,       !- Name
  2,                                      !- Source Present After Layer Number
  3,                                      !- Temperature Calculation Requested After Layer Number
  ,                                       !- Dimensions for the CTF Calculation
  0.2286,                                 !- Tube Spacing {m}
  ,                                       !- Two-Dimensional Temperature Calculation Position {dimensionless}
  ,                                       !- Surface Rendering Name
  {15b2f83c-4147-42c0-8312-acd1a6a19b67}, !- Layer 1
  {5e060b39-3dfc-4df9-923c-835f1eddedd0}, !- Layer 2
  {f4dba006-f1eb-459c-8388-031d88b4bae8}; !- Layer 3

OS:Construction:InternalSource,
  {6f90a620-1de1-45af-9400-a9c131998a2d}, !- Handle
  Radiant Exterior Slab Construction,     !- Name
  2,                                      !- Source Present After Layer Number
  3,                                      !- Temperature Calculation Requested After Layer Number
  ,                                       !- Dimensions for the CTF Calculation
  0.2286,                                 !- Tube Spacing {m}
  ,                                       !- Two-Dimensional Temperature Calculation Position {dimensionless}
  ,                                       !- Surface Rendering Name
  {5c69fc32-a6c0-4c0d-a369-e52fedc167ae}, !- Layer 1
  {5e060b39-3dfc-4df9-923c-835f1eddedd0}, !- Layer 2
  {f4dba006-f1eb-459c-8388-031d88b4bae8}; !- Layer 3

OS:Construction:InternalSource,
  {311e207c-115d-48af-97bf-e9026cd32787}, !- Handle
  Radiant Interior Floor Slab Construction, !- Name
  1,                                      !- Source Present After Layer Number
  1,                                      !- Temperature Calculation Requested After Layer Number
  ,                                       !- Dimensions for the CTF Calculation
  0.2286,                                 !- Tube Spacing {m}
  ,                                       !- Two-Dimensional Temperature Calculation Position {dimensionless}
  ,                                       !- Surface Rendering Name
  {5e060b39-3dfc-4df9-923c-835f1eddedd0}, !- Layer 1
  {f4dba006-f1eb-459c-8388-031d88b4bae8}; !- Layer 2

OS:Construction:InternalSource,
  {28da8e17-7cdc-482a-ae93-a478d1d53481}, !- Handle
  Radiant Interior Floor Slab Construction - Reversed, !- Name
  1,                                      !- Source Present After Layer Number
  1,                                      !- Temperature Calculation Requested After Layer Number
  ,                                       !- Dimensions for the CTF Calculation
  0.2286,                                 !- Tube Spacing {m}
  ,                                       !- Two-Dimensional Temperature Calculation Position {dimensionless}
  ,                                       !- Surface Rendering Name
  {f4dba006-f1eb-459c-8388-031d88b4bae8}, !- Layer 1
  {5e060b39-3dfc-4df9-923c-835f1eddedd0}; !- Layer 2

OS:Construction:InternalSource,
  {70526a64-5591-4488-8900-5bed6fa96e9b}, !- Handle
  Radiant Interior Ceiling Slab Construction, !- Name
  1,                                      !- Source Present After Layer Number
  1,                                      !- Temperature Calculation Requested After Layer Number
  ,                                       !- Dimensions for the CTF Calculation
  0.2286,                                 !- Tube Spacing {m}
  ,                                       !- Two-Dimensional Temperature Calculation Position {dimensionless}
  ,                                       !- Surface Rendering Name
  {5e060b39-3dfc-4df9-923c-835f1eddedd0}, !- Layer 1
  {f4dba006-f1eb-459c-8388-031d88b4bae8}; !- Layer 2

OS:Construction:InternalSource,
  {d56ddb56-d455-4cf6-86a8-64cf63359638}, !- Handle
  Radiant Interior Ceiling Slab Construction - Reversed, !- Name
  1,                                      !- Source Present After Layer Number
  1,                                      !- Temperature Calculation Requested After Layer Number
  ,                                       !- Dimensions for the CTF Calculation
  0.2286,                                 !- Tube Spacing {m}
  ,                                       !- Two-Dimensional Temperature Calculation Position {dimensionless}
  ,                                       !- Surface Rendering Name
  {f4dba006-f1eb-459c-8388-031d88b4bae8}, !- Layer 1
  {5e060b39-3dfc-4df9-923c-835f1eddedd0}; !- Layer 2

OS:Construction:InternalSource,
  {a4c0816e-ed3e-48f9-bdd9-27584c077166}, !- Handle
  Radiant Exterior Ceiling Slab Construction, !- Name
  3,                                      !- Source Present After Layer Number
  4,                                      !- Temperature Calculation Requested After Layer Number
  ,                                       !- Dimensions for the CTF Calculation
  0.2286,                                 !- Tube Spacing {m}
  ,                                       !- Two-Dimensional Temperature Calculation Position {dimensionless}
  ,                                       !- Surface Rendering Name
  {0dd1ad06-01bf-41aa-8846-dfa780ca9e6b}, !- Layer 1
  {06475245-a1cf-4a7b-b958-a8f1988d3c71}, !- Layer 2
  {5e060b39-3dfc-4df9-923c-835f1eddedd0}, !- Layer 3
  {f4dba006-f1eb-459c-8388-031d88b4bae8}; !- Layer 4

OS:Schedule:Ruleset,
  {fb640e1a-088f-4fb3-beae-1c06c3757887}, !- Handle
  Zone Radiant Loop Heating Threshold Temperature Schedule - 68F, !- Name
  {39579818-e3ec-4347-a7ef-2181919228f5}, !- Schedule Type Limits Name
  {30f21134-711b-4536-960f-b3b47f220162}; !- Default Day Schedule Name

OS:Schedule:Day,
  {30f21134-711b-4536-960f-b3b47f220162}, !- Handle
  Zone Radiant Loop Heating Threshold Temperature Schedule - 68F Default, !- Name
  {39579818-e3ec-4347-a7ef-2181919228f5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.0000000000001;                       !- Value Until Time 1

OS:Schedule:Ruleset,
  {a6c73417-ab49-419c-a2cf-982398ca3968}, !- Handle
  Zone Radiant Loop Cooling Threshold Temperature Schedule - 74F, !- Name
  {39579818-e3ec-4347-a7ef-2181919228f5}, !- Schedule Type Limits Name
  {7884179b-9d04-4245-ada6-eafc31245084}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7884179b-9d04-4245-ada6-eafc31245084}, !- Handle
  Zone Radiant Loop Cooling Threshold Temperature Schedule - 74F Default, !- Name
  {39579818-e3ec-4347-a7ef-2181919228f5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.3333333333334;                       !- Value Until Time 1

OS:Schedule:Ruleset,
  {30682498-79ba-4337-9dc9-fb7c8df70455}, !- Handle
  Radiant System Availability Schedule,   !- Name
  {40bf2119-917f-43c3-a24f-41d46007d868}, !- Schedule Type Limits Name
  {ae022b0d-f1ac-4396-bf69-b8f42d2439d9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ae022b0d-f1ac-4396-bf69-b8f42d2439d9}, !- Handle
  Schedule Day 6,                         !- Name
  {40bf2119-917f-43c3-a24f-41d46007d868}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Coil:Heating:LowTemperatureRadiant:VariableFlow,
  {3b148afb-bb6d-4aa8-8c1d-d9e0022d29e4}, !- Handle
  Core_ZN_tzone Radiant Loop Heating Coil, !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  ,                                       !- Maximum Hot Water Flow {m3/s}
  {60da01e4-e5c9-48f4-b11e-80cc56ba2aaa}, !- Heating Water Inlet Node Name
  {c8614150-7e04-47a6-998e-a58ce03b8149}, !- Heating Water Outlet Node Name
  ,                                       !- Heating Control Throttling Range {deltaC}
  {fbaf3df2-e407-45e8-a0fc-f781e46237e4}; !- Heating Control Temperature Schedule Name

OS:Node,
  {6acbe367-1380-4e05-8b9e-2c75b4166ce5}, !- Handle
  Core_ZN_tzone Radiant Loop Heating Coil Inlet Water Node, !- Name
  {7e557ba8-69cd-4d31-9b4a-bcc903a9f2cc}, !- Inlet Port
  {60da01e4-e5c9-48f4-b11e-80cc56ba2aaa}; !- Outlet Port

OS:Connection,
  {7e557ba8-69cd-4d31-9b4a-bcc903a9f2cc}, !- Handle
  {31b4ed31-9f7b-4b4e-9401-3bc6f052e2df}, !- Source Object
  4,                                      !- Outlet Port
  {6acbe367-1380-4e05-8b9e-2c75b4166ce5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ba5220aa-7afe-401b-966e-864d9019a3b9}, !- Handle
  Core_ZN_tzone Radiant Loop Heating Coil Outlet Water Node, !- Name
  {c8614150-7e04-47a6-998e-a58ce03b8149}, !- Inlet Port
  {7224afeb-c3a3-43eb-bd64-de4b31c28630}; !- Outlet Port

OS:Connection,
  {60da01e4-e5c9-48f4-b11e-80cc56ba2aaa}, !- Handle
  {6acbe367-1380-4e05-8b9e-2c75b4166ce5}, !- Source Object
  3,                                      !- Outlet Port
  {3b148afb-bb6d-4aa8-8c1d-d9e0022d29e4}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {c8614150-7e04-47a6-998e-a58ce03b8149}, !- Handle
  {3b148afb-bb6d-4aa8-8c1d-d9e0022d29e4}, !- Source Object
  8,                                      !- Outlet Port
  {ba5220aa-7afe-401b-966e-864d9019a3b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7224afeb-c3a3-43eb-bd64-de4b31c28630}, !- Handle
  {ba5220aa-7afe-401b-966e-864d9019a3b9}, !- Source Object
  3,                                      !- Outlet Port
  {15b5ee94-7152-4ee2-bb8d-4ee973ad6873}, !- Target Object
  4;                                      !- Inlet Port

OS:Coil:Cooling:LowTemperatureRadiant:VariableFlow,
  {81f9cc06-0de2-414d-9cbc-90fad31fadfa}, !- Handle
  Core_ZN_tzone Radiant Loop Cooling Coil, !- Name
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  0,                                      !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  ,                                       !- Maximum Cold Water Flow {m3/s}
  {a0855bc7-8a30-4ffe-9b89-c73b4e8bafdd}, !- Cooling Water Inlet Node Name
  {676af275-25de-4006-9824-c918cd15033f}, !- Cooling Water Outlet Node Name
  ,                                       !- Cooling Control Throttling Range {deltaC}
  {7f2d6145-8d9f-469e-8fe9-6fb4245f1de4}; !- Cooling Control Temperature Schedule Name

OS:Node,
  {12b47279-401b-4f05-8ada-96fcc31290e5}, !- Handle
  Core_ZN_tzone Radiant Loop Cooling Coil Inlet Water Node, !- Name
  {0cb5c16a-79e2-41e3-b4c8-110fc8fde392}, !- Inlet Port
  {a0855bc7-8a30-4ffe-9b89-c73b4e8bafdd}; !- Outlet Port

OS:Connection,
  {0cb5c16a-79e2-41e3-b4c8-110fc8fde392}, !- Handle
  {565bbf26-8022-4f6a-9453-ebdab94347e8}, !- Source Object
  4,                                      !- Outlet Port
  {12b47279-401b-4f05-8ada-96fcc31290e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ab3a533d-98ce-4646-aaf3-e53f26793f37}, !- Handle
  Core_ZN_tzone Radiant Loop Cooling Coil Outlet Water Node, !- Name
  {676af275-25de-4006-9824-c918cd15033f}, !- Inlet Port
  {17dcbfb8-221b-4709-8704-51bdfd59eb94}; !- Outlet Port

OS:Connection,
  {a0855bc7-8a30-4ffe-9b89-c73b4e8bafdd}, !- Handle
  {12b47279-401b-4f05-8ada-96fcc31290e5}, !- Source Object
  3,                                      !- Outlet Port
  {81f9cc06-0de2-414d-9cbc-90fad31fadfa}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {676af275-25de-4006-9824-c918cd15033f}, !- Handle
  {81f9cc06-0de2-414d-9cbc-90fad31fadfa}, !- Source Object
  8,                                      !- Outlet Port
  {ab3a533d-98ce-4646-aaf3-e53f26793f37}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {17dcbfb8-221b-4709-8704-51bdfd59eb94}, !- Handle
  {ab3a533d-98ce-4646-aaf3-e53f26793f37}, !- Source Object
  3,                                      !- Outlet Port
  {df88aad7-f126-47bf-9aea-bac5935b9629}, !- Target Object
  4;                                      !- Inlet Port

OS:ZoneHVAC:LowTemperatureRadiant:VariableFlow,
  {7dc07c50-c975-40c2-b64d-2a2ebc285e3e}, !- Handle
  Core_ZN_tzone Radiant Loop,             !- Name
  {30682498-79ba-4337-9dc9-fb7c8df70455}, !- Availability Schedule Name
  {3b148afb-bb6d-4aa8-8c1d-d9e0022d29e4}, !- Low Temp Radiant Variable Flow Heating Coil Name
  {81f9cc06-0de2-414d-9cbc-90fad31fadfa}, !- Low Temp Radiant Variable Flow Cooling Coil Name
  Ceilings,                               !- Radiant Surface Type
  ,                                       !- Fluid to Radiant Surface Heat Transfer Model
  0.015875,                               !- Hydronic Tubing Inside Diameter {m}
  ,                                       !- Hydronic Tubing Outside Diameter {m}
  ,                                       !- Hydronic Tubing Length {m}
  ,                                       !- Hydronic Tubing Conductivity {W/m-K}
  SurfaceFaceTemperature,                 !- Temperature Control Type
  ZeroFlowPower,                          !- Setpoint Control Type
  CalculateFromCircuitLength,             !- Number of Circuits
  106.7,                                  !- Circuit Length {m}
  {42fbec89-aa47-44f3-9a1a-1ec54b88491b}; !- Changeover Delay Time Period Schedule

OS:ScheduleTypeLimits,
  {40bf2119-917f-43c3-a24f-41d46007d868}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Schedule:Ruleset,
  {42fbec89-aa47-44f3-9a1a-1ec54b88491b}, !- Handle
  Radiant System Switchover,              !- Name
  {d7060ca2-6368-4a00-b077-9e359b28bc3d}, !- Schedule Type Limits Name
  {3344f987-b1d5-4421-8877-2ea483abcfbb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3344f987-b1d5-4421-8877-2ea483abcfbb}, !- Handle
  Radiant System Switchover Default,      !- Name
  {d7060ca2-6368-4a00-b077-9e359b28bc3d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:ScheduleTypeLimits,
  {d7060ca2-6368-4a00-b077-9e359b28bc3d}, !- Handle
  Dimensionless,                          !- Name
  0,                                      !- Lower Limit Value
  1000,                                   !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Ruleset,
  {7f2d6145-8d9f-469e-8fe9-6fb4245f1de4}, !- Handle
  ems_Core_ZN_tzone_Sch_Radiant_ClgSetP,  !- Name
  {39579818-e3ec-4347-a7ef-2181919228f5}, !- Schedule Type Limits Name
  {315d2dd7-0f0a-4879-99ba-670843203d02}; !- Default Day Schedule Name

OS:Schedule:Day,
  {315d2dd7-0f0a-4879-99ba-670843203d02}, !- Handle
  ems_Core_ZN_tzone_Sch_Radiant_ClgSetP Default, !- Name
  {39579818-e3ec-4347-a7ef-2181919228f5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26;                                     !- Value Until Time 1

OS:EnergyManagementSystem:Actuator,
  {e99cdb1c-0094-4afd-92ba-c02c7417aead}, !- Handle
  ems_Core_ZN_tzone_cmd_cold_water_ctrl,  !- Name
  {7f2d6145-8d9f-469e-8fe9-6fb4245f1de4}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:Schedule:Ruleset,
  {fbaf3df2-e407-45e8-a0fc-f781e46237e4}, !- Handle
  ems_Core_ZN_tzone_Sch_Radiant_HtgSetP,  !- Name
  {39579818-e3ec-4347-a7ef-2181919228f5}, !- Schedule Type Limits Name
  {74d91568-3439-44ba-881b-7076d186081c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {74d91568-3439-44ba-881b-7076d186081c}, !- Handle
  ems_Core_ZN_tzone_Sch_Radiant_HtgSetP Default, !- Name
  {39579818-e3ec-4347-a7ef-2181919228f5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:EnergyManagementSystem:Actuator,
  {ba622c04-9efc-48ff-a93e-53f1d0413f75}, !- Handle
  ems_Core_ZN_tzone_cmd_hot_water_ctrl,   !- Name
  {fbaf3df2-e407-45e8-a0fc-f781e46237e4}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:Schedule:Ruleset,
  {41d6931a-ad1d-48eb-91a1-f16e64bc006a}, !- Handle
  ems_Core_ZN_tzone_Sch_CSP_Error,        !- Name
  {39579818-e3ec-4347-a7ef-2181919228f5}, !- Schedule Type Limits Name
  {abc8c713-d187-44ea-9bfc-c47da225a57c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {abc8c713-d187-44ea-9bfc-c47da225a57c}, !- Handle
  ems_Core_ZN_tzone_Sch_CSP_Error Default, !- Name
  {39579818-e3ec-4347-a7ef-2181919228f5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:EnergyManagementSystem:Actuator,
  {8f4ff3da-9767-4d0b-b63e-9d8adc32f5b8}, !- Handle
  ems_Core_ZN_tzone_cmd_csp_error,        !- Name
  {41d6931a-ad1d-48eb-91a1-f16e64bc006a}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:Schedule:Ruleset,
  {2eca97b2-b5b8-455d-b013-92b307179811}, !- Handle
  ems_Core_ZN_tzone_Sch_HSP_Error,        !- Name
  {39579818-e3ec-4347-a7ef-2181919228f5}, !- Schedule Type Limits Name
  {a2ff06cb-62c2-4d87-b3e5-a083c0b95bbb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a2ff06cb-62c2-4d87-b3e5-a083c0b95bbb}, !- Handle
  ems_Core_ZN_tzone_Sch_HSP_Error Default, !- Name
  {39579818-e3ec-4347-a7ef-2181919228f5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:EnergyManagementSystem:Actuator,
  {e374c0d3-ca96-40fd-899a-7e6e748f12b3}, !- Handle
  ems_Core_ZN_tzone_cmd_hsp_error,        !- Name
  {2eca97b2-b5b8-455d-b013-92b307179811}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:GlobalVariable,
  {27c853a9-9a32-43db-96ca-22556b2d44b1}, !- Handle
  prp_k;                                  !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {76fde20d-b1f3-4616-a875-fca494f51053}, !- Handle
  upper_slab_sp_lim;                      !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {230394b1-9845-4aa5-b79c-0dcd83c3c32c}, !- Handle
  lower_slab_sp_lim;                      !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {a3bb82b4-5fde-4881-91d9-e35d693ccc1e}, !- Handle
  ctrl_temp_offset;                       !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {33d26397-ccf5-419f-aebc-1e6580231d46}, !- Handle
  hour_of_slab_sp_change;                 !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {e697c273-cacf-474b-9926-cdc3ea9eae20}, !- Handle
  ems_Core_ZN_tzone_max_ctrl_temp;        !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {bcee101c-b0da-4588-a334-804f7e6b6909}, !- Handle
  ems_Core_ZN_tzone_min_ctrl_temp;        !- Name

OS:EnergyManagementSystem:Sensor,
  {0f57b5b9-6549-4539-88dc-ca8f29e03b88}, !- Handle
  ems_Core_ZN_tzone_ctrl_temperature,     !- Name
  Core_ZN_tzone,                          !- Output Variable or Output Meter Index Key Name
  Zone Air Temperature;                   !- Output Variable or Output Meter Name

OS:Schedule:Ruleset,
  {d6aa10b7-a109-4f96-b381-c17fc98c469b}, !- Handle
  Radiant System Heating Setpoint,        !- Name
  {39579818-e3ec-4347-a7ef-2181919228f5}, !- Schedule Type Limits Name
  {94a3bf89-d1d5-4385-b22d-5275dc9034aa}; !- Default Day Schedule Name

OS:Schedule:Day,
  {94a3bf89-d1d5-4385-b22d-5275dc9034aa}, !- Handle
  Radiant System Heating Setpoint Default, !- Name
  {39579818-e3ec-4347-a7ef-2181919228f5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {b813d467-4cfc-4117-a979-0361d5a8e1b8}, !- Handle
  Radiant System Cooling Setpoint,        !- Name
  {39579818-e3ec-4347-a7ef-2181919228f5}, !- Schedule Type Limits Name
  {904b70f2-c0ea-4202-90fc-4420ca6cdafb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {904b70f2-c0ea-4202-90fc-4420ca6cdafb}, !- Handle
  Radiant System Cooling Setpoint Default, !- Name
  {39579818-e3ec-4347-a7ef-2181919228f5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26;                                     !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {ccd1011c-cc12-4b76-86a4-1709757430c3}, !- Handle
  ems_Core_ZN_tzone_upper_comfort_limit,  !- Name
  Radiant System Cooling Setpoint,        !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {cd1eeacf-3585-4092-8508-c3fae1ecc2d5}, !- Handle
  ems_Core_ZN_tzone_lower_comfort_limit,  !- Name
  Radiant System Heating Setpoint,        !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {03069511-b745-4bfb-9c67-9a7fb2eb33b1}, !- Handle
  ems_Core_ZN_tzone_rad_cool_operation,   !- Name
  Core_ZN_tzone Radiant Loop Cooling Coil Inlet Water Node, !- Output Variable or Output Meter Index Key Name
  System Node Mass Flow Rate;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {2695ff73-8037-4718-a1a6-baaacf4d7275}, !- Handle
  ems_Core_ZN_tzone_rad_heat_operation,   !- Name
  Core_ZN_tzone Radiant Loop Heating Coil Inlet Water Node, !- Output Variable or Output Meter Index Key Name
  System Node Mass Flow Rate;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {4cc33741-bf7f-4235-ae4d-c9f67caca9c7}, !- Handle
  radiant_switch_over_time,               !- Name
  Radiant System Switchover,              !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:TrendVariable,
  {8db22762-a445-4845-a664-0c5d1e4a1fde}, !- Handle
  ems_Core_ZN_tzone_rad_cool_operation_trend, !- Name
  {03069511-b745-4bfb-9c67-9a7fb2eb33b1}, !- EMS Variable Name
  192;                                    !- Number of Timesteps to be Logged

OS:EnergyManagementSystem:TrendVariable,
  {f1443e1e-7c67-4776-85ad-b980840ee30f}, !- Handle
  ems_Core_ZN_tzone_rad_heat_operation_trend, !- Name
  {2695ff73-8037-4718-a1a6-baaacf4d7275}, !- EMS Variable Name
  192;                                    !- Number of Timesteps to be Logged

OS:YearDescription,
  {e15d273c-f01e-425e-995a-15059e24ff5d}; !- Handle

OS:Schedule:Ruleset,
  {13c926a5-c2e6-4b32-8db5-01943ada4790}, !- Handle
  Core_ZN_tzone Radiant System Occupied Schedule, !- Name
  ,                                       !- Schedule Type Limits Name
  {41a1c777-3b72-4bac-b6df-1016d7b85886}, !- Default Day Schedule Name
  {c78bec80-e2d5-4859-8963-86894406012e}, !- Summer Design Day Schedule Name
  {679ea60e-a645-4cf8-b1e2-63003be9690d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {41a1c777-3b72-4bac-b6df-1016d7b85886}, !- Handle
  Core_ZN_tzone Radiant System Occupied Schedule Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {828058b4-d9b3-4e3d-8bac-0670e46717bd}, !- Handle
  {13c926a5-c2e6-4b32-8db5-01943ada4790}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  8.0544846972357789,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-14 20:18:28 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-14 20:18:28 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {2032a0af-34cd-4f2b-a34b-d093f3880435}, !- Handle
  Schedule Day 7,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {679ea60e-a645-4cf8-b1e2-63003be9690d}, !- Handle
  Core_ZN_tzone Radiant System Occupied Schedule Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f98b596d-d8d9-4e42-89df-9b42e81254ca}, !- Handle
  Schedule Day 8,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c78bec80-e2d5-4859-8963-86894406012e}, !- Handle
  Core_ZN_tzone Radiant System Occupied Schedule Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {70f652e8-f1a1-4295-9572-99abafacca0b}, !- Handle
  Core_ZN_tzone Radiant System Occupied Schedule Sunday Rule, !- Name
  {13c926a5-c2e6-4b32-8db5-01943ada4790}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e2f37c25-ad1a-413b-ab7e-caafcd094c60}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e2f37c25-ad1a-413b-ab7e-caafcd094c60}, !- Handle
  Core_ZN_tzone Radiant System Occupied Schedule Sunday, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {5d18db7a-c0a9-4939-9e36-9c8527c8929f}, !- Handle
  ems_Core_ZN_tzone_occupied_status,      !- Name
  Core_ZN_tzone Radiant System Occupied Schedule, !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:TrendVariable,
  {045af365-2ff1-4d2e-9648-0521aa5c765e}, !- Handle
  ems_Core_ZN_tzone_occupied_status_trend, !- Name
  {5d18db7a-c0a9-4939-9e36-9c8527c8929f}, !- EMS Variable Name
  192;                                    !- Number of Timesteps to be Logged

OS:EnergyManagementSystem:Program,
  {4c1fc3bd-b1ea-45f0-ac65-020d1da7fa50}, !- Handle
  Set_Constant_Values,                    !- Name
  SET prp_k              = 0.3,           !- Program Line 1
  SET ctrl_temp_offset   = 0.5,           !- Program Line 2
  SET upper_slab_sp_lim  = 29,            !- Program Line 3
  SET lower_slab_sp_lim  = 19,            !- Program Line 4
  SET hour_of_slab_sp_change = 18;        !- Program Line 5

OS:EnergyManagementSystem:Program,
  {3af2ba3c-c97e-40cb-8f68-577e2f2330f4}, !- Handle
  ems_Core_ZN_tzone_Set_Constant_Values,  !- Name
  SET ems_Core_ZN_tzone_max_ctrl_temp      = ems_Core_ZN_tzone_lower_comfort_limit, !- Program Line 1
  SET ems_Core_ZN_tzone_min_ctrl_temp      = ems_Core_ZN_tzone_upper_comfort_limit, !- Program Line 2
  SET ems_Core_ZN_tzone_cmd_csp_error      = 0, !- Program Line 3
  SET ems_Core_ZN_tzone_cmd_hsp_error      = 0, !- Program Line 4
  SET ems_Core_ZN_tzone_cmd_cold_water_ctrl = ems_Core_ZN_tzone_upper_comfort_limit, !- Program Line 5
  SET ems_Core_ZN_tzone_cmd_hot_water_ctrl  = ems_Core_ZN_tzone_lower_comfort_limit; !- Program Line 6

OS:EnergyManagementSystem:Program,
  {82af8e17-0bee-48b8-9c61-da687fdb7685}, !- Handle
  ems_Core_ZN_tzone_Calculate_Extremes_In_Zone, !- Name
  IF (ems_Core_ZN_tzone_occupied_status == 1), !- Program Line 1
  IF ems_Core_ZN_tzone_ctrl_temperature > ems_Core_ZN_tzone_max_ctrl_temp, !- Program Line 2
  SET ems_Core_ZN_tzone_max_ctrl_temp = ems_Core_ZN_tzone_ctrl_temperature, !- Program Line 3
  ENDIF,                                  !- Program Line 4
  IF ems_Core_ZN_tzone_ctrl_temperature < ems_Core_ZN_tzone_min_ctrl_temp, !- Program Line 5
  SET ems_Core_ZN_tzone_min_ctrl_temp = ems_Core_ZN_tzone_ctrl_temperature, !- Program Line 6
  ENDIF,                                  !- Program Line 7
  ELSE,                                   !- Program Line 8
  SET ems_Core_ZN_tzone_max_ctrl_temp = ems_Core_ZN_tzone_lower_comfort_limit, !- Program Line 9
  SET ems_Core_ZN_tzone_min_ctrl_temp = ems_Core_ZN_tzone_upper_comfort_limit, !- Program Line 10
  ENDIF;                                  !- Program Line 11

OS:EnergyManagementSystem:Program,
  {8ea1b98f-9d4a-4db3-a6f7-3adc4579a58d}, !- Handle
  ems_Core_ZN_tzone_Calculate_Errors_From_Comfort, !- Name
  IF (CurrentTime == (hour_of_slab_sp_change - ZoneTimeStep)), !- Program Line 1
  SET ems_Core_ZN_tzone_cmd_csp_error = (ems_Core_ZN_tzone_upper_comfort_limit - ctrl_temp_offset) - ems_Core_ZN_tzone_max_ctrl_temp, !- Program Line 2
  SET ems_Core_ZN_tzone_cmd_hsp_error = (ems_Core_ZN_tzone_lower_comfort_limit + ctrl_temp_offset) - ems_Core_ZN_tzone_min_ctrl_temp, !- Program Line 3
  ENDIF;                                  !- Program Line 4

OS:EnergyManagementSystem:Program,
  {e5ee755f-e2ca-4310-8231-e70eb5e9698a}, !- Handle
  ems_Core_ZN_tzone_Calculate_Slab_Ctrl_Setpoint, !- Name
  SET ems_Core_ZN_tzone_cont_cool_oper = @TrendSum ems_Core_ZN_tzone_rad_cool_operation_trend radiant_switch_over_time/ZoneTimeStep, !- Program Line 1
  SET ems_Core_ZN_tzone_cont_heat_oper = @TrendSum ems_Core_ZN_tzone_rad_heat_operation_trend radiant_switch_over_time/ZoneTimeStep, !- Program Line 2
  SET ems_Core_ZN_tzone_occupied_hours = @TrendSum ems_Core_ZN_tzone_occupied_status_trend 24/ZoneTimeStep, !- Program Line 3
  IF (ems_Core_ZN_tzone_cont_cool_oper > 0) && (ems_Core_ZN_tzone_occupied_hours > 0) && (CurrentTime == hour_of_slab_sp_change), !- Program Line 4
  SET ems_Core_ZN_tzone_cmd_hot_water_ctrl = ems_Core_ZN_tzone_cmd_hot_water_ctrl + (ems_Core_ZN_tzone_cmd_csp_error*prp_k), !- Program Line 5
  ELSEIF (ems_Core_ZN_tzone_cont_heat_oper > 0) && (ems_Core_ZN_tzone_occupied_hours > 0) && (CurrentTime == hour_of_slab_sp_change), !- Program Line 6
  SET ems_Core_ZN_tzone_cmd_hot_water_ctrl = ems_Core_ZN_tzone_cmd_hot_water_ctrl + (ems_Core_ZN_tzone_cmd_hsp_error*prp_k), !- Program Line 7
  ELSE,                                   !- Program Line 8
  SET ems_Core_ZN_tzone_cmd_hot_water_ctrl = ems_Core_ZN_tzone_cmd_hot_water_ctrl, !- Program Line 9
  ENDIF,                                  !- Program Line 10
  IF (ems_Core_ZN_tzone_cmd_hot_water_ctrl < lower_slab_sp_lim), !- Program Line 11
  SET ems_Core_ZN_tzone_cmd_hot_water_ctrl = lower_slab_sp_lim, !- Program Line 12
  ELSEIF (ems_Core_ZN_tzone_cmd_hot_water_ctrl > upper_slab_sp_lim), !- Program Line 13
  SET ems_Core_ZN_tzone_cmd_hot_water_ctrl = upper_slab_sp_lim, !- Program Line 14
  ENDIF,                                  !- Program Line 15
  SET ems_Core_ZN_tzone_cmd_cold_water_ctrl = ems_Core_ZN_tzone_cmd_hot_water_ctrl + 0.01; !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {973457c3-ede3-447e-aa4c-eb34af6a4383}, !- Handle
  Initialize_Constant_Parameters,         !- Name
  BeginNewEnvironment,                    !- EnergyPlus Model Calling Point
  {4c1fc3bd-b1ea-45f0-ac65-020d1da7fa50}; !- Program Name 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {18d614af-bc12-4d10-84b2-6c74076b0301}, !- Handle
  Initialize_Constant_Parameters_After_Warmup, !- Name
  AfterNewEnvironmentWarmUpIsComplete,    !- EnergyPlus Model Calling Point
  {4c1fc3bd-b1ea-45f0-ac65-020d1da7fa50}; !- Program Name 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {ea217f49-b8ba-4aae-8dc0-6b6b2cbd17b3}, !- Handle
  ems_Core_ZN_tzone_Initialize_Constant_Parameters, !- Name
  BeginNewEnvironment,                    !- EnergyPlus Model Calling Point
  {3af2ba3c-c97e-40cb-8f68-577e2f2330f4}; !- Program Name 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {d7517ac9-23df-44c5-86c5-280c3ef03180}, !- Handle
  ems_Core_ZN_tzone_Initialize_Constant_Parameters_After_Warmup, !- Name
  AfterNewEnvironmentWarmUpIsComplete,    !- EnergyPlus Model Calling Point
  {3af2ba3c-c97e-40cb-8f68-577e2f2330f4}; !- Program Name 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {975dd3b8-718a-4654-bf0e-5ecdc9495a45}, !- Handle
  ems_Core_ZN_tzone_Average_Building_Temperature, !- Name
  EndOfZoneTimestepAfterZoneReporting,    !- EnergyPlus Model Calling Point
  {82af8e17-0bee-48b8-9c61-da687fdb7685}, !- Program Name 1
  {8ea1b98f-9d4a-4db3-a6f7-3adc4579a58d}; !- Program Name 2

OS:EnergyManagementSystem:ProgramCallingManager,
  {ec2b7294-a77d-4709-a7fb-b928048ff129}, !- Handle
  ems_Core_ZN_tzone_Programs_At_Beginning_Of_Timestep, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {e5ee755f-e2ca-4310-8231-e70eb5e9698a}; !- Program Name 1

OS:EnergyManagementSystem:OutputVariable,
  {ac4cebc4-5df5-42d5-b109-575518ac7c7b}, !- Handle
  ems_Core_ZN_tzone Maximum occupied temperature in zone, !- Name
  {e697c273-cacf-474b-9926-cdc3ea9eae20}, !- EMS Variable Name
  Averaged,                               !- Type of Data in Variable
  ZoneTimestep;                           !- Update Frequency

OS:EnergyManagementSystem:OutputVariable,
  {8a7e7364-5495-4ea2-b20f-9362582c6c82}, !- Handle
  ems_Core_ZN_tzone Minimum occupied temperature in zone, !- Name
  {bcee101c-b0da-4588-a334-804f7e6b6909}, !- EMS Variable Name
  Averaged,                               !- Type of Data in Variable
  ZoneTimestep;                           !- Update Frequency

OS:Coil:Heating:LowTemperatureRadiant:VariableFlow,
  {08810bad-25bf-4d08-be54-6336f3ca1e86}, !- Handle
  Perimeter_ZN_3_tzone Radiant Loop Heating Coil, !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  ,                                       !- Maximum Hot Water Flow {m3/s}
  {98a18762-9873-4fd1-9f79-09b8d49c351a}, !- Heating Water Inlet Node Name
  {e81c2a0a-4cef-4d47-a690-304dc1fd5c28}, !- Heating Water Outlet Node Name
  ,                                       !- Heating Control Throttling Range {deltaC}
  {a046655c-ee67-4376-bf20-c4aa0033371d}; !- Heating Control Temperature Schedule Name

OS:Node,
  {3fc8ff2e-5c5e-4b6d-9e75-ae13385393ee}, !- Handle
  Perimeter_ZN_3_tzone Radiant Loop Heating Coil Inlet Water Node, !- Name
  {e6413887-5f42-4d5f-b15e-4368b788f388}, !- Inlet Port
  {98a18762-9873-4fd1-9f79-09b8d49c351a}; !- Outlet Port

OS:Connection,
  {e6413887-5f42-4d5f-b15e-4368b788f388}, !- Handle
  {31b4ed31-9f7b-4b4e-9401-3bc6f052e2df}, !- Source Object
  5,                                      !- Outlet Port
  {3fc8ff2e-5c5e-4b6d-9e75-ae13385393ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8e89def0-21a9-4371-af68-b55d5dd7a364}, !- Handle
  Perimeter_ZN_3_tzone Radiant Loop Heating Coil Outlet Water Node, !- Name
  {e81c2a0a-4cef-4d47-a690-304dc1fd5c28}, !- Inlet Port
  {9ed946dc-554e-4d8e-afbe-d4526eb8d73b}; !- Outlet Port

OS:Connection,
  {98a18762-9873-4fd1-9f79-09b8d49c351a}, !- Handle
  {3fc8ff2e-5c5e-4b6d-9e75-ae13385393ee}, !- Source Object
  3,                                      !- Outlet Port
  {08810bad-25bf-4d08-be54-6336f3ca1e86}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {e81c2a0a-4cef-4d47-a690-304dc1fd5c28}, !- Handle
  {08810bad-25bf-4d08-be54-6336f3ca1e86}, !- Source Object
  8,                                      !- Outlet Port
  {8e89def0-21a9-4371-af68-b55d5dd7a364}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9ed946dc-554e-4d8e-afbe-d4526eb8d73b}, !- Handle
  {8e89def0-21a9-4371-af68-b55d5dd7a364}, !- Source Object
  3,                                      !- Outlet Port
  {15b5ee94-7152-4ee2-bb8d-4ee973ad6873}, !- Target Object
  5;                                      !- Inlet Port

OS:Coil:Cooling:LowTemperatureRadiant:VariableFlow,
  {6e982757-6386-4039-befc-4b9344ff2b05}, !- Handle
  Perimeter_ZN_3_tzone Radiant Loop Cooling Coil, !- Name
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  0,                                      !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  ,                                       !- Maximum Cold Water Flow {m3/s}
  {1252c523-bef9-49a6-8ec7-c8f691247ef5}, !- Cooling Water Inlet Node Name
  {4897938a-737d-4e12-86cb-fa1adc417d3a}, !- Cooling Water Outlet Node Name
  ,                                       !- Cooling Control Throttling Range {deltaC}
  {a2aa3ac4-6d19-4698-a8b2-c338bd4b64c5}; !- Cooling Control Temperature Schedule Name

OS:Node,
  {844477d7-d5a6-4cb2-ac48-8c1eacce4d77}, !- Handle
  Perimeter_ZN_3_tzone Radiant Loop Cooling Coil Inlet Water Node, !- Name
  {775b1dd3-465f-42a1-8ea1-a1c31c8828be}, !- Inlet Port
  {1252c523-bef9-49a6-8ec7-c8f691247ef5}; !- Outlet Port

OS:Connection,
  {775b1dd3-465f-42a1-8ea1-a1c31c8828be}, !- Handle
  {565bbf26-8022-4f6a-9453-ebdab94347e8}, !- Source Object
  5,                                      !- Outlet Port
  {844477d7-d5a6-4cb2-ac48-8c1eacce4d77}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {18973b09-87f2-4ff2-a75d-1d29c25f8aaf}, !- Handle
  Perimeter_ZN_3_tzone Radiant Loop Cooling Coil Outlet Water Node, !- Name
  {4897938a-737d-4e12-86cb-fa1adc417d3a}, !- Inlet Port
  {eed35cec-51e4-47e9-a9b1-6fe0d6c327af}; !- Outlet Port

OS:Connection,
  {1252c523-bef9-49a6-8ec7-c8f691247ef5}, !- Handle
  {844477d7-d5a6-4cb2-ac48-8c1eacce4d77}, !- Source Object
  3,                                      !- Outlet Port
  {6e982757-6386-4039-befc-4b9344ff2b05}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {4897938a-737d-4e12-86cb-fa1adc417d3a}, !- Handle
  {6e982757-6386-4039-befc-4b9344ff2b05}, !- Source Object
  8,                                      !- Outlet Port
  {18973b09-87f2-4ff2-a75d-1d29c25f8aaf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eed35cec-51e4-47e9-a9b1-6fe0d6c327af}, !- Handle
  {18973b09-87f2-4ff2-a75d-1d29c25f8aaf}, !- Source Object
  3,                                      !- Outlet Port
  {df88aad7-f126-47bf-9aea-bac5935b9629}, !- Target Object
  5;                                      !- Inlet Port

OS:ZoneHVAC:LowTemperatureRadiant:VariableFlow,
  {8f027bbe-b60d-4096-be89-79eba090f986}, !- Handle
  Perimeter_ZN_3_tzone Radiant Loop,      !- Name
  {30682498-79ba-4337-9dc9-fb7c8df70455}, !- Availability Schedule Name
  {08810bad-25bf-4d08-be54-6336f3ca1e86}, !- Low Temp Radiant Variable Flow Heating Coil Name
  {6e982757-6386-4039-befc-4b9344ff2b05}, !- Low Temp Radiant Variable Flow Cooling Coil Name
  Ceilings,                               !- Radiant Surface Type
  ,                                       !- Fluid to Radiant Surface Heat Transfer Model
  0.015875,                               !- Hydronic Tubing Inside Diameter {m}
  ,                                       !- Hydronic Tubing Outside Diameter {m}
  ,                                       !- Hydronic Tubing Length {m}
  ,                                       !- Hydronic Tubing Conductivity {W/m-K}
  SurfaceFaceTemperature,                 !- Temperature Control Type
  ZeroFlowPower,                          !- Setpoint Control Type
  CalculateFromCircuitLength,             !- Number of Circuits
  106.7,                                  !- Circuit Length {m}
  {42fbec89-aa47-44f3-9a1a-1ec54b88491b}; !- Changeover Delay Time Period Schedule

OS:Schedule:Ruleset,
  {a2aa3ac4-6d19-4698-a8b2-c338bd4b64c5}, !- Handle
  ems_Perimeter_ZN_3_tzone_Sch_Radiant_ClgSetP, !- Name
  {39579818-e3ec-4347-a7ef-2181919228f5}, !- Schedule Type Limits Name
  {70be24fa-ea0b-489c-8d0d-2bc0349e0025}; !- Default Day Schedule Name

OS:Schedule:Day,
  {70be24fa-ea0b-489c-8d0d-2bc0349e0025}, !- Handle
  ems_Perimeter_ZN_3_tzone_Sch_Radiant_ClgSetP Default, !- Name
  {39579818-e3ec-4347-a7ef-2181919228f5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26;                                     !- Value Until Time 1

OS:EnergyManagementSystem:Actuator,
  {477e39f3-e14a-4184-ad5c-42ab47350f7d}, !- Handle
  ems_Perimeter_ZN_3_tzone_cmd_cold_water_ctrl, !- Name
  {a2aa3ac4-6d19-4698-a8b2-c338bd4b64c5}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:Schedule:Ruleset,
  {a046655c-ee67-4376-bf20-c4aa0033371d}, !- Handle
  ems_Perimeter_ZN_3_tzone_Sch_Radiant_HtgSetP, !- Name
  {39579818-e3ec-4347-a7ef-2181919228f5}, !- Schedule Type Limits Name
  {977f66cf-8dd5-4a8a-a711-8cd7d5b66cac}; !- Default Day Schedule Name

OS:Schedule:Day,
  {977f66cf-8dd5-4a8a-a711-8cd7d5b66cac}, !- Handle
  ems_Perimeter_ZN_3_tzone_Sch_Radiant_HtgSetP Default, !- Name
  {39579818-e3ec-4347-a7ef-2181919228f5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:EnergyManagementSystem:Actuator,
  {ffec5be4-d9f0-43b2-b40e-c439bd83afa6}, !- Handle
  ems_Perimeter_ZN_3_tzone_cmd_hot_water_ctrl, !- Name
  {a046655c-ee67-4376-bf20-c4aa0033371d}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:Schedule:Ruleset,
  {16655179-c215-40fd-9fd9-e6b2c58b369b}, !- Handle
  ems_Perimeter_ZN_3_tzone_Sch_CSP_Error, !- Name
  {39579818-e3ec-4347-a7ef-2181919228f5}, !- Schedule Type Limits Name
  {a7db0467-0b81-4661-aebc-104723a2d9e8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a7db0467-0b81-4661-aebc-104723a2d9e8}, !- Handle
  ems_Perimeter_ZN_3_tzone_Sch_CSP_Error Default, !- Name
  {39579818-e3ec-4347-a7ef-2181919228f5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:EnergyManagementSystem:Actuator,
  {30972174-40b2-491b-bddf-9828b847ba2a}, !- Handle
  ems_Perimeter_ZN_3_tzone_cmd_csp_error, !- Name
  {16655179-c215-40fd-9fd9-e6b2c58b369b}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:Schedule:Ruleset,
  {0718502e-9077-469a-a852-dfd2ea37e41f}, !- Handle
  ems_Perimeter_ZN_3_tzone_Sch_HSP_Error, !- Name
  {39579818-e3ec-4347-a7ef-2181919228f5}, !- Schedule Type Limits Name
  {2d45df28-df26-47dd-8147-48f1e2e58e34}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2d45df28-df26-47dd-8147-48f1e2e58e34}, !- Handle
  ems_Perimeter_ZN_3_tzone_Sch_HSP_Error Default, !- Name
  {39579818-e3ec-4347-a7ef-2181919228f5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:EnergyManagementSystem:Actuator,
  {a6f65052-aa9c-44bb-8805-9b3401d0af1b}, !- Handle
  ems_Perimeter_ZN_3_tzone_cmd_hsp_error, !- Name
  {0718502e-9077-469a-a852-dfd2ea37e41f}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:GlobalVariable,
  {6a8f5861-f88d-4980-8caf-ac8c066c8701}, !- Handle
  ems_Perimeter_ZN_3_tzone_max_ctrl_temp; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {36ebab78-41eb-4b6f-9d3d-b480e8e21f0d}, !- Handle
  ems_Perimeter_ZN_3_tzone_min_ctrl_temp; !- Name

OS:EnergyManagementSystem:Sensor,
  {5cafbdb6-97cf-4b67-b985-7db210b86e86}, !- Handle
  ems_Perimeter_ZN_3_tzone_ctrl_temperature, !- Name
  Perimeter_ZN_3_tzone,                   !- Output Variable or Output Meter Index Key Name
  Zone Air Temperature;                   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {98e5d5ef-7e36-413a-8e8d-47719eadcdd3}, !- Handle
  ems_Perimeter_ZN_3_tzone_upper_comfort_limit, !- Name
  Radiant System Cooling Setpoint,        !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {f861c1d7-793e-4dbe-b10a-6339093b0809}, !- Handle
  ems_Perimeter_ZN_3_tzone_lower_comfort_limit, !- Name
  Radiant System Heating Setpoint,        !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {623f4bc7-1510-4ede-8f84-53add76eca10}, !- Handle
  ems_Perimeter_ZN_3_tzone_rad_cool_operation, !- Name
  Perimeter_ZN_3_tzone Radiant Loop Cooling Coil Inlet Water Node, !- Output Variable or Output Meter Index Key Name
  System Node Mass Flow Rate;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {f651fcb8-06c1-4965-8f71-982833073855}, !- Handle
  ems_Perimeter_ZN_3_tzone_rad_heat_operation, !- Name
  Perimeter_ZN_3_tzone Radiant Loop Heating Coil Inlet Water Node, !- Output Variable or Output Meter Index Key Name
  System Node Mass Flow Rate;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:TrendVariable,
  {fcaa723b-ee59-48eb-be24-e003475023ec}, !- Handle
  ems_Perimeter_ZN_3_tzone_rad_cool_operation_trend, !- Name
  {623f4bc7-1510-4ede-8f84-53add76eca10}, !- EMS Variable Name
  192;                                    !- Number of Timesteps to be Logged

OS:EnergyManagementSystem:TrendVariable,
  {6a871fd7-73c4-48e5-9706-11c9db52c5ef}, !- Handle
  ems_Perimeter_ZN_3_tzone_rad_heat_operation_trend, !- Name
  {f651fcb8-06c1-4965-8f71-982833073855}, !- EMS Variable Name
  192;                                    !- Number of Timesteps to be Logged

OS:Schedule:Ruleset,
  {39daf4f4-1afb-497f-953a-bf27a6a2033b}, !- Handle
  Perimeter_ZN_3_tzone Radiant System Occupied Schedule, !- Name
  ,                                       !- Schedule Type Limits Name
  {3a5229f1-54ab-4a66-9b3e-1de4d906b420}, !- Default Day Schedule Name
  {23557348-f74f-492d-8e12-2845ee7cd644}, !- Summer Design Day Schedule Name
  {417dfaa8-7e8d-4295-bc50-ee167cfdc1e4}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {3a5229f1-54ab-4a66-9b3e-1de4d906b420}, !- Handle
  Perimeter_ZN_3_tzone Radiant System Occupied Schedule Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {08ee0b59-64dd-4cc0-9c53-e020262f45a7}, !- Handle
  {39daf4f4-1afb-497f-953a-bf27a6a2033b}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  6.1058209544025148,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-14 20:18:28 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-14 20:18:28 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {5e5f07b8-5e6c-4df1-a7c1-64bb778c0b6d}, !- Handle
  Schedule Day 9,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {417dfaa8-7e8d-4295-bc50-ee167cfdc1e4}, !- Handle
  Perimeter_ZN_3_tzone Radiant System Occupied Schedule Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {804aa386-b59b-4db6-b9af-2476d823dab0}, !- Handle
  Schedule Day 10,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {23557348-f74f-492d-8e12-2845ee7cd644}, !- Handle
  Perimeter_ZN_3_tzone Radiant System Occupied Schedule Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1fe0de9c-43d5-4dae-90bc-9cd3bed912a8}, !- Handle
  Perimeter_ZN_3_tzone Radiant System Occupied Schedule Sunday Rule, !- Name
  {39daf4f4-1afb-497f-953a-bf27a6a2033b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b1bef706-03f1-4a65-a330-56b0c6a12250}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b1bef706-03f1-4a65-a330-56b0c6a12250}, !- Handle
  Perimeter_ZN_3_tzone Radiant System Occupied Schedule Sunday, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {4096e129-4880-4e21-9f1c-39dd32ae2e81}, !- Handle
  ems_Perimeter_ZN_3_tzone_occupied_status, !- Name
  Perimeter_ZN_3_tzone Radiant System Occupied Schedule, !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:TrendVariable,
  {5825944b-74e3-4b5b-8055-c7426aba3454}, !- Handle
  ems_Perimeter_ZN_3_tzone_occupied_status_trend, !- Name
  {4096e129-4880-4e21-9f1c-39dd32ae2e81}, !- EMS Variable Name
  192;                                    !- Number of Timesteps to be Logged

OS:EnergyManagementSystem:Program,
  {5f63cc43-5c41-4bdd-bf98-4d687ea343f4}, !- Handle
  ems_Perimeter_ZN_3_tzone_Set_Constant_Values, !- Name
  SET ems_Perimeter_ZN_3_tzone_max_ctrl_temp      = ems_Perimeter_ZN_3_tzone_lower_comfort_limit, !- Program Line 1
  SET ems_Perimeter_ZN_3_tzone_min_ctrl_temp      = ems_Perimeter_ZN_3_tzone_upper_comfort_limit, !- Program Line 2
  SET ems_Perimeter_ZN_3_tzone_cmd_csp_error      = 0, !- Program Line 3
  SET ems_Perimeter_ZN_3_tzone_cmd_hsp_error      = 0, !- Program Line 4
  SET ems_Perimeter_ZN_3_tzone_cmd_cold_water_ctrl = ems_Perimeter_ZN_3_tzone_upper_comfort_limit, !- Program Line 5
  SET ems_Perimeter_ZN_3_tzone_cmd_hot_water_ctrl  = ems_Perimeter_ZN_3_tzone_lower_comfort_limit; !- Program Line 6

OS:EnergyManagementSystem:Program,
  {985f2b53-72c5-4332-af5c-7915569743f7}, !- Handle
  ems_Perimeter_ZN_3_tzone_Calculate_Extremes_In_Zone, !- Name
  IF (ems_Perimeter_ZN_3_tzone_occupied_status == 1), !- Program Line 1
  IF ems_Perimeter_ZN_3_tzone_ctrl_temperature > ems_Perimeter_ZN_3_tzone_max_ctrl_temp, !- Program Line 2
  SET ems_Perimeter_ZN_3_tzone_max_ctrl_temp = ems_Perimeter_ZN_3_tzone_ctrl_temperature, !- Program Line 3
  ENDIF,                                  !- Program Line 4
  IF ems_Perimeter_ZN_3_tzone_ctrl_temperature < ems_Perimeter_ZN_3_tzone_min_ctrl_temp, !- Program Line 5
  SET ems_Perimeter_ZN_3_tzone_min_ctrl_temp = ems_Perimeter_ZN_3_tzone_ctrl_temperature, !- Program Line 6
  ENDIF,                                  !- Program Line 7
  ELSE,                                   !- Program Line 8
  SET ems_Perimeter_ZN_3_tzone_max_ctrl_temp = ems_Perimeter_ZN_3_tzone_lower_comfort_limit, !- Program Line 9
  SET ems_Perimeter_ZN_3_tzone_min_ctrl_temp = ems_Perimeter_ZN_3_tzone_upper_comfort_limit, !- Program Line 10
  ENDIF;                                  !- Program Line 11

OS:EnergyManagementSystem:Program,
  {5069e803-e809-44f0-8e3b-efcf4e8f84cc}, !- Handle
  ems_Perimeter_ZN_3_tzone_Calculate_Errors_From_Comfort, !- Name
  IF (CurrentTime == (hour_of_slab_sp_change - ZoneTimeStep)), !- Program Line 1
  SET ems_Perimeter_ZN_3_tzone_cmd_csp_error = (ems_Perimeter_ZN_3_tzone_upper_comfort_limit - ctrl_temp_offset) - ems_Perimeter_ZN_3_tzone_max_ctrl_temp, !- Program Line 2
  SET ems_Perimeter_ZN_3_tzone_cmd_hsp_error = (ems_Perimeter_ZN_3_tzone_lower_comfort_limit + ctrl_temp_offset) - ems_Perimeter_ZN_3_tzone_min_ctrl_temp, !- Program Line 3
  ENDIF;                                  !- Program Line 4

OS:EnergyManagementSystem:Program,
  {c95a27ab-5213-457c-a334-df2c9de458ca}, !- Handle
  ems_Perimeter_ZN_3_tzone_Calculate_Slab_Ctrl_Setpoint, !- Name
  SET ems_Perimeter_ZN_3_tzone_cont_cool_oper = @TrendSum ems_Perimeter_ZN_3_tzone_rad_cool_operation_trend radiant_switch_over_time/ZoneTimeStep, !- Program Line 1
  SET ems_Perimeter_ZN_3_tzone_cont_heat_oper = @TrendSum ems_Perimeter_ZN_3_tzone_rad_heat_operation_trend radiant_switch_over_time/ZoneTimeStep, !- Program Line 2
  SET ems_Perimeter_ZN_3_tzone_occupied_hours = @TrendSum ems_Perimeter_ZN_3_tzone_occupied_status_trend 24/ZoneTimeStep, !- Program Line 3
  IF (ems_Perimeter_ZN_3_tzone_cont_cool_oper > 0) && (ems_Perimeter_ZN_3_tzone_occupied_hours > 0) && (CurrentTime == hour_of_slab_sp_change), !- Program Line 4
  SET ems_Perimeter_ZN_3_tzone_cmd_hot_water_ctrl = ems_Perimeter_ZN_3_tzone_cmd_hot_water_ctrl + (ems_Perimeter_ZN_3_tzone_cmd_csp_error*prp_k), !- Program Line 5
  ELSEIF (ems_Perimeter_ZN_3_tzone_cont_heat_oper > 0) && (ems_Perimeter_ZN_3_tzone_occupied_hours > 0) && (CurrentTime == hour_of_slab_sp_change), !- Program Line 6
  SET ems_Perimeter_ZN_3_tzone_cmd_hot_water_ctrl = ems_Perimeter_ZN_3_tzone_cmd_hot_water_ctrl + (ems_Perimeter_ZN_3_tzone_cmd_hsp_error*prp_k), !- Program Line 7
  ELSE,                                   !- Program Line 8
  SET ems_Perimeter_ZN_3_tzone_cmd_hot_water_ctrl = ems_Perimeter_ZN_3_tzone_cmd_hot_water_ctrl, !- Program Line 9
  ENDIF,                                  !- Program Line 10
  IF (ems_Perimeter_ZN_3_tzone_cmd_hot_water_ctrl < lower_slab_sp_lim), !- Program Line 11
  SET ems_Perimeter_ZN_3_tzone_cmd_hot_water_ctrl = lower_slab_sp_lim, !- Program Line 12
  ELSEIF (ems_Perimeter_ZN_3_tzone_cmd_hot_water_ctrl > upper_slab_sp_lim), !- Program Line 13
  SET ems_Perimeter_ZN_3_tzone_cmd_hot_water_ctrl = upper_slab_sp_lim, !- Program Line 14
  ENDIF,                                  !- Program Line 15
  SET ems_Perimeter_ZN_3_tzone_cmd_cold_water_ctrl = ems_Perimeter_ZN_3_tzone_cmd_hot_water_ctrl + 0.01; !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {5c84c351-3a81-4d8f-9303-139b56f609c4}, !- Handle
  ems_Perimeter_ZN_3_tzone_Initialize_Constant_Parameters, !- Name
  BeginNewEnvironment,                    !- EnergyPlus Model Calling Point
  {5f63cc43-5c41-4bdd-bf98-4d687ea343f4}; !- Program Name 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {a05c62ce-b154-4f8e-aa2d-4ad8fb1a36d6}, !- Handle
  ems_Perimeter_ZN_3_tzone_Initialize_Constant_Parameters_After_Warmup, !- Name
  AfterNewEnvironmentWarmUpIsComplete,    !- EnergyPlus Model Calling Point
  {5f63cc43-5c41-4bdd-bf98-4d687ea343f4}; !- Program Name 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {7fea747e-c890-4a60-aa82-4c0fc3382246}, !- Handle
  ems_Perimeter_ZN_3_tzone_Average_Building_Temperature, !- Name
  EndOfZoneTimestepAfterZoneReporting,    !- EnergyPlus Model Calling Point
  {985f2b53-72c5-4332-af5c-7915569743f7}, !- Program Name 1
  {5069e803-e809-44f0-8e3b-efcf4e8f84cc}; !- Program Name 2

OS:EnergyManagementSystem:ProgramCallingManager,
  {a80c894f-877e-478a-996c-90357ba2dcd6}, !- Handle
  ems_Perimeter_ZN_3_tzone_Programs_At_Beginning_Of_Timestep, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {c95a27ab-5213-457c-a334-df2c9de458ca}; !- Program Name 1

OS:EnergyManagementSystem:OutputVariable,
  {902910e1-f85a-4d8c-ac04-29faaa99f9cb}, !- Handle
  ems_Perimeter_ZN_3_tzone Maximum occupied temperature in zone, !- Name
  {6a8f5861-f88d-4980-8caf-ac8c066c8701}, !- EMS Variable Name
  Averaged,                               !- Type of Data in Variable
  ZoneTimestep;                           !- Update Frequency

OS:EnergyManagementSystem:OutputVariable,
  {25811ac7-1b96-4be9-82b2-86fc014d6c00}, !- Handle
  ems_Perimeter_ZN_3_tzone Minimum occupied temperature in zone, !- Name
  {36ebab78-41eb-4b6f-9d3d-b480e8e21f0d}, !- EMS Variable Name
  Averaged,                               !- Type of Data in Variable
  ZoneTimestep;                           !- Update Frequency

OS:Coil:Heating:LowTemperatureRadiant:VariableFlow,
  {67978e00-e0da-4d91-a28c-0d9c666876e0}, !- Handle
  Perimeter_ZN_1_tzone Radiant Loop Heating Coil, !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  ,                                       !- Maximum Hot Water Flow {m3/s}
  {baaf94d5-2353-4be4-937e-4236cf476607}, !- Heating Water Inlet Node Name
  {b537c5c0-7343-443a-8495-bf21a2b3568f}, !- Heating Water Outlet Node Name
  ,                                       !- Heating Control Throttling Range {deltaC}
  {ed4ca850-4254-4340-9af8-dc567dbf49d7}; !- Heating Control Temperature Schedule Name

OS:Node,
  {8d4d0002-1d3e-4d15-8c84-48655769b78d}, !- Handle
  Perimeter_ZN_1_tzone Radiant Loop Heating Coil Inlet Water Node, !- Name
  {b64f20d0-b30c-4742-89a9-447e45e4feed}, !- Inlet Port
  {baaf94d5-2353-4be4-937e-4236cf476607}; !- Outlet Port

OS:Connection,
  {b64f20d0-b30c-4742-89a9-447e45e4feed}, !- Handle
  {31b4ed31-9f7b-4b4e-9401-3bc6f052e2df}, !- Source Object
  6,                                      !- Outlet Port
  {8d4d0002-1d3e-4d15-8c84-48655769b78d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3f82b09d-9838-4afd-b156-888e6c432b60}, !- Handle
  Perimeter_ZN_1_tzone Radiant Loop Heating Coil Outlet Water Node, !- Name
  {b537c5c0-7343-443a-8495-bf21a2b3568f}, !- Inlet Port
  {1619a30d-0276-4169-a360-7dd4eb5b565c}; !- Outlet Port

OS:Connection,
  {baaf94d5-2353-4be4-937e-4236cf476607}, !- Handle
  {8d4d0002-1d3e-4d15-8c84-48655769b78d}, !- Source Object
  3,                                      !- Outlet Port
  {67978e00-e0da-4d91-a28c-0d9c666876e0}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {b537c5c0-7343-443a-8495-bf21a2b3568f}, !- Handle
  {67978e00-e0da-4d91-a28c-0d9c666876e0}, !- Source Object
  8,                                      !- Outlet Port
  {3f82b09d-9838-4afd-b156-888e6c432b60}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1619a30d-0276-4169-a360-7dd4eb5b565c}, !- Handle
  {3f82b09d-9838-4afd-b156-888e6c432b60}, !- Source Object
  3,                                      !- Outlet Port
  {15b5ee94-7152-4ee2-bb8d-4ee973ad6873}, !- Target Object
  6;                                      !- Inlet Port

OS:Coil:Cooling:LowTemperatureRadiant:VariableFlow,
  {a450ced7-b9fe-475a-8b60-77f9a777c2b2}, !- Handle
  Perimeter_ZN_1_tzone Radiant Loop Cooling Coil, !- Name
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  0,                                      !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  ,                                       !- Maximum Cold Water Flow {m3/s}
  {38ebcbb4-6e26-4d9a-bc89-e7235232bf00}, !- Cooling Water Inlet Node Name
  {f1f629b9-5280-4b8d-ac47-fb3c5c4146ae}, !- Cooling Water Outlet Node Name
  ,                                       !- Cooling Control Throttling Range {deltaC}
  {10c0e57f-048e-429c-9af7-68b909e0e084}; !- Cooling Control Temperature Schedule Name

OS:Node,
  {57ee4ea5-d6de-4893-9117-3d847e3ac607}, !- Handle
  Perimeter_ZN_1_tzone Radiant Loop Cooling Coil Inlet Water Node, !- Name
  {2e5409e8-41ca-43b9-9713-1c0fc64483c1}, !- Inlet Port
  {38ebcbb4-6e26-4d9a-bc89-e7235232bf00}; !- Outlet Port

OS:Connection,
  {2e5409e8-41ca-43b9-9713-1c0fc64483c1}, !- Handle
  {565bbf26-8022-4f6a-9453-ebdab94347e8}, !- Source Object
  6,                                      !- Outlet Port
  {57ee4ea5-d6de-4893-9117-3d847e3ac607}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {dead1d4d-429c-4678-ad6f-b1ff6cb09e7b}, !- Handle
  Perimeter_ZN_1_tzone Radiant Loop Cooling Coil Outlet Water Node, !- Name
  {f1f629b9-5280-4b8d-ac47-fb3c5c4146ae}, !- Inlet Port
  {9af37cc9-a30b-43b1-abeb-76a5c881574c}; !- Outlet Port

OS:Connection,
  {38ebcbb4-6e26-4d9a-bc89-e7235232bf00}, !- Handle
  {57ee4ea5-d6de-4893-9117-3d847e3ac607}, !- Source Object
  3,                                      !- Outlet Port
  {a450ced7-b9fe-475a-8b60-77f9a777c2b2}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {f1f629b9-5280-4b8d-ac47-fb3c5c4146ae}, !- Handle
  {a450ced7-b9fe-475a-8b60-77f9a777c2b2}, !- Source Object
  8,                                      !- Outlet Port
  {dead1d4d-429c-4678-ad6f-b1ff6cb09e7b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9af37cc9-a30b-43b1-abeb-76a5c881574c}, !- Handle
  {dead1d4d-429c-4678-ad6f-b1ff6cb09e7b}, !- Source Object
  3,                                      !- Outlet Port
  {df88aad7-f126-47bf-9aea-bac5935b9629}, !- Target Object
  6;                                      !- Inlet Port

OS:ZoneHVAC:LowTemperatureRadiant:VariableFlow,
  {8b83fb70-998a-446b-abdc-d6c6cb6cdde1}, !- Handle
  Perimeter_ZN_1_tzone Radiant Loop,      !- Name
  {30682498-79ba-4337-9dc9-fb7c8df70455}, !- Availability Schedule Name
  {67978e00-e0da-4d91-a28c-0d9c666876e0}, !- Low Temp Radiant Variable Flow Heating Coil Name
  {a450ced7-b9fe-475a-8b60-77f9a777c2b2}, !- Low Temp Radiant Variable Flow Cooling Coil Name
  Ceilings,                               !- Radiant Surface Type
  ,                                       !- Fluid to Radiant Surface Heat Transfer Model
  0.015875,                               !- Hydronic Tubing Inside Diameter {m}
  ,                                       !- Hydronic Tubing Outside Diameter {m}
  ,                                       !- Hydronic Tubing Length {m}
  ,                                       !- Hydronic Tubing Conductivity {W/m-K}
  SurfaceFaceTemperature,                 !- Temperature Control Type
  ZeroFlowPower,                          !- Setpoint Control Type
  CalculateFromCircuitLength,             !- Number of Circuits
  106.7,                                  !- Circuit Length {m}
  {42fbec89-aa47-44f3-9a1a-1ec54b88491b}; !- Changeover Delay Time Period Schedule

OS:Schedule:Ruleset,
  {10c0e57f-048e-429c-9af7-68b909e0e084}, !- Handle
  ems_Perimeter_ZN_1_tzone_Sch_Radiant_ClgSetP, !- Name
  {39579818-e3ec-4347-a7ef-2181919228f5}, !- Schedule Type Limits Name
  {3642b95b-b3d3-4734-bf08-3c9fa84583cb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3642b95b-b3d3-4734-bf08-3c9fa84583cb}, !- Handle
  ems_Perimeter_ZN_1_tzone_Sch_Radiant_ClgSetP Default, !- Name
  {39579818-e3ec-4347-a7ef-2181919228f5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26;                                     !- Value Until Time 1

OS:EnergyManagementSystem:Actuator,
  {5d07c009-7bf3-40d7-a79d-659e9e7b955d}, !- Handle
  ems_Perimeter_ZN_1_tzone_cmd_cold_water_ctrl, !- Name
  {10c0e57f-048e-429c-9af7-68b909e0e084}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:Schedule:Ruleset,
  {ed4ca850-4254-4340-9af8-dc567dbf49d7}, !- Handle
  ems_Perimeter_ZN_1_tzone_Sch_Radiant_HtgSetP, !- Name
  {39579818-e3ec-4347-a7ef-2181919228f5}, !- Schedule Type Limits Name
  {7d665111-76bf-498f-9e5e-b8553a48facf}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7d665111-76bf-498f-9e5e-b8553a48facf}, !- Handle
  ems_Perimeter_ZN_1_tzone_Sch_Radiant_HtgSetP Default, !- Name
  {39579818-e3ec-4347-a7ef-2181919228f5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:EnergyManagementSystem:Actuator,
  {c2addfe8-594a-4ae6-ab72-095760e990ee}, !- Handle
  ems_Perimeter_ZN_1_tzone_cmd_hot_water_ctrl, !- Name
  {ed4ca850-4254-4340-9af8-dc567dbf49d7}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:Schedule:Ruleset,
  {8581e563-b7a8-4030-8f3f-6341cf4fe628}, !- Handle
  ems_Perimeter_ZN_1_tzone_Sch_CSP_Error, !- Name
  {39579818-e3ec-4347-a7ef-2181919228f5}, !- Schedule Type Limits Name
  {fcaa757f-24c0-463a-ad3b-245c438e332a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fcaa757f-24c0-463a-ad3b-245c438e332a}, !- Handle
  ems_Perimeter_ZN_1_tzone_Sch_CSP_Error Default, !- Name
  {39579818-e3ec-4347-a7ef-2181919228f5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:EnergyManagementSystem:Actuator,
  {5f459668-6320-48ef-842e-9be45a249631}, !- Handle
  ems_Perimeter_ZN_1_tzone_cmd_csp_error, !- Name
  {8581e563-b7a8-4030-8f3f-6341cf4fe628}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:Schedule:Ruleset,
  {5d3e55b8-0e70-4aa2-b4b9-76e8ecab9d7b}, !- Handle
  ems_Perimeter_ZN_1_tzone_Sch_HSP_Error, !- Name
  {39579818-e3ec-4347-a7ef-2181919228f5}, !- Schedule Type Limits Name
  {9098bccf-0608-412b-ae12-19a6708949d4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9098bccf-0608-412b-ae12-19a6708949d4}, !- Handle
  ems_Perimeter_ZN_1_tzone_Sch_HSP_Error Default, !- Name
  {39579818-e3ec-4347-a7ef-2181919228f5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:EnergyManagementSystem:Actuator,
  {82128b01-5d41-4aaa-abe6-6fcf4e42e8f8}, !- Handle
  ems_Perimeter_ZN_1_tzone_cmd_hsp_error, !- Name
  {5d3e55b8-0e70-4aa2-b4b9-76e8ecab9d7b}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:GlobalVariable,
  {d36b7319-c833-406f-8b2c-ac46cf107746}, !- Handle
  ems_Perimeter_ZN_1_tzone_max_ctrl_temp; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {36dd335b-5563-4618-af9a-076f290c70a5}, !- Handle
  ems_Perimeter_ZN_1_tzone_min_ctrl_temp; !- Name

OS:EnergyManagementSystem:Sensor,
  {8dbdf7a9-8b9c-443f-8dfb-bcdd9f282ede}, !- Handle
  ems_Perimeter_ZN_1_tzone_ctrl_temperature, !- Name
  Perimeter_ZN_1_tzone,                   !- Output Variable or Output Meter Index Key Name
  Zone Air Temperature;                   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {4d810cbf-09ad-4c12-8738-6bf07b4c10ce}, !- Handle
  ems_Perimeter_ZN_1_tzone_upper_comfort_limit, !- Name
  Radiant System Cooling Setpoint,        !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {d46c2493-dd71-4aab-9c0e-ce7bfa82bb33}, !- Handle
  ems_Perimeter_ZN_1_tzone_lower_comfort_limit, !- Name
  Radiant System Heating Setpoint,        !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {797e84d7-327e-4d82-b807-66d41ee410e0}, !- Handle
  ems_Perimeter_ZN_1_tzone_rad_cool_operation, !- Name
  Perimeter_ZN_1_tzone Radiant Loop Cooling Coil Inlet Water Node, !- Output Variable or Output Meter Index Key Name
  System Node Mass Flow Rate;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {0cd6d9ce-c781-4d8a-aff2-46a048f10fef}, !- Handle
  ems_Perimeter_ZN_1_tzone_rad_heat_operation, !- Name
  Perimeter_ZN_1_tzone Radiant Loop Heating Coil Inlet Water Node, !- Output Variable or Output Meter Index Key Name
  System Node Mass Flow Rate;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:TrendVariable,
  {e3bedae3-d9c1-4ebd-8a2d-6d7f55b9d5fa}, !- Handle
  ems_Perimeter_ZN_1_tzone_rad_cool_operation_trend, !- Name
  {797e84d7-327e-4d82-b807-66d41ee410e0}, !- EMS Variable Name
  192;                                    !- Number of Timesteps to be Logged

OS:EnergyManagementSystem:TrendVariable,
  {898870c7-378e-41fe-b60e-057f4dc90c5a}, !- Handle
  ems_Perimeter_ZN_1_tzone_rad_heat_operation_trend, !- Name
  {0cd6d9ce-c781-4d8a-aff2-46a048f10fef}, !- EMS Variable Name
  192;                                    !- Number of Timesteps to be Logged

OS:Schedule:Ruleset,
  {d50b61cb-4c1a-44bb-90fe-d3aed1f50fdb}, !- Handle
  Perimeter_ZN_1_tzone Radiant System Occupied Schedule, !- Name
  ,                                       !- Schedule Type Limits Name
  {644fbad3-8065-41d6-a3d9-cde8858bfda8}, !- Default Day Schedule Name
  {be90a4d3-3b30-4b6b-9c75-7e6a3d159051}, !- Summer Design Day Schedule Name
  {8a650fbc-9e94-410e-ae08-ca2a9a257145}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {644fbad3-8065-41d6-a3d9-cde8858bfda8}, !- Handle
  Perimeter_ZN_1_tzone Radiant System Occupied Schedule Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {c9a5e0d7-e298-46b8-8d0e-3fcc598cf5dc}, !- Handle
  {d50b61cb-4c1a-44bb-90fe-d3aed1f50fdb}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  6.1058209544025148,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-14 20:18:28 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-14 20:18:28 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {3278d91b-4ed9-4a9a-aa27-2df474796f1d}, !- Handle
  Schedule Day 11,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8a650fbc-9e94-410e-ae08-ca2a9a257145}, !- Handle
  Perimeter_ZN_1_tzone Radiant System Occupied Schedule Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {04bfc4fe-5670-455b-b273-fa4312b28a53}, !- Handle
  Schedule Day 12,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {be90a4d3-3b30-4b6b-9c75-7e6a3d159051}, !- Handle
  Perimeter_ZN_1_tzone Radiant System Occupied Schedule Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {89394040-284d-4853-80f6-47e850671a52}, !- Handle
  Perimeter_ZN_1_tzone Radiant System Occupied Schedule Sunday Rule, !- Name
  {d50b61cb-4c1a-44bb-90fe-d3aed1f50fdb}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c111073c-6ce0-4f29-9bca-afb747138204}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c111073c-6ce0-4f29-9bca-afb747138204}, !- Handle
  Perimeter_ZN_1_tzone Radiant System Occupied Schedule Sunday, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {b7aacd9d-b57e-4f49-8246-ce6fa70316e4}, !- Handle
  ems_Perimeter_ZN_1_tzone_occupied_status, !- Name
  Perimeter_ZN_1_tzone Radiant System Occupied Schedule, !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:TrendVariable,
  {096838eb-d371-48cd-ada2-eb2f05523997}, !- Handle
  ems_Perimeter_ZN_1_tzone_occupied_status_trend, !- Name
  {b7aacd9d-b57e-4f49-8246-ce6fa70316e4}, !- EMS Variable Name
  192;                                    !- Number of Timesteps to be Logged

OS:EnergyManagementSystem:Program,
  {6aa54d4e-858f-4db0-8243-6c4838689c03}, !- Handle
  ems_Perimeter_ZN_1_tzone_Set_Constant_Values, !- Name
  SET ems_Perimeter_ZN_1_tzone_max_ctrl_temp      = ems_Perimeter_ZN_1_tzone_lower_comfort_limit, !- Program Line 1
  SET ems_Perimeter_ZN_1_tzone_min_ctrl_temp      = ems_Perimeter_ZN_1_tzone_upper_comfort_limit, !- Program Line 2
  SET ems_Perimeter_ZN_1_tzone_cmd_csp_error      = 0, !- Program Line 3
  SET ems_Perimeter_ZN_1_tzone_cmd_hsp_error      = 0, !- Program Line 4
  SET ems_Perimeter_ZN_1_tzone_cmd_cold_water_ctrl = ems_Perimeter_ZN_1_tzone_upper_comfort_limit, !- Program Line 5
  SET ems_Perimeter_ZN_1_tzone_cmd_hot_water_ctrl  = ems_Perimeter_ZN_1_tzone_lower_comfort_limit; !- Program Line 6

OS:EnergyManagementSystem:Program,
  {0248c586-7077-4ebc-b45f-1f76031d0542}, !- Handle
  ems_Perimeter_ZN_1_tzone_Calculate_Extremes_In_Zone, !- Name
  IF (ems_Perimeter_ZN_1_tzone_occupied_status == 1), !- Program Line 1
  IF ems_Perimeter_ZN_1_tzone_ctrl_temperature > ems_Perimeter_ZN_1_tzone_max_ctrl_temp, !- Program Line 2
  SET ems_Perimeter_ZN_1_tzone_max_ctrl_temp = ems_Perimeter_ZN_1_tzone_ctrl_temperature, !- Program Line 3
  ENDIF,                                  !- Program Line 4
  IF ems_Perimeter_ZN_1_tzone_ctrl_temperature < ems_Perimeter_ZN_1_tzone_min_ctrl_temp, !- Program Line 5
  SET ems_Perimeter_ZN_1_tzone_min_ctrl_temp = ems_Perimeter_ZN_1_tzone_ctrl_temperature, !- Program Line 6
  ENDIF,                                  !- Program Line 7
  ELSE,                                   !- Program Line 8
  SET ems_Perimeter_ZN_1_tzone_max_ctrl_temp = ems_Perimeter_ZN_1_tzone_lower_comfort_limit, !- Program Line 9
  SET ems_Perimeter_ZN_1_tzone_min_ctrl_temp = ems_Perimeter_ZN_1_tzone_upper_comfort_limit, !- Program Line 10
  ENDIF;                                  !- Program Line 11

OS:EnergyManagementSystem:Program,
  {fbe443c5-a07e-42bf-97dd-7f867886d939}, !- Handle
  ems_Perimeter_ZN_1_tzone_Calculate_Errors_From_Comfort, !- Name
  IF (CurrentTime == (hour_of_slab_sp_change - ZoneTimeStep)), !- Program Line 1
  SET ems_Perimeter_ZN_1_tzone_cmd_csp_error = (ems_Perimeter_ZN_1_tzone_upper_comfort_limit - ctrl_temp_offset) - ems_Perimeter_ZN_1_tzone_max_ctrl_temp, !- Program Line 2
  SET ems_Perimeter_ZN_1_tzone_cmd_hsp_error = (ems_Perimeter_ZN_1_tzone_lower_comfort_limit + ctrl_temp_offset) - ems_Perimeter_ZN_1_tzone_min_ctrl_temp, !- Program Line 3
  ENDIF;                                  !- Program Line 4

OS:EnergyManagementSystem:Program,
  {5f2d2dc5-8f09-4176-a80f-8f8476d9c61f}, !- Handle
  ems_Perimeter_ZN_1_tzone_Calculate_Slab_Ctrl_Setpoint, !- Name
  SET ems_Perimeter_ZN_1_tzone_cont_cool_oper = @TrendSum ems_Perimeter_ZN_1_tzone_rad_cool_operation_trend radiant_switch_over_time/ZoneTimeStep, !- Program Line 1
  SET ems_Perimeter_ZN_1_tzone_cont_heat_oper = @TrendSum ems_Perimeter_ZN_1_tzone_rad_heat_operation_trend radiant_switch_over_time/ZoneTimeStep, !- Program Line 2
  SET ems_Perimeter_ZN_1_tzone_occupied_hours = @TrendSum ems_Perimeter_ZN_1_tzone_occupied_status_trend 24/ZoneTimeStep, !- Program Line 3
  IF (ems_Perimeter_ZN_1_tzone_cont_cool_oper > 0) && (ems_Perimeter_ZN_1_tzone_occupied_hours > 0) && (CurrentTime == hour_of_slab_sp_change), !- Program Line 4
  SET ems_Perimeter_ZN_1_tzone_cmd_hot_water_ctrl = ems_Perimeter_ZN_1_tzone_cmd_hot_water_ctrl + (ems_Perimeter_ZN_1_tzone_cmd_csp_error*prp_k), !- Program Line 5
  ELSEIF (ems_Perimeter_ZN_1_tzone_cont_heat_oper > 0) && (ems_Perimeter_ZN_1_tzone_occupied_hours > 0) && (CurrentTime == hour_of_slab_sp_change), !- Program Line 6
  SET ems_Perimeter_ZN_1_tzone_cmd_hot_water_ctrl = ems_Perimeter_ZN_1_tzone_cmd_hot_water_ctrl + (ems_Perimeter_ZN_1_tzone_cmd_hsp_error*prp_k), !- Program Line 7
  ELSE,                                   !- Program Line 8
  SET ems_Perimeter_ZN_1_tzone_cmd_hot_water_ctrl = ems_Perimeter_ZN_1_tzone_cmd_hot_water_ctrl, !- Program Line 9
  ENDIF,                                  !- Program Line 10
  IF (ems_Perimeter_ZN_1_tzone_cmd_hot_water_ctrl < lower_slab_sp_lim), !- Program Line 11
  SET ems_Perimeter_ZN_1_tzone_cmd_hot_water_ctrl = lower_slab_sp_lim, !- Program Line 12
  ELSEIF (ems_Perimeter_ZN_1_tzone_cmd_hot_water_ctrl > upper_slab_sp_lim), !- Program Line 13
  SET ems_Perimeter_ZN_1_tzone_cmd_hot_water_ctrl = upper_slab_sp_lim, !- Program Line 14
  ENDIF,                                  !- Program Line 15
  SET ems_Perimeter_ZN_1_tzone_cmd_cold_water_ctrl = ems_Perimeter_ZN_1_tzone_cmd_hot_water_ctrl + 0.01; !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {79912b66-465d-47e6-8c94-7bcfb7a3fa1f}, !- Handle
  ems_Perimeter_ZN_1_tzone_Initialize_Constant_Parameters, !- Name
  BeginNewEnvironment,                    !- EnergyPlus Model Calling Point
  {6aa54d4e-858f-4db0-8243-6c4838689c03}; !- Program Name 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {e496a5f0-aaad-4c73-85d1-46eea44f9932}, !- Handle
  ems_Perimeter_ZN_1_tzone_Initialize_Constant_Parameters_After_Warmup, !- Name
  AfterNewEnvironmentWarmUpIsComplete,    !- EnergyPlus Model Calling Point
  {6aa54d4e-858f-4db0-8243-6c4838689c03}; !- Program Name 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {95647342-48bc-4c3a-acf2-8ab1df395295}, !- Handle
  ems_Perimeter_ZN_1_tzone_Average_Building_Temperature, !- Name
  EndOfZoneTimestepAfterZoneReporting,    !- EnergyPlus Model Calling Point
  {0248c586-7077-4ebc-b45f-1f76031d0542}, !- Program Name 1
  {fbe443c5-a07e-42bf-97dd-7f867886d939}; !- Program Name 2

OS:EnergyManagementSystem:ProgramCallingManager,
  {878ad276-4228-4bfe-94af-0c10dc3f0e73}, !- Handle
  ems_Perimeter_ZN_1_tzone_Programs_At_Beginning_Of_Timestep, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {5f2d2dc5-8f09-4176-a80f-8f8476d9c61f}; !- Program Name 1

OS:EnergyManagementSystem:OutputVariable,
  {40e40342-8763-431d-a33c-e3c8d74d775e}, !- Handle
  ems_Perimeter_ZN_1_tzone Maximum occupied temperature in zone, !- Name
  {d36b7319-c833-406f-8b2c-ac46cf107746}, !- EMS Variable Name
  Averaged,                               !- Type of Data in Variable
  ZoneTimestep;                           !- Update Frequency

OS:EnergyManagementSystem:OutputVariable,
  {4a11b6c8-af0b-439f-8639-fd130b920ce0}, !- Handle
  ems_Perimeter_ZN_1_tzone Minimum occupied temperature in zone, !- Name
  {36dd335b-5563-4618-af9a-076f290c70a5}, !- EMS Variable Name
  Averaged,                               !- Type of Data in Variable
  ZoneTimestep;                           !- Update Frequency

OS:Coil:Heating:LowTemperatureRadiant:VariableFlow,
  {3fc91c79-cadd-4927-9702-8fd82c541520}, !- Handle
  Perimeter_ZN_2_tzone Radiant Loop Heating Coil, !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  ,                                       !- Maximum Hot Water Flow {m3/s}
  {5de32110-56ee-4bb3-ab8e-f6bc0466f863}, !- Heating Water Inlet Node Name
  {3ae46222-6f1a-4674-92f9-a12cea586e63}, !- Heating Water Outlet Node Name
  ,                                       !- Heating Control Throttling Range {deltaC}
  {e0657d2e-9e68-490a-95e7-d18bb4f4a097}; !- Heating Control Temperature Schedule Name

OS:Node,
  {d269adf3-2e78-4e65-9118-13aa40c84c05}, !- Handle
  Perimeter_ZN_2_tzone Radiant Loop Heating Coil Inlet Water Node, !- Name
  {163c16fa-9110-4e0e-b203-c536eb8fee51}, !- Inlet Port
  {5de32110-56ee-4bb3-ab8e-f6bc0466f863}; !- Outlet Port

OS:Connection,
  {163c16fa-9110-4e0e-b203-c536eb8fee51}, !- Handle
  {31b4ed31-9f7b-4b4e-9401-3bc6f052e2df}, !- Source Object
  7,                                      !- Outlet Port
  {d269adf3-2e78-4e65-9118-13aa40c84c05}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0456185f-8d0f-4741-9a0e-0f26e0f2157e}, !- Handle
  Perimeter_ZN_2_tzone Radiant Loop Heating Coil Outlet Water Node, !- Name
  {3ae46222-6f1a-4674-92f9-a12cea586e63}, !- Inlet Port
  {15e0f2fa-8b0b-490a-bdeb-a01cb8cd0eba}; !- Outlet Port

OS:Connection,
  {5de32110-56ee-4bb3-ab8e-f6bc0466f863}, !- Handle
  {d269adf3-2e78-4e65-9118-13aa40c84c05}, !- Source Object
  3,                                      !- Outlet Port
  {3fc91c79-cadd-4927-9702-8fd82c541520}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {3ae46222-6f1a-4674-92f9-a12cea586e63}, !- Handle
  {3fc91c79-cadd-4927-9702-8fd82c541520}, !- Source Object
  8,                                      !- Outlet Port
  {0456185f-8d0f-4741-9a0e-0f26e0f2157e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {15e0f2fa-8b0b-490a-bdeb-a01cb8cd0eba}, !- Handle
  {0456185f-8d0f-4741-9a0e-0f26e0f2157e}, !- Source Object
  3,                                      !- Outlet Port
  {15b5ee94-7152-4ee2-bb8d-4ee973ad6873}, !- Target Object
  7;                                      !- Inlet Port

OS:Coil:Cooling:LowTemperatureRadiant:VariableFlow,
  {241a602b-5894-4577-bc55-3e9b5ee300d6}, !- Handle
  Perimeter_ZN_2_tzone Radiant Loop Cooling Coil, !- Name
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  0,                                      !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  ,                                       !- Maximum Cold Water Flow {m3/s}
  {39ec83c4-1f73-44ae-bfc2-89ba9f62dff5}, !- Cooling Water Inlet Node Name
  {72877726-4231-4003-9053-5a7031bf87a9}, !- Cooling Water Outlet Node Name
  ,                                       !- Cooling Control Throttling Range {deltaC}
  {d97b69df-7e8e-4e9f-b5e3-7ef5120de3bc}; !- Cooling Control Temperature Schedule Name

OS:Node,
  {c6b6fc13-92fe-45ce-851d-8a9694798c10}, !- Handle
  Perimeter_ZN_2_tzone Radiant Loop Cooling Coil Inlet Water Node, !- Name
  {614a183b-c1a2-4fcb-9e2d-b01671024c0a}, !- Inlet Port
  {39ec83c4-1f73-44ae-bfc2-89ba9f62dff5}; !- Outlet Port

OS:Connection,
  {614a183b-c1a2-4fcb-9e2d-b01671024c0a}, !- Handle
  {565bbf26-8022-4f6a-9453-ebdab94347e8}, !- Source Object
  7,                                      !- Outlet Port
  {c6b6fc13-92fe-45ce-851d-8a9694798c10}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ea9d8fc5-c552-465d-ae09-0ad62c82e2f6}, !- Handle
  Perimeter_ZN_2_tzone Radiant Loop Cooling Coil Outlet Water Node, !- Name
  {72877726-4231-4003-9053-5a7031bf87a9}, !- Inlet Port
  {590ab259-3e12-433c-bf43-6fbc3046a693}; !- Outlet Port

OS:Connection,
  {39ec83c4-1f73-44ae-bfc2-89ba9f62dff5}, !- Handle
  {c6b6fc13-92fe-45ce-851d-8a9694798c10}, !- Source Object
  3,                                      !- Outlet Port
  {241a602b-5894-4577-bc55-3e9b5ee300d6}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {72877726-4231-4003-9053-5a7031bf87a9}, !- Handle
  {241a602b-5894-4577-bc55-3e9b5ee300d6}, !- Source Object
  8,                                      !- Outlet Port
  {ea9d8fc5-c552-465d-ae09-0ad62c82e2f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {590ab259-3e12-433c-bf43-6fbc3046a693}, !- Handle
  {ea9d8fc5-c552-465d-ae09-0ad62c82e2f6}, !- Source Object
  3,                                      !- Outlet Port
  {df88aad7-f126-47bf-9aea-bac5935b9629}, !- Target Object
  7;                                      !- Inlet Port

OS:ZoneHVAC:LowTemperatureRadiant:VariableFlow,
  {eef294ed-6674-44a0-8823-90479e7bfd39}, !- Handle
  Perimeter_ZN_2_tzone Radiant Loop,      !- Name
  {30682498-79ba-4337-9dc9-fb7c8df70455}, !- Availability Schedule Name
  {3fc91c79-cadd-4927-9702-8fd82c541520}, !- Low Temp Radiant Variable Flow Heating Coil Name
  {241a602b-5894-4577-bc55-3e9b5ee300d6}, !- Low Temp Radiant Variable Flow Cooling Coil Name
  Ceilings,                               !- Radiant Surface Type
  ,                                       !- Fluid to Radiant Surface Heat Transfer Model
  0.015875,                               !- Hydronic Tubing Inside Diameter {m}
  ,                                       !- Hydronic Tubing Outside Diameter {m}
  ,                                       !- Hydronic Tubing Length {m}
  ,                                       !- Hydronic Tubing Conductivity {W/m-K}
  SurfaceFaceTemperature,                 !- Temperature Control Type
  ZeroFlowPower,                          !- Setpoint Control Type
  CalculateFromCircuitLength,             !- Number of Circuits
  106.7,                                  !- Circuit Length {m}
  {42fbec89-aa47-44f3-9a1a-1ec54b88491b}; !- Changeover Delay Time Period Schedule

OS:Schedule:Ruleset,
  {d97b69df-7e8e-4e9f-b5e3-7ef5120de3bc}, !- Handle
  ems_Perimeter_ZN_2_tzone_Sch_Radiant_ClgSetP, !- Name
  {39579818-e3ec-4347-a7ef-2181919228f5}, !- Schedule Type Limits Name
  {aa3bfde6-06ad-4ebe-8b5e-9c63a1e06e36}; !- Default Day Schedule Name

OS:Schedule:Day,
  {aa3bfde6-06ad-4ebe-8b5e-9c63a1e06e36}, !- Handle
  ems_Perimeter_ZN_2_tzone_Sch_Radiant_ClgSetP Default, !- Name
  {39579818-e3ec-4347-a7ef-2181919228f5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26;                                     !- Value Until Time 1

OS:EnergyManagementSystem:Actuator,
  {0a8c385a-686b-4c6c-8d0d-bdf85e0842e6}, !- Handle
  ems_Perimeter_ZN_2_tzone_cmd_cold_water_ctrl, !- Name
  {d97b69df-7e8e-4e9f-b5e3-7ef5120de3bc}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:Schedule:Ruleset,
  {e0657d2e-9e68-490a-95e7-d18bb4f4a097}, !- Handle
  ems_Perimeter_ZN_2_tzone_Sch_Radiant_HtgSetP, !- Name
  {39579818-e3ec-4347-a7ef-2181919228f5}, !- Schedule Type Limits Name
  {cd9b24f5-e81f-425f-a06e-655d05ff446e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cd9b24f5-e81f-425f-a06e-655d05ff446e}, !- Handle
  ems_Perimeter_ZN_2_tzone_Sch_Radiant_HtgSetP Default, !- Name
  {39579818-e3ec-4347-a7ef-2181919228f5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:EnergyManagementSystem:Actuator,
  {3d294d79-76b2-44c4-99bd-17f9b93deb91}, !- Handle
  ems_Perimeter_ZN_2_tzone_cmd_hot_water_ctrl, !- Name
  {e0657d2e-9e68-490a-95e7-d18bb4f4a097}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:Schedule:Ruleset,
  {5ee04152-aa9a-4f52-8ba9-4ccb2f7c12ae}, !- Handle
  ems_Perimeter_ZN_2_tzone_Sch_CSP_Error, !- Name
  {39579818-e3ec-4347-a7ef-2181919228f5}, !- Schedule Type Limits Name
  {91e81aaf-5475-4ccb-a1a3-8533e86a14dc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {91e81aaf-5475-4ccb-a1a3-8533e86a14dc}, !- Handle
  ems_Perimeter_ZN_2_tzone_Sch_CSP_Error Default, !- Name
  {39579818-e3ec-4347-a7ef-2181919228f5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:EnergyManagementSystem:Actuator,
  {6507b114-46f7-4133-b61e-3a0f0829ed11}, !- Handle
  ems_Perimeter_ZN_2_tzone_cmd_csp_error, !- Name
  {5ee04152-aa9a-4f52-8ba9-4ccb2f7c12ae}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:Schedule:Ruleset,
  {e13f7905-f478-4362-98fe-1a0fd0484714}, !- Handle
  ems_Perimeter_ZN_2_tzone_Sch_HSP_Error, !- Name
  {39579818-e3ec-4347-a7ef-2181919228f5}, !- Schedule Type Limits Name
  {af5234ca-1d4f-472d-887c-a9160d31a328}; !- Default Day Schedule Name

OS:Schedule:Day,
  {af5234ca-1d4f-472d-887c-a9160d31a328}, !- Handle
  ems_Perimeter_ZN_2_tzone_Sch_HSP_Error Default, !- Name
  {39579818-e3ec-4347-a7ef-2181919228f5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:EnergyManagementSystem:Actuator,
  {52e6155f-c888-4c87-97f2-0fbda4ccffe2}, !- Handle
  ems_Perimeter_ZN_2_tzone_cmd_hsp_error, !- Name
  {e13f7905-f478-4362-98fe-1a0fd0484714}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:GlobalVariable,
  {5319eaa6-0563-4e9c-9455-2c9fc5c8a8fe}, !- Handle
  ems_Perimeter_ZN_2_tzone_max_ctrl_temp; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {260a6a0b-4b37-44c1-9523-e9ac3f0e211d}, !- Handle
  ems_Perimeter_ZN_2_tzone_min_ctrl_temp; !- Name

OS:EnergyManagementSystem:Sensor,
  {556ed2e2-4b97-4753-b45b-1dcd263ba4b0}, !- Handle
  ems_Perimeter_ZN_2_tzone_ctrl_temperature, !- Name
  Perimeter_ZN_2_tzone,                   !- Output Variable or Output Meter Index Key Name
  Zone Air Temperature;                   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {8b77e507-aa9e-4f21-b4b2-823889f2b6f1}, !- Handle
  ems_Perimeter_ZN_2_tzone_upper_comfort_limit, !- Name
  Radiant System Cooling Setpoint,        !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {24e9d564-d5ea-448d-a206-3c0ed0eccb4f}, !- Handle
  ems_Perimeter_ZN_2_tzone_lower_comfort_limit, !- Name
  Radiant System Heating Setpoint,        !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {f26c13f2-4e20-4f06-b1bc-cf63b9b34169}, !- Handle
  ems_Perimeter_ZN_2_tzone_rad_cool_operation, !- Name
  Perimeter_ZN_2_tzone Radiant Loop Cooling Coil Inlet Water Node, !- Output Variable or Output Meter Index Key Name
  System Node Mass Flow Rate;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {55e25674-19d5-474c-9e60-1434ea18187a}, !- Handle
  ems_Perimeter_ZN_2_tzone_rad_heat_operation, !- Name
  Perimeter_ZN_2_tzone Radiant Loop Heating Coil Inlet Water Node, !- Output Variable or Output Meter Index Key Name
  System Node Mass Flow Rate;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:TrendVariable,
  {3e6b859c-cee3-44e8-a05f-eb6fbfb09c00}, !- Handle
  ems_Perimeter_ZN_2_tzone_rad_cool_operation_trend, !- Name
  {f26c13f2-4e20-4f06-b1bc-cf63b9b34169}, !- EMS Variable Name
  192;                                    !- Number of Timesteps to be Logged

OS:EnergyManagementSystem:TrendVariable,
  {6a9bf66d-070d-4ef6-97cd-013e75eb70d1}, !- Handle
  ems_Perimeter_ZN_2_tzone_rad_heat_operation_trend, !- Name
  {55e25674-19d5-474c-9e60-1434ea18187a}, !- EMS Variable Name
  192;                                    !- Number of Timesteps to be Logged

OS:Schedule:Ruleset,
  {a2b94611-4aa4-4311-9d07-dd19b9bc221e}, !- Handle
  Perimeter_ZN_2_tzone Radiant System Occupied Schedule, !- Name
  ,                                       !- Schedule Type Limits Name
  {e039f0da-90f6-4300-99d8-7b46c83cb362}, !- Default Day Schedule Name
  {ab322df1-9930-480d-b1cf-1c9a17e2efed}, !- Summer Design Day Schedule Name
  {b284b238-77ea-4b94-8571-4c70ea13b192}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e039f0da-90f6-4300-99d8-7b46c83cb362}, !- Handle
  Perimeter_ZN_2_tzone Radiant System Occupied Schedule Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {daedf515-c7f0-434a-8298-96b53ff6b144}, !- Handle
  {a2b94611-4aa4-4311-9d07-dd19b9bc221e}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.6220515666045778,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-14 20:18:28 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-14 20:18:28 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {d77e2241-ec3b-461b-8edb-ffe5d73f44d7}, !- Handle
  Schedule Day 13,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b284b238-77ea-4b94-8571-4c70ea13b192}, !- Handle
  Perimeter_ZN_2_tzone Radiant System Occupied Schedule Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {bcb39553-84b3-4cc2-b19e-797b7579dfc9}, !- Handle
  Schedule Day 14,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ab322df1-9930-480d-b1cf-1c9a17e2efed}, !- Handle
  Perimeter_ZN_2_tzone Radiant System Occupied Schedule Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a1217906-0f08-47fd-a6be-d902a64b54c8}, !- Handle
  Perimeter_ZN_2_tzone Radiant System Occupied Schedule Sunday Rule, !- Name
  {a2b94611-4aa4-4311-9d07-dd19b9bc221e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8bee91f0-9be1-4e6b-9aea-8899de8fd55d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8bee91f0-9be1-4e6b-9aea-8899de8fd55d}, !- Handle
  Perimeter_ZN_2_tzone Radiant System Occupied Schedule Sunday, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {02c2d1f0-f502-436b-b356-efb93cca990d}, !- Handle
  ems_Perimeter_ZN_2_tzone_occupied_status, !- Name
  Perimeter_ZN_2_tzone Radiant System Occupied Schedule, !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:TrendVariable,
  {034aa3c4-c5a4-4ade-8436-f8bfa2a1b840}, !- Handle
  ems_Perimeter_ZN_2_tzone_occupied_status_trend, !- Name
  {02c2d1f0-f502-436b-b356-efb93cca990d}, !- EMS Variable Name
  192;                                    !- Number of Timesteps to be Logged

OS:EnergyManagementSystem:Program,
  {32f0f779-d1a8-4d26-a550-e893e1110692}, !- Handle
  ems_Perimeter_ZN_2_tzone_Set_Constant_Values, !- Name
  SET ems_Perimeter_ZN_2_tzone_max_ctrl_temp      = ems_Perimeter_ZN_2_tzone_lower_comfort_limit, !- Program Line 1
  SET ems_Perimeter_ZN_2_tzone_min_ctrl_temp      = ems_Perimeter_ZN_2_tzone_upper_comfort_limit, !- Program Line 2
  SET ems_Perimeter_ZN_2_tzone_cmd_csp_error      = 0, !- Program Line 3
  SET ems_Perimeter_ZN_2_tzone_cmd_hsp_error      = 0, !- Program Line 4
  SET ems_Perimeter_ZN_2_tzone_cmd_cold_water_ctrl = ems_Perimeter_ZN_2_tzone_upper_comfort_limit, !- Program Line 5
  SET ems_Perimeter_ZN_2_tzone_cmd_hot_water_ctrl  = ems_Perimeter_ZN_2_tzone_lower_comfort_limit; !- Program Line 6

OS:EnergyManagementSystem:Program,
  {2812539b-e13c-406c-9cf7-b6a39e75d3ea}, !- Handle
  ems_Perimeter_ZN_2_tzone_Calculate_Extremes_In_Zone, !- Name
  IF (ems_Perimeter_ZN_2_tzone_occupied_status == 1), !- Program Line 1
  IF ems_Perimeter_ZN_2_tzone_ctrl_temperature > ems_Perimeter_ZN_2_tzone_max_ctrl_temp, !- Program Line 2
  SET ems_Perimeter_ZN_2_tzone_max_ctrl_temp = ems_Perimeter_ZN_2_tzone_ctrl_temperature, !- Program Line 3
  ENDIF,                                  !- Program Line 4
  IF ems_Perimeter_ZN_2_tzone_ctrl_temperature < ems_Perimeter_ZN_2_tzone_min_ctrl_temp, !- Program Line 5
  SET ems_Perimeter_ZN_2_tzone_min_ctrl_temp = ems_Perimeter_ZN_2_tzone_ctrl_temperature, !- Program Line 6
  ENDIF,                                  !- Program Line 7
  ELSE,                                   !- Program Line 8
  SET ems_Perimeter_ZN_2_tzone_max_ctrl_temp = ems_Perimeter_ZN_2_tzone_lower_comfort_limit, !- Program Line 9
  SET ems_Perimeter_ZN_2_tzone_min_ctrl_temp = ems_Perimeter_ZN_2_tzone_upper_comfort_limit, !- Program Line 10
  ENDIF;                                  !- Program Line 11

OS:EnergyManagementSystem:Program,
  {844ac46e-33e6-4a9c-9baa-f2a56fe6f0d3}, !- Handle
  ems_Perimeter_ZN_2_tzone_Calculate_Errors_From_Comfort, !- Name
  IF (CurrentTime == (hour_of_slab_sp_change - ZoneTimeStep)), !- Program Line 1
  SET ems_Perimeter_ZN_2_tzone_cmd_csp_error = (ems_Perimeter_ZN_2_tzone_upper_comfort_limit - ctrl_temp_offset) - ems_Perimeter_ZN_2_tzone_max_ctrl_temp, !- Program Line 2
  SET ems_Perimeter_ZN_2_tzone_cmd_hsp_error = (ems_Perimeter_ZN_2_tzone_lower_comfort_limit + ctrl_temp_offset) - ems_Perimeter_ZN_2_tzone_min_ctrl_temp, !- Program Line 3
  ENDIF;                                  !- Program Line 4

OS:EnergyManagementSystem:Program,
  {ee28e92b-85cc-43a1-9188-7bfbab3102a2}, !- Handle
  ems_Perimeter_ZN_2_tzone_Calculate_Slab_Ctrl_Setpoint, !- Name
  SET ems_Perimeter_ZN_2_tzone_cont_cool_oper = @TrendSum ems_Perimeter_ZN_2_tzone_rad_cool_operation_trend radiant_switch_over_time/ZoneTimeStep, !- Program Line 1
  SET ems_Perimeter_ZN_2_tzone_cont_heat_oper = @TrendSum ems_Perimeter_ZN_2_tzone_rad_heat_operation_trend radiant_switch_over_time/ZoneTimeStep, !- Program Line 2
  SET ems_Perimeter_ZN_2_tzone_occupied_hours = @TrendSum ems_Perimeter_ZN_2_tzone_occupied_status_trend 24/ZoneTimeStep, !- Program Line 3
  IF (ems_Perimeter_ZN_2_tzone_cont_cool_oper > 0) && (ems_Perimeter_ZN_2_tzone_occupied_hours > 0) && (CurrentTime == hour_of_slab_sp_change), !- Program Line 4
  SET ems_Perimeter_ZN_2_tzone_cmd_hot_water_ctrl = ems_Perimeter_ZN_2_tzone_cmd_hot_water_ctrl + (ems_Perimeter_ZN_2_tzone_cmd_csp_error*prp_k), !- Program Line 5
  ELSEIF (ems_Perimeter_ZN_2_tzone_cont_heat_oper > 0) && (ems_Perimeter_ZN_2_tzone_occupied_hours > 0) && (CurrentTime == hour_of_slab_sp_change), !- Program Line 6
  SET ems_Perimeter_ZN_2_tzone_cmd_hot_water_ctrl = ems_Perimeter_ZN_2_tzone_cmd_hot_water_ctrl + (ems_Perimeter_ZN_2_tzone_cmd_hsp_error*prp_k), !- Program Line 7
  ELSE,                                   !- Program Line 8
  SET ems_Perimeter_ZN_2_tzone_cmd_hot_water_ctrl = ems_Perimeter_ZN_2_tzone_cmd_hot_water_ctrl, !- Program Line 9
  ENDIF,                                  !- Program Line 10
  IF (ems_Perimeter_ZN_2_tzone_cmd_hot_water_ctrl < lower_slab_sp_lim), !- Program Line 11
  SET ems_Perimeter_ZN_2_tzone_cmd_hot_water_ctrl = lower_slab_sp_lim, !- Program Line 12
  ELSEIF (ems_Perimeter_ZN_2_tzone_cmd_hot_water_ctrl > upper_slab_sp_lim), !- Program Line 13
  SET ems_Perimeter_ZN_2_tzone_cmd_hot_water_ctrl = upper_slab_sp_lim, !- Program Line 14
  ENDIF,                                  !- Program Line 15
  SET ems_Perimeter_ZN_2_tzone_cmd_cold_water_ctrl = ems_Perimeter_ZN_2_tzone_cmd_hot_water_ctrl + 0.01; !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {e37089cc-de88-4d78-bfb3-dd962a7f68ef}, !- Handle
  ems_Perimeter_ZN_2_tzone_Initialize_Constant_Parameters, !- Name
  BeginNewEnvironment,                    !- EnergyPlus Model Calling Point
  {32f0f779-d1a8-4d26-a550-e893e1110692}; !- Program Name 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {d03281ff-8fc5-4918-96bf-b70c6ecc38c0}, !- Handle
  ems_Perimeter_ZN_2_tzone_Initialize_Constant_Parameters_After_Warmup, !- Name
  AfterNewEnvironmentWarmUpIsComplete,    !- EnergyPlus Model Calling Point
  {32f0f779-d1a8-4d26-a550-e893e1110692}; !- Program Name 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {50259f02-2d53-433a-8724-b178d7c1b34d}, !- Handle
  ems_Perimeter_ZN_2_tzone_Average_Building_Temperature, !- Name
  EndOfZoneTimestepAfterZoneReporting,    !- EnergyPlus Model Calling Point
  {2812539b-e13c-406c-9cf7-b6a39e75d3ea}, !- Program Name 1
  {844ac46e-33e6-4a9c-9baa-f2a56fe6f0d3}; !- Program Name 2

OS:EnergyManagementSystem:ProgramCallingManager,
  {be50a841-0b17-4e67-bdd8-3a00e42a2fe7}, !- Handle
  ems_Perimeter_ZN_2_tzone_Programs_At_Beginning_Of_Timestep, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {ee28e92b-85cc-43a1-9188-7bfbab3102a2}; !- Program Name 1

OS:EnergyManagementSystem:OutputVariable,
  {d02ebd62-a744-409d-a5fd-d8fd0b891e6f}, !- Handle
  ems_Perimeter_ZN_2_tzone Maximum occupied temperature in zone, !- Name
  {5319eaa6-0563-4e9c-9455-2c9fc5c8a8fe}, !- EMS Variable Name
  Averaged,                               !- Type of Data in Variable
  ZoneTimestep;                           !- Update Frequency

OS:EnergyManagementSystem:OutputVariable,
  {cdc163ad-aa8b-4642-874b-81cc85cef257}, !- Handle
  ems_Perimeter_ZN_2_tzone Minimum occupied temperature in zone, !- Name
  {260a6a0b-4b37-44c1-9523-e9ac3f0e211d}, !- EMS Variable Name
  Averaged,                               !- Type of Data in Variable
  ZoneTimestep;                           !- Update Frequency

OS:Coil:Heating:LowTemperatureRadiant:VariableFlow,
  {68947224-5590-404b-b748-edd9c21fcb28}, !- Handle
  Perimeter_ZN_4_tzone Radiant Loop Heating Coil, !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  ,                                       !- Maximum Hot Water Flow {m3/s}
  {312aefaa-68f2-4119-bc1e-7cd71fcf112c}, !- Heating Water Inlet Node Name
  {c5428def-5cf9-4cd8-9214-f2d7c04039a8}, !- Heating Water Outlet Node Name
  ,                                       !- Heating Control Throttling Range {deltaC}
  {39921baa-1142-413d-8ad6-eb92ad530670}; !- Heating Control Temperature Schedule Name

OS:Node,
  {a1c489d5-29cc-4eb7-93fc-130708e0651a}, !- Handle
  Perimeter_ZN_4_tzone Radiant Loop Heating Coil Inlet Water Node, !- Name
  {7dafa1c2-82b3-4c49-a984-37f52668f588}, !- Inlet Port
  {312aefaa-68f2-4119-bc1e-7cd71fcf112c}; !- Outlet Port

OS:Connection,
  {7dafa1c2-82b3-4c49-a984-37f52668f588}, !- Handle
  {31b4ed31-9f7b-4b4e-9401-3bc6f052e2df}, !- Source Object
  8,                                      !- Outlet Port
  {a1c489d5-29cc-4eb7-93fc-130708e0651a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c899f9a9-1b27-46f4-9171-244cead96886}, !- Handle
  Perimeter_ZN_4_tzone Radiant Loop Heating Coil Outlet Water Node, !- Name
  {c5428def-5cf9-4cd8-9214-f2d7c04039a8}, !- Inlet Port
  {4290729f-fd0e-497c-a4cc-dc1406f7e650}; !- Outlet Port

OS:Connection,
  {312aefaa-68f2-4119-bc1e-7cd71fcf112c}, !- Handle
  {a1c489d5-29cc-4eb7-93fc-130708e0651a}, !- Source Object
  3,                                      !- Outlet Port
  {68947224-5590-404b-b748-edd9c21fcb28}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {c5428def-5cf9-4cd8-9214-f2d7c04039a8}, !- Handle
  {68947224-5590-404b-b748-edd9c21fcb28}, !- Source Object
  8,                                      !- Outlet Port
  {c899f9a9-1b27-46f4-9171-244cead96886}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4290729f-fd0e-497c-a4cc-dc1406f7e650}, !- Handle
  {c899f9a9-1b27-46f4-9171-244cead96886}, !- Source Object
  3,                                      !- Outlet Port
  {15b5ee94-7152-4ee2-bb8d-4ee973ad6873}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Cooling:LowTemperatureRadiant:VariableFlow,
  {d2854af8-8421-499c-9b6f-c18a218f0a5f}, !- Handle
  Perimeter_ZN_4_tzone Radiant Loop Cooling Coil, !- Name
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  0,                                      !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  ,                                       !- Maximum Cold Water Flow {m3/s}
  {b014daa4-7acf-4766-8814-bad72694d19e}, !- Cooling Water Inlet Node Name
  {33580dd3-ef4e-4d53-9c88-b6fbd65d06be}, !- Cooling Water Outlet Node Name
  ,                                       !- Cooling Control Throttling Range {deltaC}
  {e533ed96-c0e4-4f7d-9896-2757feb05567}; !- Cooling Control Temperature Schedule Name

OS:Node,
  {a4665dd6-68f4-4bb1-bd3e-315c360354f4}, !- Handle
  Perimeter_ZN_4_tzone Radiant Loop Cooling Coil Inlet Water Node, !- Name
  {3404bed7-feb4-4794-b7de-d5ca1a07a57f}, !- Inlet Port
  {b014daa4-7acf-4766-8814-bad72694d19e}; !- Outlet Port

OS:Connection,
  {3404bed7-feb4-4794-b7de-d5ca1a07a57f}, !- Handle
  {565bbf26-8022-4f6a-9453-ebdab94347e8}, !- Source Object
  8,                                      !- Outlet Port
  {a4665dd6-68f4-4bb1-bd3e-315c360354f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ce869ac5-021d-4d26-88c9-7fbd27c5e485}, !- Handle
  Perimeter_ZN_4_tzone Radiant Loop Cooling Coil Outlet Water Node, !- Name
  {33580dd3-ef4e-4d53-9c88-b6fbd65d06be}, !- Inlet Port
  {ebc380bd-ba04-4316-8f65-484677404102}; !- Outlet Port

OS:Connection,
  {b014daa4-7acf-4766-8814-bad72694d19e}, !- Handle
  {a4665dd6-68f4-4bb1-bd3e-315c360354f4}, !- Source Object
  3,                                      !- Outlet Port
  {d2854af8-8421-499c-9b6f-c18a218f0a5f}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {33580dd3-ef4e-4d53-9c88-b6fbd65d06be}, !- Handle
  {d2854af8-8421-499c-9b6f-c18a218f0a5f}, !- Source Object
  8,                                      !- Outlet Port
  {ce869ac5-021d-4d26-88c9-7fbd27c5e485}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ebc380bd-ba04-4316-8f65-484677404102}, !- Handle
  {ce869ac5-021d-4d26-88c9-7fbd27c5e485}, !- Source Object
  3,                                      !- Outlet Port
  {df88aad7-f126-47bf-9aea-bac5935b9629}, !- Target Object
  8;                                      !- Inlet Port

OS:ZoneHVAC:LowTemperatureRadiant:VariableFlow,
  {287defed-50b7-402b-84dc-194bed152f54}, !- Handle
  Perimeter_ZN_4_tzone Radiant Loop,      !- Name
  {30682498-79ba-4337-9dc9-fb7c8df70455}, !- Availability Schedule Name
  {68947224-5590-404b-b748-edd9c21fcb28}, !- Low Temp Radiant Variable Flow Heating Coil Name
  {d2854af8-8421-499c-9b6f-c18a218f0a5f}, !- Low Temp Radiant Variable Flow Cooling Coil Name
  Ceilings,                               !- Radiant Surface Type
  ,                                       !- Fluid to Radiant Surface Heat Transfer Model
  0.015875,                               !- Hydronic Tubing Inside Diameter {m}
  ,                                       !- Hydronic Tubing Outside Diameter {m}
  ,                                       !- Hydronic Tubing Length {m}
  ,                                       !- Hydronic Tubing Conductivity {W/m-K}
  SurfaceFaceTemperature,                 !- Temperature Control Type
  ZeroFlowPower,                          !- Setpoint Control Type
  CalculateFromCircuitLength,             !- Number of Circuits
  106.7,                                  !- Circuit Length {m}
  {42fbec89-aa47-44f3-9a1a-1ec54b88491b}; !- Changeover Delay Time Period Schedule

OS:Schedule:Ruleset,
  {e533ed96-c0e4-4f7d-9896-2757feb05567}, !- Handle
  ems_Perimeter_ZN_4_tzone_Sch_Radiant_ClgSetP, !- Name
  {39579818-e3ec-4347-a7ef-2181919228f5}, !- Schedule Type Limits Name
  {b3f65efa-a120-40f2-8cc9-c8c0694679ea}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b3f65efa-a120-40f2-8cc9-c8c0694679ea}, !- Handle
  ems_Perimeter_ZN_4_tzone_Sch_Radiant_ClgSetP Default, !- Name
  {39579818-e3ec-4347-a7ef-2181919228f5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26;                                     !- Value Until Time 1

OS:EnergyManagementSystem:Actuator,
  {d1a80ca7-977a-480c-bc5a-9278161a67ab}, !- Handle
  ems_Perimeter_ZN_4_tzone_cmd_cold_water_ctrl, !- Name
  {e533ed96-c0e4-4f7d-9896-2757feb05567}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:Schedule:Ruleset,
  {39921baa-1142-413d-8ad6-eb92ad530670}, !- Handle
  ems_Perimeter_ZN_4_tzone_Sch_Radiant_HtgSetP, !- Name
  {39579818-e3ec-4347-a7ef-2181919228f5}, !- Schedule Type Limits Name
  {d5a9a19b-6d83-4db8-a4d4-ea44c86ef86b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d5a9a19b-6d83-4db8-a4d4-ea44c86ef86b}, !- Handle
  ems_Perimeter_ZN_4_tzone_Sch_Radiant_HtgSetP Default, !- Name
  {39579818-e3ec-4347-a7ef-2181919228f5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:EnergyManagementSystem:Actuator,
  {2c49ac5e-bedb-4b1b-9c1c-e5197bea5321}, !- Handle
  ems_Perimeter_ZN_4_tzone_cmd_hot_water_ctrl, !- Name
  {39921baa-1142-413d-8ad6-eb92ad530670}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:Schedule:Ruleset,
  {c51bb75d-7cf7-4d96-9e5e-977d43a0b0bf}, !- Handle
  ems_Perimeter_ZN_4_tzone_Sch_CSP_Error, !- Name
  {39579818-e3ec-4347-a7ef-2181919228f5}, !- Schedule Type Limits Name
  {de3f2b0d-e473-4aa1-a087-e7509caa3aa8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {de3f2b0d-e473-4aa1-a087-e7509caa3aa8}, !- Handle
  ems_Perimeter_ZN_4_tzone_Sch_CSP_Error Default, !- Name
  {39579818-e3ec-4347-a7ef-2181919228f5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:EnergyManagementSystem:Actuator,
  {6f79cbee-8717-4688-aaa0-841ca2b88682}, !- Handle
  ems_Perimeter_ZN_4_tzone_cmd_csp_error, !- Name
  {c51bb75d-7cf7-4d96-9e5e-977d43a0b0bf}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:Schedule:Ruleset,
  {73b29d91-27a6-4b71-a175-a4650b5951b2}, !- Handle
  ems_Perimeter_ZN_4_tzone_Sch_HSP_Error, !- Name
  {39579818-e3ec-4347-a7ef-2181919228f5}, !- Schedule Type Limits Name
  {1af6b289-7945-43f2-88d4-7f4c2f7f5e89}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1af6b289-7945-43f2-88d4-7f4c2f7f5e89}, !- Handle
  ems_Perimeter_ZN_4_tzone_Sch_HSP_Error Default, !- Name
  {39579818-e3ec-4347-a7ef-2181919228f5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:EnergyManagementSystem:Actuator,
  {025868fa-208d-4228-9fc2-c2eee4547a3d}, !- Handle
  ems_Perimeter_ZN_4_tzone_cmd_hsp_error, !- Name
  {73b29d91-27a6-4b71-a175-a4650b5951b2}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:GlobalVariable,
  {ec61110b-be92-42bc-a897-2b2276595917}, !- Handle
  ems_Perimeter_ZN_4_tzone_max_ctrl_temp; !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {4f776855-c3d2-4ed3-bf9b-389ab376c5e6}, !- Handle
  ems_Perimeter_ZN_4_tzone_min_ctrl_temp; !- Name

OS:EnergyManagementSystem:Sensor,
  {757124ce-99ff-4694-843e-64a0daf93d16}, !- Handle
  ems_Perimeter_ZN_4_tzone_ctrl_temperature, !- Name
  Perimeter_ZN_4_tzone,                   !- Output Variable or Output Meter Index Key Name
  Zone Air Temperature;                   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {29e0c479-b524-4ff5-b38d-4429ab971609}, !- Handle
  ems_Perimeter_ZN_4_tzone_upper_comfort_limit, !- Name
  Radiant System Cooling Setpoint,        !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {3fd71c53-a95e-4796-bf97-862d5ddc97aa}, !- Handle
  ems_Perimeter_ZN_4_tzone_lower_comfort_limit, !- Name
  Radiant System Heating Setpoint,        !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {b93f92f4-8eee-4e91-a940-89f4aae7ca02}, !- Handle
  ems_Perimeter_ZN_4_tzone_rad_cool_operation, !- Name
  Perimeter_ZN_4_tzone Radiant Loop Cooling Coil Inlet Water Node, !- Output Variable or Output Meter Index Key Name
  System Node Mass Flow Rate;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {fd5c1458-e64a-448c-ae12-ee4a981f8148}, !- Handle
  ems_Perimeter_ZN_4_tzone_rad_heat_operation, !- Name
  Perimeter_ZN_4_tzone Radiant Loop Heating Coil Inlet Water Node, !- Output Variable or Output Meter Index Key Name
  System Node Mass Flow Rate;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:TrendVariable,
  {ce9fad0f-f5e9-48bf-8177-46234e39d63e}, !- Handle
  ems_Perimeter_ZN_4_tzone_rad_cool_operation_trend, !- Name
  {b93f92f4-8eee-4e91-a940-89f4aae7ca02}, !- EMS Variable Name
  192;                                    !- Number of Timesteps to be Logged

OS:EnergyManagementSystem:TrendVariable,
  {64140ff5-e50f-4c1e-8ac5-67bfcd8df1e3}, !- Handle
  ems_Perimeter_ZN_4_tzone_rad_heat_operation_trend, !- Name
  {fd5c1458-e64a-448c-ae12-ee4a981f8148}, !- EMS Variable Name
  192;                                    !- Number of Timesteps to be Logged

OS:Schedule:Ruleset,
  {ca18a954-7297-4b55-9001-ce55f5ea36e6}, !- Handle
  Perimeter_ZN_4_tzone Radiant System Occupied Schedule, !- Name
  ,                                       !- Schedule Type Limits Name
  {8b592d01-1c31-4054-b903-a63ee5880ae6}, !- Default Day Schedule Name
  {74df7c33-2bb2-4913-8d97-ff70fdde4ce1}, !- Summer Design Day Schedule Name
  {97f9d954-af87-4639-9493-df2441ae5e93}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {8b592d01-1c31-4054-b903-a63ee5880ae6}, !- Handle
  Perimeter_ZN_4_tzone Radiant System Occupied Schedule Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {710b4dc1-5d0a-4f0a-a473-3b2ebecef101}, !- Handle
  {ca18a954-7297-4b55-9001-ce55f5ea36e6}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.6220515666045778,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-14 20:18:28 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-14 20:18:28 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {5258b808-f1db-4663-9c81-928dd96c2abd}, !- Handle
  Schedule Day 15,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {97f9d954-af87-4639-9493-df2441ae5e93}, !- Handle
  Perimeter_ZN_4_tzone Radiant System Occupied Schedule Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {08699ff3-e510-40ca-8c09-6d548b8a7d03}, !- Handle
  Schedule Day 16,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {74df7c33-2bb2-4913-8d97-ff70fdde4ce1}, !- Handle
  Perimeter_ZN_4_tzone Radiant System Occupied Schedule Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8a58896c-1cf7-4766-9e7c-d35c398a8d3c}, !- Handle
  Perimeter_ZN_4_tzone Radiant System Occupied Schedule Sunday Rule, !- Name
  {ca18a954-7297-4b55-9001-ce55f5ea36e6}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5752c2a2-480c-454d-af2a-b6c8173901d9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5752c2a2-480c-454d-af2a-b6c8173901d9}, !- Handle
  Perimeter_ZN_4_tzone Radiant System Occupied Schedule Sunday, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {313c686f-cf1a-4c7c-847d-ec6cd399af2e}, !- Handle
  ems_Perimeter_ZN_4_tzone_occupied_status, !- Name
  Perimeter_ZN_4_tzone Radiant System Occupied Schedule, !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:TrendVariable,
  {5896adf0-c7f5-4474-a732-654c2725f682}, !- Handle
  ems_Perimeter_ZN_4_tzone_occupied_status_trend, !- Name
  {313c686f-cf1a-4c7c-847d-ec6cd399af2e}, !- EMS Variable Name
  192;                                    !- Number of Timesteps to be Logged

OS:EnergyManagementSystem:Program,
  {4e55af87-0d69-444f-854a-c8bba5cb7e22}, !- Handle
  ems_Perimeter_ZN_4_tzone_Set_Constant_Values, !- Name
  SET ems_Perimeter_ZN_4_tzone_max_ctrl_temp      = ems_Perimeter_ZN_4_tzone_lower_comfort_limit, !- Program Line 1
  SET ems_Perimeter_ZN_4_tzone_min_ctrl_temp      = ems_Perimeter_ZN_4_tzone_upper_comfort_limit, !- Program Line 2
  SET ems_Perimeter_ZN_4_tzone_cmd_csp_error      = 0, !- Program Line 3
  SET ems_Perimeter_ZN_4_tzone_cmd_hsp_error      = 0, !- Program Line 4
  SET ems_Perimeter_ZN_4_tzone_cmd_cold_water_ctrl = ems_Perimeter_ZN_4_tzone_upper_comfort_limit, !- Program Line 5
  SET ems_Perimeter_ZN_4_tzone_cmd_hot_water_ctrl  = ems_Perimeter_ZN_4_tzone_lower_comfort_limit; !- Program Line 6

OS:EnergyManagementSystem:Program,
  {86919eec-2568-4e07-8d0c-0f3bf709307c}, !- Handle
  ems_Perimeter_ZN_4_tzone_Calculate_Extremes_In_Zone, !- Name
  IF (ems_Perimeter_ZN_4_tzone_occupied_status == 1), !- Program Line 1
  IF ems_Perimeter_ZN_4_tzone_ctrl_temperature > ems_Perimeter_ZN_4_tzone_max_ctrl_temp, !- Program Line 2
  SET ems_Perimeter_ZN_4_tzone_max_ctrl_temp = ems_Perimeter_ZN_4_tzone_ctrl_temperature, !- Program Line 3
  ENDIF,                                  !- Program Line 4
  IF ems_Perimeter_ZN_4_tzone_ctrl_temperature < ems_Perimeter_ZN_4_tzone_min_ctrl_temp, !- Program Line 5
  SET ems_Perimeter_ZN_4_tzone_min_ctrl_temp = ems_Perimeter_ZN_4_tzone_ctrl_temperature, !- Program Line 6
  ENDIF,                                  !- Program Line 7
  ELSE,                                   !- Program Line 8
  SET ems_Perimeter_ZN_4_tzone_max_ctrl_temp = ems_Perimeter_ZN_4_tzone_lower_comfort_limit, !- Program Line 9
  SET ems_Perimeter_ZN_4_tzone_min_ctrl_temp = ems_Perimeter_ZN_4_tzone_upper_comfort_limit, !- Program Line 10
  ENDIF;                                  !- Program Line 11

OS:EnergyManagementSystem:Program,
  {33ef7dd6-03ce-44f7-8d07-22921ffcd3c7}, !- Handle
  ems_Perimeter_ZN_4_tzone_Calculate_Errors_From_Comfort, !- Name
  IF (CurrentTime == (hour_of_slab_sp_change - ZoneTimeStep)), !- Program Line 1
  SET ems_Perimeter_ZN_4_tzone_cmd_csp_error = (ems_Perimeter_ZN_4_tzone_upper_comfort_limit - ctrl_temp_offset) - ems_Perimeter_ZN_4_tzone_max_ctrl_temp, !- Program Line 2
  SET ems_Perimeter_ZN_4_tzone_cmd_hsp_error = (ems_Perimeter_ZN_4_tzone_lower_comfort_limit + ctrl_temp_offset) - ems_Perimeter_ZN_4_tzone_min_ctrl_temp, !- Program Line 3
  ENDIF;                                  !- Program Line 4

OS:EnergyManagementSystem:Program,
  {fd676534-a2be-4cda-8337-43e7686704cb}, !- Handle
  ems_Perimeter_ZN_4_tzone_Calculate_Slab_Ctrl_Setpoint, !- Name
  SET ems_Perimeter_ZN_4_tzone_cont_cool_oper = @TrendSum ems_Perimeter_ZN_4_tzone_rad_cool_operation_trend radiant_switch_over_time/ZoneTimeStep, !- Program Line 1
  SET ems_Perimeter_ZN_4_tzone_cont_heat_oper = @TrendSum ems_Perimeter_ZN_4_tzone_rad_heat_operation_trend radiant_switch_over_time/ZoneTimeStep, !- Program Line 2
  SET ems_Perimeter_ZN_4_tzone_occupied_hours = @TrendSum ems_Perimeter_ZN_4_tzone_occupied_status_trend 24/ZoneTimeStep, !- Program Line 3
  IF (ems_Perimeter_ZN_4_tzone_cont_cool_oper > 0) && (ems_Perimeter_ZN_4_tzone_occupied_hours > 0) && (CurrentTime == hour_of_slab_sp_change), !- Program Line 4
  SET ems_Perimeter_ZN_4_tzone_cmd_hot_water_ctrl = ems_Perimeter_ZN_4_tzone_cmd_hot_water_ctrl + (ems_Perimeter_ZN_4_tzone_cmd_csp_error*prp_k), !- Program Line 5
  ELSEIF (ems_Perimeter_ZN_4_tzone_cont_heat_oper > 0) && (ems_Perimeter_ZN_4_tzone_occupied_hours > 0) && (CurrentTime == hour_of_slab_sp_change), !- Program Line 6
  SET ems_Perimeter_ZN_4_tzone_cmd_hot_water_ctrl = ems_Perimeter_ZN_4_tzone_cmd_hot_water_ctrl + (ems_Perimeter_ZN_4_tzone_cmd_hsp_error*prp_k), !- Program Line 7
  ELSE,                                   !- Program Line 8
  SET ems_Perimeter_ZN_4_tzone_cmd_hot_water_ctrl = ems_Perimeter_ZN_4_tzone_cmd_hot_water_ctrl, !- Program Line 9
  ENDIF,                                  !- Program Line 10
  IF (ems_Perimeter_ZN_4_tzone_cmd_hot_water_ctrl < lower_slab_sp_lim), !- Program Line 11
  SET ems_Perimeter_ZN_4_tzone_cmd_hot_water_ctrl = lower_slab_sp_lim, !- Program Line 12
  ELSEIF (ems_Perimeter_ZN_4_tzone_cmd_hot_water_ctrl > upper_slab_sp_lim), !- Program Line 13
  SET ems_Perimeter_ZN_4_tzone_cmd_hot_water_ctrl = upper_slab_sp_lim, !- Program Line 14
  ENDIF,                                  !- Program Line 15
  SET ems_Perimeter_ZN_4_tzone_cmd_cold_water_ctrl = ems_Perimeter_ZN_4_tzone_cmd_hot_water_ctrl + 0.01; !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {31476b60-1ce2-4d27-8de9-43e96e93ed32}, !- Handle
  ems_Perimeter_ZN_4_tzone_Initialize_Constant_Parameters, !- Name
  BeginNewEnvironment,                    !- EnergyPlus Model Calling Point
  {4e55af87-0d69-444f-854a-c8bba5cb7e22}; !- Program Name 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {49b8b333-94c1-4f5f-a638-3def63161451}, !- Handle
  ems_Perimeter_ZN_4_tzone_Initialize_Constant_Parameters_After_Warmup, !- Name
  AfterNewEnvironmentWarmUpIsComplete,    !- EnergyPlus Model Calling Point
  {4e55af87-0d69-444f-854a-c8bba5cb7e22}; !- Program Name 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {7b0ec90f-8b9d-431f-b6a6-7605a8549568}, !- Handle
  ems_Perimeter_ZN_4_tzone_Average_Building_Temperature, !- Name
  EndOfZoneTimestepAfterZoneReporting,    !- EnergyPlus Model Calling Point
  {86919eec-2568-4e07-8d0c-0f3bf709307c}, !- Program Name 1
  {33ef7dd6-03ce-44f7-8d07-22921ffcd3c7}; !- Program Name 2

OS:EnergyManagementSystem:ProgramCallingManager,
  {ba07f3d5-5660-42b4-9e07-c1a5d09ecf88}, !- Handle
  ems_Perimeter_ZN_4_tzone_Programs_At_Beginning_Of_Timestep, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {fd676534-a2be-4cda-8337-43e7686704cb}; !- Program Name 1

OS:EnergyManagementSystem:OutputVariable,
  {3193eb4a-d945-45fa-bc2c-73c584d2d873}, !- Handle
  ems_Perimeter_ZN_4_tzone Maximum occupied temperature in zone, !- Name
  {ec61110b-be92-42bc-a897-2b2276595917}, !- EMS Variable Name
  Averaged,                               !- Type of Data in Variable
  ZoneTimestep;                           !- Update Frequency

OS:EnergyManagementSystem:OutputVariable,
  {ee0dc88f-c4a0-448a-b73f-1a77a76bdcfb}, !- Handle
  ems_Perimeter_ZN_4_tzone Minimum occupied temperature in zone, !- Name
  {4f776855-c3d2-4ed3-bf9b-389ab376c5e6}, !- EMS Variable Name
  Averaged,                               !- Type of Data in Variable
  ZoneTimestep;                           !- Update Frequency

OS:AirLoopHVAC,
  {19994bbc-9c9d-4177-bea7-dc9607fb3f57}, !- Handle
  5 Zone DOAS,                            !- Name
  ,                                       !- Controller List Name
  {73d09327-43f9-49af-9b71-f1b09652ba20}, !- Availability Schedule
  {20e4fccf-49a5-4bf6-985d-bcd2e837150e}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {1598e89f-ca7a-4214-97a2-850031ad57e5}, !- Supply Side Inlet Node Name
  {2947bac7-a871-4020-b09c-7d9589249267}, !- Demand Side Outlet Node Name
  {c4a85c08-9df1-4900-9e5d-5583dc99f2aa}, !- Demand Side Inlet Node A
  {d78591d2-d6ac-4e58-9938-06f599107a7c}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {ebe0ff9c-af7d-4b35-a521-92b9e17ce383}, !- Demand Mixer Name
  {9634b000-5dd7-4627-8a1f-e83166b11038}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {0dafc932-f092-44a8-8e0e-b3f1c8d12b76}, !- Handle
  5 Zone DOAS Supply Inlet Node,          !- Name
  {1598e89f-ca7a-4214-97a2-850031ad57e5}, !- Inlet Port
  {b1c18db1-e361-4c1f-9f96-ee003601a82f}; !- Outlet Port

OS:Node,
  {1f4ae4f9-afaa-4af8-912c-a1b92e313a2b}, !- Handle
  5 Zone DOAS Supply Outlet Node,         !- Name
  {3dfb845b-a8cc-4b69-9375-e60203308ed2}, !- Inlet Port
  {d78591d2-d6ac-4e58-9938-06f599107a7c}; !- Outlet Port

OS:Connection,
  {1598e89f-ca7a-4214-97a2-850031ad57e5}, !- Handle
  {19994bbc-9c9d-4177-bea7-dc9607fb3f57}, !- Source Object
  9,                                      !- Outlet Port
  {0dafc932-f092-44a8-8e0e-b3f1c8d12b76}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d78591d2-d6ac-4e58-9938-06f599107a7c}, !- Handle
  {1f4ae4f9-afaa-4af8-912c-a1b92e313a2b}, !- Source Object
  3,                                      !- Outlet Port
  {19994bbc-9c9d-4177-bea7-dc9607fb3f57}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {46467a69-3868-4608-b78b-47647c4c4327}, !- Handle
  5 Zone DOAS Demand Inlet Node,          !- Name
  {c4a85c08-9df1-4900-9e5d-5583dc99f2aa}, !- Inlet Port
  {45dda37d-65a9-427c-9a6f-0037e2d20974}; !- Outlet Port

OS:Node,
  {d5e96e94-225e-4fb3-9655-a2d4e06a3ba6}, !- Handle
  5 Zone DOAS Demand Outlet Node,         !- Name
  {032486d4-f1c9-421e-a71e-43c5d677af18}, !- Inlet Port
  {2947bac7-a871-4020-b09c-7d9589249267}; !- Outlet Port

OS:Node,
  {6717cf4a-5d53-4feb-947f-58d82a2ca4f5}, !- Handle
  Core_ZN_tzone Air Terminal Outlet Air Node, !- Name
  {73217fa6-73d1-48c4-a19e-9e75c5b9e4cf}, !- Inlet Port
  {275f1d5a-5426-43f4-8610-6d315a560e34}; !- Outlet Port

OS:Connection,
  {c4a85c08-9df1-4900-9e5d-5583dc99f2aa}, !- Handle
  {19994bbc-9c9d-4177-bea7-dc9607fb3f57}, !- Source Object
  11,                                     !- Outlet Port
  {46467a69-3868-4608-b78b-47647c4c4327}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2947bac7-a871-4020-b09c-7d9589249267}, !- Handle
  {d5e96e94-225e-4fb3-9655-a2d4e06a3ba6}, !- Source Object
  3,                                      !- Outlet Port
  {19994bbc-9c9d-4177-bea7-dc9607fb3f57}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {9634b000-5dd7-4627-8a1f-e83166b11038}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {45dda37d-65a9-427c-9a6f-0037e2d20974}, !- Inlet Node Name
  {af2bca42-007f-443c-a20c-b05894de4347}, !- Outlet Node Name 1
  {ede98230-5ce2-4994-b1a5-774155d6ff70}, !- Outlet Node Name 2
  {04ecdaaa-32bd-474c-8ac1-26c41148e440}, !- Outlet Node Name 3
  {95ffbd56-80b6-4cf9-a6d5-4b926c3bc5c5}, !- Outlet Node Name 4
  {5a11c704-9833-4a0b-a84d-bc83b44d5685}; !- Outlet Node Name 5

OS:AirLoopHVAC:ZoneMixer,
  {ebe0ff9c-af7d-4b35-a521-92b9e17ce383}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {032486d4-f1c9-421e-a71e-43c5d677af18}, !- Outlet Node Name
  {7f7bd159-baef-4bf6-933f-29db7c9c08eb}, !- Inlet Node Name 1
  {ac18e625-ad48-42d0-b394-b33d657cdd69}, !- Inlet Node Name 2
  {35524444-a258-486b-88ee-1db0893910c1}, !- Inlet Node Name 3
  {601984bf-3ab2-49f5-ae65-c58c3b823973}, !- Inlet Node Name 4
  {245a2d44-08a2-487f-9792-bc0585168cef}; !- Inlet Node Name 5

OS:Connection,
  {45dda37d-65a9-427c-9a6f-0037e2d20974}, !- Handle
  {46467a69-3868-4608-b78b-47647c4c4327}, !- Source Object
  3,                                      !- Outlet Port
  {9634b000-5dd7-4627-8a1f-e83166b11038}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {032486d4-f1c9-421e-a71e-43c5d677af18}, !- Handle
  {ebe0ff9c-af7d-4b35-a521-92b9e17ce383}, !- Source Object
  2,                                      !- Outlet Port
  {d5e96e94-225e-4fb3-9655-a2d4e06a3ba6}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {0b60a5f5-b9c3-46fe-a5d9-b1f7e6e12e7b}, !- Handle
  {19994bbc-9c9d-4177-bea7-dc9607fb3f57}, !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  ,                                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  15.5555555555556,                       !- Central Cooling Design Supply Air Temperature {C}
  21.1111111111111,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:Schedule:Constant,
  {73d09327-43f9-49af-9b71-f1b09652ba20}, !- Handle
  Always On Discrete,                     !- Name
  {ddfc1481-7e1f-4399-a674-b351dde58556}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {ddfc1481-7e1f-4399-a674-b351dde58556}, !- Handle
  OnOff 1,                                !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:AvailabilityManagerAssignmentList,
  {20e4fccf-49a5-4bf6-985d-bcd2e837150e}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {090d4c02-cffe-424b-88fc-049b233bac91}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {76826488-68ab-4968-bb97-10b8965dbdd0}, !- Handle
  DOAS Supply Fan,                        !- Name
  {73d09327-43f9-49af-9b71-f1b09652ba20}, !- Availability Schedule Name
  0.58175,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.895,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {dee24416-55ef-4a0b-8605-1b459f13e91a}, !- Air Inlet Node Name
  {3dfb845b-a8cc-4b69-9375-e60203308ed2}, !- Air Outlet Node Name
  DOAS Fans;                              !- End-Use Subcategory

OS:Connection,
  {3dfb845b-a8cc-4b69-9375-e60203308ed2}, !- Handle
  {76826488-68ab-4968-bb97-10b8965dbdd0}, !- Source Object
  9,                                      !- Outlet Port
  {1f4ae4f9-afaa-4af8-912c-a1b92e313a2b}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {c41502d6-4017-4e29-bc8b-d684de18ded2}, !- Handle
  5 Zone DOAS Backup Htg Coil,            !- Name
  {73d09327-43f9-49af-9b71-f1b09652ba20}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {c473551d-402e-477c-9ef8-73e5a6c21f52}, !- Air Inlet Node Name
  {fe7798a5-f897-4c80-be23-463d9200e7ef}; !- Air Outlet Node Name

OS:Node,
  {00216a9f-14e0-492b-9360-8544d619d46b}, !- Handle
  5 Zone DOAS Backup Htg Coil Outlet Air Node, !- Name
  {fe7798a5-f897-4c80-be23-463d9200e7ef}, !- Inlet Port
  {dee24416-55ef-4a0b-8605-1b459f13e91a}; !- Outlet Port

OS:Connection,
  {fe7798a5-f897-4c80-be23-463d9200e7ef}, !- Handle
  {c41502d6-4017-4e29-bc8b-d684de18ded2}, !- Source Object
  6,                                      !- Outlet Port
  {00216a9f-14e0-492b-9360-8544d619d46b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dee24416-55ef-4a0b-8605-1b459f13e91a}, !- Handle
  {00216a9f-14e0-492b-9360-8544d619d46b}, !- Source Object
  3,                                      !- Outlet Port
  {76826488-68ab-4968-bb97-10b8965dbdd0}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:DX:SingleSpeed,
  {0a2a8641-4b5b-4bc4-b418-44315ebdf86d}, !- Handle
  5 Zone DOAS Htg Coil,                   !- Name
  {73d09327-43f9-49af-9b71-f1b09652ba20}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Heating Capacity {W}
  3.3,                                    !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {953e6f82-6d18-4faf-9991-24519d4261d5}, !- Air Inlet Node Name
  {794109e0-d670-40cd-9c2e-ca83bcf43908}, !- Air Outlet Node Name
  {af4f1cd2-ec40-4402-950a-3570f773d9ef}, !- Total Heating Capacity Function of Temperature Curve Name
  {ce8cd13b-7e32-44e4-b69e-d4b55c42bf62}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {f75a569c-945d-484f-9184-4d7709029c00}, !- Energy Input Ratio Function of Temperature Curve Name
  {bc1e01e3-c736-4d1e-852b-9959ffc38afd}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e3214b97-d35c-4c00-a0cd-9634fa65cc30}, !- Part Load Fraction Correlation Curve Name
  {f0d7c473-9509-4e63-bc48-56a0af728c48}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Cubic,
  {a8940b43-8c84-477b-9d05-77b660643a5c}, !- Handle
  Curve Cubic 1,                          !- Name
  0.758746,                               !- Coefficient1 Constant
  0.027626,                               !- Coefficient2 x
  0.000148716,                            !- Coefficient3 x**2
  3.4992e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {40d0d174-feee-4dd2-bb6a-c1625bb101b0}, !- Handle
  Curve Cubic 2,                          !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {f8bf9c49-a417-4dd8-86bb-5520978e5fa2}, !- Handle
  Curve Cubic 3,                          !- Name
  1.19248,                                !- Coefficient1 Constant
  -0.0300438,                             !- Coefficient2 x
  0.00103745,                             !- Coefficient3 x**2
  -2.3328e-05,                            !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {d0ca5b44-df46-4112-bcd8-8be4b05967ac}, !- Handle
  Curve Quadratic 3,                      !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {e1d5991f-f40f-4feb-8f61-d881878857d2}, !- Handle
  Curve Quadratic 4,                      !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {92aa4b0a-8afa-4d2d-b259-d05b719a3dda}, !- Handle
  5 Zone DOAS Htg Coil Outlet Air Node,   !- Name
  {794109e0-d670-40cd-9c2e-ca83bcf43908}, !- Inlet Port
  {c473551d-402e-477c-9ef8-73e5a6c21f52}; !- Outlet Port

OS:Connection,
  {794109e0-d670-40cd-9c2e-ca83bcf43908}, !- Handle
  {0a2a8641-4b5b-4bc4-b418-44315ebdf86d}, !- Source Object
  9,                                      !- Outlet Port
  {92aa4b0a-8afa-4d2d-b259-d05b719a3dda}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c473551d-402e-477c-9ef8-73e5a6c21f52}, !- Handle
  {92aa4b0a-8afa-4d2d-b259-d05b719a3dda}, !- Source Object
  3,                                      !- Outlet Port
  {c41502d6-4017-4e29-bc8b-d684de18ded2}, !- Target Object
  5;                                      !- Inlet Port

OS:Curve:Cubic,
  {af4f1cd2-ec40-4402-950a-3570f773d9ef}, !- Handle
  5 Zone DOAS Htg Coil Htg Cap Func of Temp Curve, !- Name
  0.758746,                               !- Coefficient1 Constant
  0.027626,                               !- Coefficient2 x
  0.000148716,                            !- Coefficient3 x**2
  3.4992e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {ce8cd13b-7e32-44e4-b69e-d4b55c42bf62}, !- Handle
  5 Zone DOAS Htg Coil Htg Cap Func of Flow Frac Curve, !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {f75a569c-945d-484f-9184-4d7709029c00}, !- Handle
  5 Zone DOAS Htg Coil EIR Func of Temp Curve, !- Name
  1.19248,                                !- Coefficient1 Constant
  -0.0300438,                             !- Coefficient2 x
  0.00103745,                             !- Coefficient3 x**2
  -2.3328e-05,                            !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {bc1e01e3-c736-4d1e-852b-9959ffc38afd}, !- Handle
  5 Zone DOAS Htg Coil EIR Func of Flow Frac Curve, !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {e3214b97-d35c-4c00-a0cd-9634fa65cc30}, !- Handle
  5 Zone DOAS Htg Coil PLR Correlation Curve, !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {f0d7c473-9509-4e63-bc48-56a0af728c48}, !- Handle
  5 Zone DOAS Htg Coil Defrost EIR Func of Temp Curve, !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  -23.33333,                              !- Minimum Value of x
  29.44444,                               !- Maximum Value of x
  -23.33333,                              !- Minimum Value of y
  29.44444;                               !- Maximum Value of y

OS:Coil:Cooling:DX:TwoSpeed,
  {01464f2b-eca8-4d8a-bb6e-a5a8217afb99}, !- Handle
  5 Zone DOAS 2spd DX Clg Coil,           !- Name
  {73d09327-43f9-49af-9b71-f1b09652ba20}, !- Availability Schedule Name
  Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  3,                                      !- Rated High Speed COP {W/W}
  Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
  773.3,                                  !- Rated High Speed Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated High Speed Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  773.3,                                  !- Unit Internal Static Air Pressure {Pa}
  {6395fb1a-d0c4-465b-b18b-df6678fabd46}, !- Air Inlet Node Name
  {9406f45c-2ae3-446c-b3d4-495eca05434e}, !- Air Outlet Node Name
  {ff4f24bc-f919-4674-a36e-476c045166af}, !- Total Cooling Capacity Function of Temperature Curve Name
  {b204f300-a2e3-4a36-9448-bf56a3eaaa77}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {ff2d85c0-d551-4b8b-8b13-44f05d2750bc}, !- Energy Input Ratio Function of Temperature Curve Name
  {2d54d4fb-9a48-4851-ae5c-fe041dbc654f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {3265e604-8f7a-40bc-b9a6-0f2dba65600c}, !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
  0.69,                                   !- Rated Low Speed Sensible Heat Ratio
  3,                                      !- Rated Low Speed COP {W/W}
  Autosize,                               !- Rated Low Speed Air Flow Rate {m3/s}
  773.3,                                  !- Rated Low Speed Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Low Speed Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {4094ea13-5fe8-4834-b4a1-37c700bc8022}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {86ca41d8-b069-4d7e-bdbb-9471633c0730}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0.9,                                    !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0.9,                                    !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {ff4f24bc-f919-4674-a36e-476c045166af}, !- Handle
  Curve Biquadratic 3,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-05,                                 !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b204f300-a2e3-4a36-9448-bf56a3eaaa77}, !- Handle
  Curve Quadratic 5,                      !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Biquadratic,
  {ff2d85c0-d551-4b8b-8b13-44f05d2750bc}, !- Handle
  Curve Biquadratic 4,                    !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {2d54d4fb-9a48-4851-ae5c-fe041dbc654f}, !- Handle
  Curve Quadratic 6,                      !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Quadratic,
  {3265e604-8f7a-40bc-b9a6-0f2dba65600c}, !- Handle
  Curve Quadratic 7,                      !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {4094ea13-5fe8-4834-b4a1-37c700bc8022}, !- Handle
  Curve Biquadratic 5,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-05,                                 !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {86ca41d8-b069-4d7e-bdbb-9471633c0730}, !- Handle
  Curve Biquadratic 6,                    !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Node,
  {71cabe36-9215-4a83-ad9b-bdb0491fb51c}, !- Handle
  5 Zone DOAS 2spd DX Clg Coil Outlet Air Node, !- Name
  {9406f45c-2ae3-446c-b3d4-495eca05434e}, !- Inlet Port
  {953e6f82-6d18-4faf-9991-24519d4261d5}; !- Outlet Port

OS:Connection,
  {9406f45c-2ae3-446c-b3d4-495eca05434e}, !- Handle
  {01464f2b-eca8-4d8a-bb6e-a5a8217afb99}, !- Source Object
  11,                                     !- Outlet Port
  {71cabe36-9215-4a83-ad9b-bdb0491fb51c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {953e6f82-6d18-4faf-9991-24519d4261d5}, !- Handle
  {71cabe36-9215-4a83-ad9b-bdb0491fb51c}, !- Source Object
  3,                                      !- Outlet Port
  {0a2a8641-4b5b-4bc4-b418-44315ebdf86d}, !- Target Object
  8;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {028aac9b-9f02-4988-9ca8-92ea91304562}, !- Handle
  5 Zone DOAS Outdoor Air Controller,     !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  {73d09327-43f9-49af-9b71-f1b09652ba20}, !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {44cef791-b7f1-4215-a669-70a89accb045}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {44cef791-b7f1-4215-a669-70a89accb045}, !- Handle
  5 Zone DOAS Mechanical Ventilation Controller, !- Name
  {73d09327-43f9-49af-9b71-f1b09652ba20}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {50c347c5-1434-41c0-9b12-523d711cac5e}, !- Handle
  5 Zone DOAS OA System,                  !- Name
  {028aac9b-9f02-4988-9ca8-92ea91304562}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {acda424b-6fbe-4fcc-9484-8c2ba1b7158a}, !- Mixed Air Node Name
  {f068501f-49fb-47a9-ae4e-e478712d265c}, !- Outdoor Air Stream Node Name
  {2d5386a7-3f10-40ee-a6f2-d36d0a325fa2}, !- Relief Air Stream Node Name
  {817c5165-28c4-4983-a792-781cea9c1f43}; !- Return Air Stream Node Name

OS:Node,
  {e4a7dfe7-3ddb-46ad-a2d8-6bb287044056}, !- Handle
  5 Zone DOAS Outdoor Air Node,           !- Name
  ,                                       !- Inlet Port
  {f068501f-49fb-47a9-ae4e-e478712d265c}; !- Outlet Port

OS:Connection,
  {f068501f-49fb-47a9-ae4e-e478712d265c}, !- Handle
  {e4a7dfe7-3ddb-46ad-a2d8-6bb287044056}, !- Source Object
  3,                                      !- Outlet Port
  {50c347c5-1434-41c0-9b12-523d711cac5e}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {798bbce8-fb65-4728-a9c5-bec773b9ac44}, !- Handle
  5 Zone DOAS Relief Air Node,            !- Name
  {2d5386a7-3f10-40ee-a6f2-d36d0a325fa2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2d5386a7-3f10-40ee-a6f2-d36d0a325fa2}, !- Handle
  {50c347c5-1434-41c0-9b12-523d711cac5e}, !- Source Object
  7,                                      !- Outlet Port
  {798bbce8-fb65-4728-a9c5-bec773b9ac44}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {14070d28-85d0-4fbe-bb3e-50826459df58}, !- Handle
  5 Zone DOAS Mixed Air Node,             !- Name
  {acda424b-6fbe-4fcc-9484-8c2ba1b7158a}, !- Inlet Port
  {6395fb1a-d0c4-465b-b18b-df6678fabd46}; !- Outlet Port

OS:Connection,
  {acda424b-6fbe-4fcc-9484-8c2ba1b7158a}, !- Handle
  {50c347c5-1434-41c0-9b12-523d711cac5e}, !- Source Object
  5,                                      !- Outlet Port
  {14070d28-85d0-4fbe-bb3e-50826459df58}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6395fb1a-d0c4-465b-b18b-df6678fabd46}, !- Handle
  {14070d28-85d0-4fbe-bb3e-50826459df58}, !- Source Object
  3,                                      !- Outlet Port
  {01464f2b-eca8-4d8a-bb6e-a5a8217afb99}, !- Target Object
  10;                                     !- Inlet Port

OS:Fan:ConstantVolume,
  {3c0c85df-287a-41ff-82ac-e3b4b313d37e}, !- Handle
  DOAS Exhaust Fan,                       !- Name
  {73d09327-43f9-49af-9b71-f1b09652ba20}, !- Availability Schedule Name
  0.58175,                                !- Fan Total Efficiency
  373.633365,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.895,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {b1c18db1-e361-4c1f-9f96-ee003601a82f}, !- Air Inlet Node Name
  {c638fcaa-0857-4f6e-8bf3-b02317e37f66}, !- Air Outlet Node Name
  DOAS Fans;                              !- End-Use Subcategory

OS:Node,
  {4b2e5eec-88c6-4085-9484-d26d77ccbed4}, !- Handle
  DOAS Exhaust Fan Outlet Air Node,       !- Name
  {c638fcaa-0857-4f6e-8bf3-b02317e37f66}, !- Inlet Port
  {817c5165-28c4-4983-a792-781cea9c1f43}; !- Outlet Port

OS:Connection,
  {b1c18db1-e361-4c1f-9f96-ee003601a82f}, !- Handle
  {0dafc932-f092-44a8-8e0e-b3f1c8d12b76}, !- Source Object
  3,                                      !- Outlet Port
  {3c0c85df-287a-41ff-82ac-e3b4b313d37e}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {c638fcaa-0857-4f6e-8bf3-b02317e37f66}, !- Handle
  {3c0c85df-287a-41ff-82ac-e3b4b313d37e}, !- Source Object
  9,                                      !- Outlet Port
  {4b2e5eec-88c6-4085-9484-d26d77ccbed4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {817c5165-28c4-4983-a792-781cea9c1f43}, !- Handle
  {4b2e5eec-88c6-4085-9484-d26d77ccbed4}, !- Source Object
  3,                                      !- Outlet Port
  {50c347c5-1434-41c0-9b12-523d711cac5e}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirReset,
  {19c25e87-d3e3-4c44-8d0f-fc3490f67c54}, !- Handle
  5 Zone DOAS SAT Reset,                  !- Name
  Temperature,                            !- Control Variable
  21.1111111111111,                       !- Setpoint at Outdoor Low Temperature {C}
  12.7777777777778,                       !- Outdoor Low Temperature {C}
  15.5555555555556,                       !- Setpoint at Outdoor High Temperature {C}
  21.1111111111111,                       !- Outdoor High Temperature {C}
  {1f4ae4f9-afaa-4af8-912c-a1b92e313a2b}, !- Setpoint Node or NodeList Name
  ,                                       !- Schedule Name
  ,                                       !- Setpoint at Outdoor Low Temperature 2 {C}
  ,                                       !- Outdoor Low Temperature 2 {C}
  ,                                       !- Setpoint at Outdoor High Temperature 2 {C}
  ;                                       !- Outdoor High Temperature 2 {C}

OS:AvailabilityManager:NightCycle,
  {090d4c02-cffe-424b-88fc-049b233bac91}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  {73d09327-43f9-49af-9b71-f1b09652ba20}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAnyZoneFansOnly,                 !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {1fdf05f0-b41b-4430-8bd0-ed96428a3d27}, !- Control Zone or Zone List Name
  {f9b17104-2694-4f2f-b71c-d694e9c3f50e}, !- Cooling Control Zone or Zone List Name
  {55b85dc6-0da0-4a73-abb6-eed1b857fd9b}, !- Heating Control Zone or Zone List Name
  {0c387567-17c3-4cf5-9ddc-86e7a7069cfe}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {1fdf05f0-b41b-4430-8bd0-ed96428a3d27}, !- Handle
  Availability Manager Night Cycle 1 Control Zone List; !- Name

OS:ModelObjectList,
  {f9b17104-2694-4f2f-b71c-d694e9c3f50e}, !- Handle
  Availability Manager Night Cycle 1 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {55b85dc6-0da0-4a73-abb6-eed1b857fd9b}, !- Handle
  Availability Manager Night Cycle 1 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {0c387567-17c3-4cf5-9ddc-86e7a7069cfe}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {9a6ccee6-0f47-4c3b-9899-168010ce1018}, !- Handle
  Core_ZN_tzone Air Terminal,             !- Name
  {73d09327-43f9-49af-9b71-f1b09652ba20}, !- Availability Schedule Name
  {6a4a90fe-3ae4-4831-a3af-f7041c72f18d}, !- Air Inlet Node Name
  {73217fa6-73d1-48c4-a19e-9e75c5b9e4cf}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {1494e40f-5253-4469-8c03-cc7d3a26fed9}, !- Handle
  Core_ZN_tzone Return Air Node,          !- Name
  {463015ef-6dd7-4295-9558-c79289e8463d}, !- Inlet Port
  {7f7bd159-baef-4bf6-933f-29db7c9c08eb}; !- Outlet Port

OS:Connection,
  {275f1d5a-5426-43f4-8610-6d315a560e34}, !- Handle
  {6717cf4a-5d53-4feb-947f-58d82a2ca4f5}, !- Source Object
  3,                                      !- Outlet Port
  {d7c91d7b-7df4-4d69-8007-17434a1f7eea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {463015ef-6dd7-4295-9558-c79289e8463d}, !- Handle
  {9c2e1326-f066-4e53-872c-251078e476ee}, !- Source Object
  2,                                      !- Outlet Port
  {1494e40f-5253-4469-8c03-cc7d3a26fed9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7f7bd159-baef-4bf6-933f-29db7c9c08eb}, !- Handle
  {1494e40f-5253-4469-8c03-cc7d3a26fed9}, !- Source Object
  3,                                      !- Outlet Port
  {ebe0ff9c-af7d-4b35-a521-92b9e17ce383}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a15ae1d2-8ca6-4b29-93ef-3a3f7150b7f2}, !- Handle
  Core_ZN_tzone Air Terminal Inlet Air Node, !- Name
  {af2bca42-007f-443c-a20c-b05894de4347}, !- Inlet Port
  {6a4a90fe-3ae4-4831-a3af-f7041c72f18d}; !- Outlet Port

OS:Connection,
  {af2bca42-007f-443c-a20c-b05894de4347}, !- Handle
  {9634b000-5dd7-4627-8a1f-e83166b11038}, !- Source Object
  3,                                      !- Outlet Port
  {a15ae1d2-8ca6-4b29-93ef-3a3f7150b7f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6a4a90fe-3ae4-4831-a3af-f7041c72f18d}, !- Handle
  {a15ae1d2-8ca6-4b29-93ef-3a3f7150b7f2}, !- Source Object
  3,                                      !- Outlet Port
  {9a6ccee6-0f47-4c3b-9899-168010ce1018}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {73217fa6-73d1-48c4-a19e-9e75c5b9e4cf}, !- Handle
  {9a6ccee6-0f47-4c3b-9899-168010ce1018}, !- Source Object
  4,                                      !- Outlet Port
  {6717cf4a-5d53-4feb-947f-58d82a2ca4f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {be1e9ca9-7f83-4cad-9324-aa4f70cdab38}, !- Handle
  Schedule Constant 1,                    !- Name
  {3332da66-eb42-4d30-ac90-6e48ff52f84c}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {d0b6c210-5cd9-4e84-9ebd-f04ff2b91e21}, !- Handle
  Schedule Constant 2,                    !- Name
  {3332da66-eb42-4d30-ac90-6e48ff52f84c}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {379c285f-0493-49aa-9207-6ddd2d3183c8}, !- Handle
  Perimeter_ZN_3_tzone Air Terminal,      !- Name
  {73d09327-43f9-49af-9b71-f1b09652ba20}, !- Availability Schedule Name
  {70f294d9-3b21-4d6c-8e49-a9eb483281f9}, !- Air Inlet Node Name
  {ba655507-81d6-4114-815c-31d7a8958d56}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {0d93adb9-7383-4e77-bf28-873e264cb7bd}, !- Handle
  Perimeter_ZN_3_tzone Air Terminal Outlet Air Node, !- Name
  {ba655507-81d6-4114-815c-31d7a8958d56}, !- Inlet Port
  {93c7241c-0fab-4f9a-954e-2b4de1a6d27a}; !- Outlet Port

OS:Node,
  {b3300501-66b2-41c4-9d7a-834a3971fc9e}, !- Handle
  Perimeter_ZN_3_tzone Return Air Node,   !- Name
  {ccfe807c-a85d-4f55-b9d8-f9e22500b750}, !- Inlet Port
  {ac18e625-ad48-42d0-b394-b33d657cdd69}; !- Outlet Port

OS:Connection,
  {93c7241c-0fab-4f9a-954e-2b4de1a6d27a}, !- Handle
  {0d93adb9-7383-4e77-bf28-873e264cb7bd}, !- Source Object
  3,                                      !- Outlet Port
  {74d22056-e2ca-4313-840f-60f3e6b5794e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ccfe807c-a85d-4f55-b9d8-f9e22500b750}, !- Handle
  {4bf5b963-242d-4db3-b3f3-c012f54fbac8}, !- Source Object
  2,                                      !- Outlet Port
  {b3300501-66b2-41c4-9d7a-834a3971fc9e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ac18e625-ad48-42d0-b394-b33d657cdd69}, !- Handle
  {b3300501-66b2-41c4-9d7a-834a3971fc9e}, !- Source Object
  3,                                      !- Outlet Port
  {ebe0ff9c-af7d-4b35-a521-92b9e17ce383}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {8c107a23-23fc-4ac8-b90b-2575afa3a135}, !- Handle
  Perimeter_ZN_3_tzone Air Terminal Inlet Air Node, !- Name
  {ede98230-5ce2-4994-b1a5-774155d6ff70}, !- Inlet Port
  {70f294d9-3b21-4d6c-8e49-a9eb483281f9}; !- Outlet Port

OS:Connection,
  {ede98230-5ce2-4994-b1a5-774155d6ff70}, !- Handle
  {9634b000-5dd7-4627-8a1f-e83166b11038}, !- Source Object
  4,                                      !- Outlet Port
  {8c107a23-23fc-4ac8-b90b-2575afa3a135}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {70f294d9-3b21-4d6c-8e49-a9eb483281f9}, !- Handle
  {8c107a23-23fc-4ac8-b90b-2575afa3a135}, !- Source Object
  3,                                      !- Outlet Port
  {379c285f-0493-49aa-9207-6ddd2d3183c8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ba655507-81d6-4114-815c-31d7a8958d56}, !- Handle
  {379c285f-0493-49aa-9207-6ddd2d3183c8}, !- Source Object
  4,                                      !- Outlet Port
  {0d93adb9-7383-4e77-bf28-873e264cb7bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {e2ad6938-d8c2-46ce-bd82-ce9c32591b06}, !- Handle
  Schedule Constant 3,                    !- Name
  {3332da66-eb42-4d30-ac90-6e48ff52f84c}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {6c991cf0-5a1b-4145-9987-57137519bb99}, !- Handle
  Schedule Constant 4,                    !- Name
  {3332da66-eb42-4d30-ac90-6e48ff52f84c}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {d17757d9-315c-40ab-8cbe-be20456a0721}, !- Handle
  Perimeter_ZN_1_tzone Air Terminal,      !- Name
  {73d09327-43f9-49af-9b71-f1b09652ba20}, !- Availability Schedule Name
  {877ce916-b771-4ff0-a8f6-b0b6bc5c2a49}, !- Air Inlet Node Name
  {557c3d55-e418-4fa2-8bc2-886dbb2c25e0}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {c6c8673f-800b-4218-9697-9670fb37967b}, !- Handle
  Perimeter_ZN_1_tzone Air Terminal Outlet Air Node, !- Name
  {557c3d55-e418-4fa2-8bc2-886dbb2c25e0}, !- Inlet Port
  {c0aae7c3-e1a5-46bb-b1b1-7274d5f3d184}; !- Outlet Port

OS:Node,
  {7a38ed0d-dd91-4471-84c7-d4ed3d100197}, !- Handle
  Perimeter_ZN_1_tzone Return Air Node,   !- Name
  {79d2aaca-e75d-4561-9d33-6281cc1fe5d4}, !- Inlet Port
  {35524444-a258-486b-88ee-1db0893910c1}; !- Outlet Port

OS:Connection,
  {c0aae7c3-e1a5-46bb-b1b1-7274d5f3d184}, !- Handle
  {c6c8673f-800b-4218-9697-9670fb37967b}, !- Source Object
  3,                                      !- Outlet Port
  {aed5f603-615f-491b-8a01-98ea0e165505}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {79d2aaca-e75d-4561-9d33-6281cc1fe5d4}, !- Handle
  {79fe509f-2559-4232-a2ba-13e5fc11f3af}, !- Source Object
  2,                                      !- Outlet Port
  {7a38ed0d-dd91-4471-84c7-d4ed3d100197}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {35524444-a258-486b-88ee-1db0893910c1}, !- Handle
  {7a38ed0d-dd91-4471-84c7-d4ed3d100197}, !- Source Object
  3,                                      !- Outlet Port
  {ebe0ff9c-af7d-4b35-a521-92b9e17ce383}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {024d284d-3ff9-416a-8003-8e6057a8a833}, !- Handle
  Perimeter_ZN_1_tzone Air Terminal Inlet Air Node, !- Name
  {04ecdaaa-32bd-474c-8ac1-26c41148e440}, !- Inlet Port
  {877ce916-b771-4ff0-a8f6-b0b6bc5c2a49}; !- Outlet Port

OS:Connection,
  {04ecdaaa-32bd-474c-8ac1-26c41148e440}, !- Handle
  {9634b000-5dd7-4627-8a1f-e83166b11038}, !- Source Object
  5,                                      !- Outlet Port
  {024d284d-3ff9-416a-8003-8e6057a8a833}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {877ce916-b771-4ff0-a8f6-b0b6bc5c2a49}, !- Handle
  {024d284d-3ff9-416a-8003-8e6057a8a833}, !- Source Object
  3,                                      !- Outlet Port
  {d17757d9-315c-40ab-8cbe-be20456a0721}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {557c3d55-e418-4fa2-8bc2-886dbb2c25e0}, !- Handle
  {d17757d9-315c-40ab-8cbe-be20456a0721}, !- Source Object
  4,                                      !- Outlet Port
  {c6c8673f-800b-4218-9697-9670fb37967b}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {2c2658ee-f64c-4b39-bb20-b35cbfb65653}, !- Handle
  Schedule Constant 5,                    !- Name
  {3332da66-eb42-4d30-ac90-6e48ff52f84c}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {eec723be-bfa8-445f-ac19-bf6191460363}, !- Handle
  Schedule Constant 6,                    !- Name
  {3332da66-eb42-4d30-ac90-6e48ff52f84c}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {006b0d7a-4ccb-44f4-9bf0-246187d78965}, !- Handle
  Perimeter_ZN_2_tzone Air Terminal,      !- Name
  {73d09327-43f9-49af-9b71-f1b09652ba20}, !- Availability Schedule Name
  {cb31d931-f87d-4fac-a433-99a91eb36674}, !- Air Inlet Node Name
  {d767b300-e06a-4847-931b-59f4b904e8b3}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {3a57997e-f2b5-4a23-a047-702f09315b21}, !- Handle
  Perimeter_ZN_2_tzone Air Terminal Outlet Air Node, !- Name
  {d767b300-e06a-4847-931b-59f4b904e8b3}, !- Inlet Port
  {4c1baa1c-98b4-47b0-87ce-f5887a4c6331}; !- Outlet Port

OS:Node,
  {1d0e2a25-8597-4d36-8d39-7325ed6ef13b}, !- Handle
  Perimeter_ZN_2_tzone Return Air Node,   !- Name
  {29d020fd-face-4b23-8f77-7d1b2de6357e}, !- Inlet Port
  {601984bf-3ab2-49f5-ae65-c58c3b823973}; !- Outlet Port

OS:Connection,
  {4c1baa1c-98b4-47b0-87ce-f5887a4c6331}, !- Handle
  {3a57997e-f2b5-4a23-a047-702f09315b21}, !- Source Object
  3,                                      !- Outlet Port
  {491f14d9-197d-40f7-9feb-61d537df7221}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {29d020fd-face-4b23-8f77-7d1b2de6357e}, !- Handle
  {e9438534-85d0-4d12-8a9b-823e1c1c210e}, !- Source Object
  2,                                      !- Outlet Port
  {1d0e2a25-8597-4d36-8d39-7325ed6ef13b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {601984bf-3ab2-49f5-ae65-c58c3b823973}, !- Handle
  {1d0e2a25-8597-4d36-8d39-7325ed6ef13b}, !- Source Object
  3,                                      !- Outlet Port
  {ebe0ff9c-af7d-4b35-a521-92b9e17ce383}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {c76c44b1-5159-42dc-838f-427004750e82}, !- Handle
  Perimeter_ZN_2_tzone Air Terminal Inlet Air Node, !- Name
  {95ffbd56-80b6-4cf9-a6d5-4b926c3bc5c5}, !- Inlet Port
  {cb31d931-f87d-4fac-a433-99a91eb36674}; !- Outlet Port

OS:Connection,
  {95ffbd56-80b6-4cf9-a6d5-4b926c3bc5c5}, !- Handle
  {9634b000-5dd7-4627-8a1f-e83166b11038}, !- Source Object
  6,                                      !- Outlet Port
  {c76c44b1-5159-42dc-838f-427004750e82}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cb31d931-f87d-4fac-a433-99a91eb36674}, !- Handle
  {c76c44b1-5159-42dc-838f-427004750e82}, !- Source Object
  3,                                      !- Outlet Port
  {006b0d7a-4ccb-44f4-9bf0-246187d78965}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d767b300-e06a-4847-931b-59f4b904e8b3}, !- Handle
  {006b0d7a-4ccb-44f4-9bf0-246187d78965}, !- Source Object
  4,                                      !- Outlet Port
  {3a57997e-f2b5-4a23-a047-702f09315b21}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {a42d91ab-a341-406b-82ff-232563fc54c1}, !- Handle
  Schedule Constant 7,                    !- Name
  {3332da66-eb42-4d30-ac90-6e48ff52f84c}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {cc8ee651-dd2b-49e3-956c-eeae845cc968}, !- Handle
  Schedule Constant 8,                    !- Name
  {3332da66-eb42-4d30-ac90-6e48ff52f84c}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {b1f62621-ac34-4139-ae51-2f0ef7ed6d19}, !- Handle
  Perimeter_ZN_4_tzone Air Terminal,      !- Name
  {73d09327-43f9-49af-9b71-f1b09652ba20}, !- Availability Schedule Name
  {c9a882c5-a1e2-4a3f-b08d-92e856695e60}, !- Air Inlet Node Name
  {038b69a1-7789-4544-830c-4fb95ef7f15e}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {9fd0c463-b31f-456d-b3d5-a3baf2faad23}, !- Handle
  Perimeter_ZN_4_tzone Air Terminal Outlet Air Node, !- Name
  {038b69a1-7789-4544-830c-4fb95ef7f15e}, !- Inlet Port
  {d4818f33-35a1-4bcc-8a2b-f71bda410512}; !- Outlet Port

OS:Node,
  {13b3721e-028b-4377-b160-0579539395df}, !- Handle
  Perimeter_ZN_4_tzone Return Air Node,   !- Name
  {b2f358fb-438b-48c3-95ab-52a66b9dac03}, !- Inlet Port
  {245a2d44-08a2-487f-9792-bc0585168cef}; !- Outlet Port

OS:Connection,
  {d4818f33-35a1-4bcc-8a2b-f71bda410512}, !- Handle
  {9fd0c463-b31f-456d-b3d5-a3baf2faad23}, !- Source Object
  3,                                      !- Outlet Port
  {3ad7d8fd-eb3b-4207-afc0-2b60b145390b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b2f358fb-438b-48c3-95ab-52a66b9dac03}, !- Handle
  {2858d9fa-8ff7-47ee-89ca-4b6e822c5af6}, !- Source Object
  2,                                      !- Outlet Port
  {13b3721e-028b-4377-b160-0579539395df}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {245a2d44-08a2-487f-9792-bc0585168cef}, !- Handle
  {13b3721e-028b-4377-b160-0579539395df}, !- Source Object
  3,                                      !- Outlet Port
  {ebe0ff9c-af7d-4b35-a521-92b9e17ce383}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {a3261f1c-ba68-43a8-a945-3d62b9db8d83}, !- Handle
  Perimeter_ZN_4_tzone Air Terminal Inlet Air Node, !- Name
  {5a11c704-9833-4a0b-a84d-bc83b44d5685}, !- Inlet Port
  {c9a882c5-a1e2-4a3f-b08d-92e856695e60}; !- Outlet Port

OS:Connection,
  {5a11c704-9833-4a0b-a84d-bc83b44d5685}, !- Handle
  {9634b000-5dd7-4627-8a1f-e83166b11038}, !- Source Object
  7,                                      !- Outlet Port
  {a3261f1c-ba68-43a8-a945-3d62b9db8d83}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c9a882c5-a1e2-4a3f-b08d-92e856695e60}, !- Handle
  {a3261f1c-ba68-43a8-a945-3d62b9db8d83}, !- Source Object
  3,                                      !- Outlet Port
  {b1f62621-ac34-4139-ae51-2f0ef7ed6d19}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {038b69a1-7789-4544-830c-4fb95ef7f15e}, !- Handle
  {b1f62621-ac34-4139-ae51-2f0ef7ed6d19}, !- Source Object
  4,                                      !- Outlet Port
  {9fd0c463-b31f-456d-b3d5-a3baf2faad23}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {93c5a47d-531c-422e-9f49-7926ffc29f3e}, !- Handle
  Schedule Constant 9,                    !- Name
  {3332da66-eb42-4d30-ac90-6e48ff52f84c}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {07cb95a9-18b6-4e03-9bca-64d2e1a0e17b}, !- Handle
  Schedule Constant 10,                   !- Name
  {3332da66-eb42-4d30-ac90-6e48ff52f84c}, !- Schedule Type Limits Name
  0;                                      !- Value

