
OS:Version,
  {818d8799-0e98-41c2-8fe9-3e540174332e}, !- Handle
  3.7.0;                                  !- Version Identifier

OS:Site,
  {a442973a-841c-4859-9e58-b813161f9ba1}, !- Handle
  trial (15-04:19-04)  (15-04:19-04),     !- Name
  1.37,                                   !- Latitude {deg}
  103.92,                                 !- Longitude {deg}
  7,                                      !- Time Zone {hr}
  32,                                     !- Elevation {m}
  Suburbs;                                !- Terrain

OS:SimulationControl,
  {a544b2e2-ea58-4f97-bc0c-cd9a7cab7197}, !- Handle
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  0.04,                                   !- Loads Convergence Tolerance Value {W}
  0.4,                                    !- Temperature Convergence Tolerance Value {deltaC}
  FullExterior,                           !- Solar Distribution
  25,                                     !- Maximum Number of Warmup Days
  6,                                      !- Minimum Number of Warmup Days
  No;                                     !- Do HVAC Sizing Simulation for Sizing Periods

OS:Building,
  {f333e804-89dc-43fe-973b-5e05a4c568d7}, !- Handle
  Building 1,                             !- Name
  ,                                       !- Building Sector Type
  0,                                      !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ;                                       !- Default Schedule Set Name

OS:ShadowCalculation,
  {0a834d64-9d6a-4254-962a-68652a2151b1}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  Periodic,                               !- Shading Calculation Update Frequency Method
  20,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  SutherlandHodgman,                      !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  SimpleSkyDiffuseModeling,               !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:HeatBalanceAlgorithm,
  {d72a06f8-cf77-400e-bdab-728f5e5df27e}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  2000,                                   !- Surface Temperature Upper Limit {C}
  1e-08,                                  !- Minimum Surface Convection Heat Transfer Coefficient Value {W/m2-K}
  1000;                                   !- Maximum Surface Convection Heat Transfer Coefficient Value {W/m2-K}

OS:Timestep,
  {3798a81a-21fc-4a5c-90eb-7f5d82cab5c4}, !- Handle
  6;                                      !- Number of Timesteps per Hour

OS:ConvergenceLimits,
  {f5a4bc74-23f9-4993-b500-8020f807a93b}, !- Handle
  1,                                      !- Minimum System Timestep {minutes}
  25;                                     !- Maximum HVAC Iterations

OS:SizingPeriod:DesignDay,
  {798fe5a0-89a2-456b-87f5-ed09f929eeb9}, !- Handle
  Summer Design Day in trial (15-04:19-04) Jun, !- Name
  34.1,                                   !- Maximum Dry-Bulb Temperature {C}
  6.1,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  100941.2,                               !- Barometric Pressure {Pa}
  0,                                      !- Wind Speed {m/s}
  0,                                      !- Wind Direction {deg}
  0.98,                                   !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  15,                                     !- Day of Month
  6,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  WetBulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  26.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {f977ab7b-a9d6-4f18-8db4-8295522f9d24}, !- Handle
  Winter Design Day in trial (15-04:19-04), !- Name
  23.8,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  100941.2,                               !- Barometric Pressure {Pa}
  1.9,                                    !- Wind Speed {m/s}
  10,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  15,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  WetBulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  23.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ;                                       !- Solar Model Indicator

OS:RunPeriod,
  {71e1f170-d100-4628-a4c3-344407b1485d}, !- Handle
  trial (15-04:19-04),                    !- Name
  4,                                      !- Begin Month
  15,                                     !- Begin Day of Month
  4,                                      !- End Month
  19,                                     !- End Day of Month
  No,                                     !- Use Weather File Holidays and Special Days
  Yes,                                    !- Use Weather File Daylight Saving Period
  Yes,                                    !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes,                                    !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:YearDescription,
  {58e2daef-3573-4fa6-b2de-016cb5552f4e}, !- Handle
  2024,                                   !- Calendar Year
  ,                                       !- Day of Week for Start Day
  ;                                       !- Is Leap Year

OS:RunPeriodControl:SpecialDays,
  {2ac2e26e-473b-4569-be31-a81abf60b734}, !- Handle
  New Years Day,                          !- Name
  1 Jan,                                  !- Start Date
  1,                                      !- Duration {days}
  Holiday;                                !- Special Day Type

OS:RunPeriodControl:SpecialDays,
  {02d867e0-2784-4b8c-b138-4a508e9b66a4}, !- Handle
  Christmas Day,                          !- Name
  25 Dec,                                 !- Start Date
  1,                                      !- Duration {days}
  Holiday;                                !- Special Day Type

OS:RunPeriodControl:SpecialDays,
  {eecbaada-3321-4597-b380-0b29e6c87959}, !- Handle
  Easter Monday,                          !- Name
  2nd Monday in April,                    !- Start Date
  1,                                      !- Duration {days}
  Holiday;                                !- Special Day Type

OS:RunPeriodControl:SpecialDays,
  {b3ab9215-30d5-451c-a8a3-a4aae33a3c5d}, !- Handle
  Easter Sunday,                          !- Name
  1st Sunday in April,                    !- Start Date
  1,                                      !- Duration {days}
  Holiday;                                !- Special Day Type

OS:ScheduleTypeLimits,
  {f56e976a-bef1-4966-9b88-d90234f14b36}, !- Handle
  Schedule Type Limits 1;                 !- Name

OS:ScheduleTypeLimits,
  {871da2e9-8875-4d04-970c-cbc8821760b1}, !- Handle
  Fraction,                               !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  CONTINUOUS;                             !- Numeric Type

OS:ScheduleTypeLimits,
  {95b6c8fd-92a8-47c4-829c-a8d2b4bf5cb9}, !- Handle
  Temperature,                            !- Name
  -60,                                    !- Lower Limit Value
  200,                                    !- Upper Limit Value
  CONTINUOUS,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {7f385453-5321-4ff6-a5af-fea74b8d5905}, !- Handle
  Control Type,                           !- Name
  0,                                      !- Lower Limit Value
  4,                                      !- Upper Limit Value
  DISCRETE,                               !- Numeric Type
  ControlMode;                            !- Unit Type

OS:ScheduleTypeLimits,
  {58d5b2bf-062d-4a46-9dae-898dc151aa17}, !- Handle
  On/Off,                                 !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  DISCRETE,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Schedule:Day,
  {0f0b20dd-c7ae-40dd-9d9d-40824a3ec1a2}, !- Handle
  0,                                      !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:ScheduleTypeLimits,
  {e93e0c17-abb6-468d-aada-19a160b029a3}, !- Handle
  Schedule Type Limits 2;                 !- Name

OS:Schedule:Day,
  {0fbc7c8f-ef00-46b2-a128-b1298a81e6c1}, !- Handle
  50,                                     !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  50,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  50,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  50,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  50,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  50,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  50,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  50,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  50,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  50,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  50,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  50,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  50,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  50,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  50,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  50,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  50,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  50,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  50,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  50,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  50,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  50,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  50,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  50,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  50;                                     !- Value Until Time 24

OS:ScheduleTypeLimits,
  {9ba5e241-ef51-4ff7-9f4d-461d32cf6f60}, !- Handle
  Schedule Type Limits 3;                 !- Name

OS:Schedule:Day,
  {bbf9f37e-c635-484a-a95d-551277d4c8b9}, !- Handle
  Off,                                    !- Name
  {871da2e9-8875-4d04-970c-cbc8821760b1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {d07227fd-7945-4462-a91c-ad1791c3c6f7}, !- Handle
  Summer Control Type Day Sch,            !- Name
  {7f385453-5321-4ff6-a5af-fea74b8d5905}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  4,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  4,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  4,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  4,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  4,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  4,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  4,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  4,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  4,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  4,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  4,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  4,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  4,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  4,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  4,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  4,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  4,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  4,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  4,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  4,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  4,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  4,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  4,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  4;                                      !- Value Until Time 24

OS:Schedule:Day,
  {b7426edd-db0e-448c-b8a7-88ac7f84cb6c}, !- Handle
  Winter Control Type Day Sch,            !- Name
  {7f385453-5321-4ff6-a5af-fea74b8d5905}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  4,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  4,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  4,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  4,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  4,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  4,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  4,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  4,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  4,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  4,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  4,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  4,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  4,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  4,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  4,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  4,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  4,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  4,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  4,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  4,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  4,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  4,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  4,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  4;                                      !- Value Until Time 24

OS:Schedule:Day,
  {5e6f17ee-bf54-4e8f-9d07-03cdacdfc826}, !- Handle
  Summer Control Type Day Sch - cool,     !- Name
  {7f385453-5321-4ff6-a5af-fea74b8d5905}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  2,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  2,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  2,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  2,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  2,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  2,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  2,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  2,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  2,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  2,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  2,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  2,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  2,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  2,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  2,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  2,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  2,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  2,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  2,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  2,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  2,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  2,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  2,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  2;                                      !- Value Until Time 24

OS:Schedule:Day,
  {4e4f5b24-c368-4d1f-ad5d-17323d0e17db}, !- Handle
  Winter Control Type Day Sch - heat,     !- Name
  {7f385453-5321-4ff6-a5af-fea74b8d5905}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Week,
  {7b550ef3-c1d8-4918-988d-4b4acef797b7}, !- Handle
  Off,                                    !- Name
  ,                                       !- Schedule Rendering Name
  {bbf9f37e-c635-484a-a95d-551277d4c8b9}, !- Sunday Schedule:Day Name
  {bbf9f37e-c635-484a-a95d-551277d4c8b9}, !- Monday Schedule:Day Name
  {bbf9f37e-c635-484a-a95d-551277d4c8b9}, !- Tuesday Schedule:Day Name
  {bbf9f37e-c635-484a-a95d-551277d4c8b9}, !- Wednesday Schedule:Day Name
  {bbf9f37e-c635-484a-a95d-551277d4c8b9}, !- Thursday Schedule:Day Name
  {bbf9f37e-c635-484a-a95d-551277d4c8b9}, !- Friday Schedule:Day Name
  {bbf9f37e-c635-484a-a95d-551277d4c8b9}, !- Saturday Schedule:Day Name
  {bbf9f37e-c635-484a-a95d-551277d4c8b9}, !- Holiday Schedule:Day Name
  {bbf9f37e-c635-484a-a95d-551277d4c8b9}, !- SummerDesignDay Schedule:Day Name
  {bbf9f37e-c635-484a-a95d-551277d4c8b9}, !- WinterDesignDay Schedule:Day Name
  {bbf9f37e-c635-484a-a95d-551277d4c8b9}, !- CustomDay1 Schedule:Day Name
  {bbf9f37e-c635-484a-a95d-551277d4c8b9}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {e62c4ebb-5846-4b3b-a303-29f1d98ca418}, !- Handle
  Summer Control Type Week Sch,           !- Name
  ,                                       !- Schedule Rendering Name
  {d07227fd-7945-4462-a91c-ad1791c3c6f7}, !- Sunday Schedule:Day Name
  {d07227fd-7945-4462-a91c-ad1791c3c6f7}, !- Monday Schedule:Day Name
  {d07227fd-7945-4462-a91c-ad1791c3c6f7}, !- Tuesday Schedule:Day Name
  {d07227fd-7945-4462-a91c-ad1791c3c6f7}, !- Wednesday Schedule:Day Name
  {d07227fd-7945-4462-a91c-ad1791c3c6f7}, !- Thursday Schedule:Day Name
  {d07227fd-7945-4462-a91c-ad1791c3c6f7}, !- Friday Schedule:Day Name
  {d07227fd-7945-4462-a91c-ad1791c3c6f7}, !- Saturday Schedule:Day Name
  {d07227fd-7945-4462-a91c-ad1791c3c6f7}, !- Holiday Schedule:Day Name
  {d07227fd-7945-4462-a91c-ad1791c3c6f7}, !- SummerDesignDay Schedule:Day Name
  {d07227fd-7945-4462-a91c-ad1791c3c6f7}, !- WinterDesignDay Schedule:Day Name
  {d07227fd-7945-4462-a91c-ad1791c3c6f7}, !- CustomDay1 Schedule:Day Name
  {d07227fd-7945-4462-a91c-ad1791c3c6f7}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {621a0556-7f4e-41d7-b434-8e4534730a6b}, !- Handle
  Winter Control Type Week Sch,           !- Name
  ,                                       !- Schedule Rendering Name
  {b7426edd-db0e-448c-b8a7-88ac7f84cb6c}, !- Sunday Schedule:Day Name
  {b7426edd-db0e-448c-b8a7-88ac7f84cb6c}, !- Monday Schedule:Day Name
  {b7426edd-db0e-448c-b8a7-88ac7f84cb6c}, !- Tuesday Schedule:Day Name
  {b7426edd-db0e-448c-b8a7-88ac7f84cb6c}, !- Wednesday Schedule:Day Name
  {b7426edd-db0e-448c-b8a7-88ac7f84cb6c}, !- Thursday Schedule:Day Name
  {b7426edd-db0e-448c-b8a7-88ac7f84cb6c}, !- Friday Schedule:Day Name
  {b7426edd-db0e-448c-b8a7-88ac7f84cb6c}, !- Saturday Schedule:Day Name
  {b7426edd-db0e-448c-b8a7-88ac7f84cb6c}, !- Holiday Schedule:Day Name
  {b7426edd-db0e-448c-b8a7-88ac7f84cb6c}, !- SummerDesignDay Schedule:Day Name
  {b7426edd-db0e-448c-b8a7-88ac7f84cb6c}, !- WinterDesignDay Schedule:Day Name
  {b7426edd-db0e-448c-b8a7-88ac7f84cb6c}, !- CustomDay1 Schedule:Day Name
  {b7426edd-db0e-448c-b8a7-88ac7f84cb6c}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {8809fb30-c22d-48ff-9a6f-b0605cac4ee3}, !- Handle
  Summer Control Type Week Sch - cool,    !- Name
  ,                                       !- Schedule Rendering Name
  {5e6f17ee-bf54-4e8f-9d07-03cdacdfc826}, !- Sunday Schedule:Day Name
  {5e6f17ee-bf54-4e8f-9d07-03cdacdfc826}, !- Monday Schedule:Day Name
  {5e6f17ee-bf54-4e8f-9d07-03cdacdfc826}, !- Tuesday Schedule:Day Name
  {5e6f17ee-bf54-4e8f-9d07-03cdacdfc826}, !- Wednesday Schedule:Day Name
  {5e6f17ee-bf54-4e8f-9d07-03cdacdfc826}, !- Thursday Schedule:Day Name
  {5e6f17ee-bf54-4e8f-9d07-03cdacdfc826}, !- Friday Schedule:Day Name
  {5e6f17ee-bf54-4e8f-9d07-03cdacdfc826}, !- Saturday Schedule:Day Name
  {5e6f17ee-bf54-4e8f-9d07-03cdacdfc826}, !- Holiday Schedule:Day Name
  {5e6f17ee-bf54-4e8f-9d07-03cdacdfc826}, !- SummerDesignDay Schedule:Day Name
  {5e6f17ee-bf54-4e8f-9d07-03cdacdfc826}, !- WinterDesignDay Schedule:Day Name
  {5e6f17ee-bf54-4e8f-9d07-03cdacdfc826}, !- CustomDay1 Schedule:Day Name
  {5e6f17ee-bf54-4e8f-9d07-03cdacdfc826}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {e4ec4d7a-8bd2-4d64-9234-3399fb1e91ee}, !- Handle
  Winter Control Type Week Sch - heat,    !- Name
  ,                                       !- Schedule Rendering Name
  {4e4f5b24-c368-4d1f-ad5d-17323d0e17db}, !- Sunday Schedule:Day Name
  {4e4f5b24-c368-4d1f-ad5d-17323d0e17db}, !- Monday Schedule:Day Name
  {4e4f5b24-c368-4d1f-ad5d-17323d0e17db}, !- Tuesday Schedule:Day Name
  {4e4f5b24-c368-4d1f-ad5d-17323d0e17db}, !- Wednesday Schedule:Day Name
  {4e4f5b24-c368-4d1f-ad5d-17323d0e17db}, !- Thursday Schedule:Day Name
  {4e4f5b24-c368-4d1f-ad5d-17323d0e17db}, !- Friday Schedule:Day Name
  {4e4f5b24-c368-4d1f-ad5d-17323d0e17db}, !- Saturday Schedule:Day Name
  {4e4f5b24-c368-4d1f-ad5d-17323d0e17db}, !- Holiday Schedule:Day Name
  {4e4f5b24-c368-4d1f-ad5d-17323d0e17db}, !- SummerDesignDay Schedule:Day Name
  {4e4f5b24-c368-4d1f-ad5d-17323d0e17db}, !- WinterDesignDay Schedule:Day Name
  {4e4f5b24-c368-4d1f-ad5d-17323d0e17db}, !- CustomDay1 Schedule:Day Name
  {4e4f5b24-c368-4d1f-ad5d-17323d0e17db}; !- CustomDay2 Schedule:Day Name

OS:Output:Variable,
  {a978b11e-d594-48e9-a542-86b7e67c3979}, !- Handle
  Output Variable 1,                      !- Name
  *,                                      !- Key Value
  Heating Coil Ancillary Gasoline Rate,   !- Variable Name
  runperiod;                              !- Reporting Frequency

OS:Schedule:Compact,
  {3c9d549f-5a37-4f38-818b-4a5b02484ac8}, !- Handle
  Roof Irrigation Schedule,               !- Name
  ,                                       !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  .00007;                                 !- Field 4

OS:ScheduleTypeLimits,
  {23f841d1-2b03-4816-81fe-281e8e6f8426}, !- Handle
  Schedule Type Limits 4;                 !- Name

OS:Schedule:Compact,
  {736812e0-2c1a-4dcb-ac30-c0ec0fcecf97}, !- Handle
  Site Precipitation Schedule,            !- Name
  ,                                       !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1;                                      !- Field 4

OS:ScheduleTypeLimits,
  {36479213-53a6-42be-b81f-4b9d332124f0}, !- Handle
  Schedule Type Limits 5;                 !- Name

OS:Schedule:Compact,
  {1a3c6352-7efa-490f-b07f-9196e0e2126c}, !- Handle
  On,                                     !- Name
  {19184d96-2ef9-4642-b5f7-e22f4dcec288}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1;                                      !- Field 4

OS:ScheduleTypeLimits,
  {55c0d1f6-e090-4016-8507-48f573c0557e}, !- Handle
  Schedule Type Limits 6;                 !- Name

OS:Schedule:Compact,
  {d3a0de09-0175-45ae-82df-a68fb7095ad0}, !- Handle
  Off,                                    !- Name
  ,                                       !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0;                                      !- Field 4

OS:ScheduleTypeLimits,
  {09d14ac8-a26c-40b2-86df-6a72cafc2b88}, !- Handle
  Schedule Type Limits 7;                 !- Name

OS:Schedule:Compact,
  {01d82ed0-3e57-4501-8c68-e74e029ad3fb}, !- Handle
  Work efficiency,                        !- Name
  {7b8970c8-24ae-413e-adc4-11c15ca9c3ae}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0;                                      !- Field 4

OS:ScheduleTypeLimits,
  {e8c45c17-58c8-4f0e-ab67-5439c2cd8c77}, !- Handle
  Schedule Type Limits 8;                 !- Name

OS:Schedule:Compact,
  {44c1ca13-d71b-44d8-a978-d6bd6cdb1494}, !- Handle
  OpaqueShade,                            !- Name
  ,                                       !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0;                                      !- Field 4

OS:ScheduleTypeLimits,
  {d538369d-cc6e-4b32-bb7e-a32ea8742fd1}, !- Handle
  Schedule Type Limits 9;                 !- Name

OS:Schedule:Compact,
  {b7acb822-e976-485a-a1f2-4487900e6c58}, !- Handle
  Zone Comfort Control Type Sched,        !- Name
  {7f385453-5321-4ff6-a5af-fea74b8d5905}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

OS:Schedule:Compact,
  {61ef13d1-6fc0-4e42-a38d-5e328189e9ea}, !- Handle
  Design Days Only,                       !- Name
  ,                                       !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: SummerDesignDay WinterDesignDay,   !- Field 2
  Until: 24:00,                           !- Field 3
  1,                                      !- Field 4
  For: AllOtherDays,                      !- Field 5
  Until: 24:00,                           !- Field 6
  0;                                      !- Field 7

OS:ScheduleTypeLimits,
  {37097e14-d099-4691-9193-32a09f1c6a90}, !- Handle
  Schedule Type Limits 10;                !- Name

OS:Schedule:Compact,
  {16e59212-608b-4662-9ab3-4e6343474e20}, !- Handle
  TypOperativeTempControlSch,             !- Name
  {95b6c8fd-92a8-47c4-829c-a8d2b4bf5cb9}, !- Schedule Type Limits Name
  Through: 31 Dec,                        !- Field 1
  For: SummerDesignDay WinterDesignDay,   !- Field 2
  Until: 24:00,                           !- Field 3
  0.0,                                    !- Field 4
  For: AllOtherDays,                      !- Field 5
  Until: 24:00,                           !- Field 6
  0.5;                                    !- Field 7

OS:Schedule:Compact,
  {c7bf76ca-ebb4-4434-babe-706eb42b2d72}, !- Handle
  OnWinterDesignDay,                      !- Name
  ,                                       !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: WinterDesignDay,                   !- Field 2
  Until: 24:00,                           !- Field 3
  1,                                      !- Field 4
  For: AllOtherDays,                      !- Field 5
  Until: 24:00,                           !- Field 6
  0;                                      !- Field 7

OS:ScheduleTypeLimits,
  {f87024c0-a3d0-4d50-84b8-f95af9400422}, !- Handle
  Schedule Type Limits 11;                !- Name

OS:Schedule:Compact,
  {5a7bd83b-8405-47e9-86c2-7a420b14f2e1}, !- Handle
  OnSummerDesignDay,                      !- Name
  ,                                       !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: SummerDesignDay,                   !- Field 2
  Until: 24:00,                           !- Field 3
  1,                                      !- Field 4
  For: AllOtherDays,                      !- Field 5
  Until: 24:00,                           !- Field 6
  0;                                      !- Field 7

OS:ScheduleTypeLimits,
  {31f3d91f-d9e2-4176-8e37-f345f648acae}, !- Handle
  Schedule Type Limits 12;                !- Name

OS:Schedule:Compact,
  {3b1ae6e5-7ab9-4224-bcd4-cbd0dbe73feb}, !- Handle
  On 24/7,                                !- Name
  {7b8970c8-24ae-413e-adc4-11c15ca9c3ae}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1;                                      !- Field 4

OS:ScheduleTypeLimits,
  {4bd7a19e-800a-4b81-a91a-7c8607b9dde8}, !- Handle
  Schedule Type Limits 13;                !- Name

OS:Schedule:Compact,
  {744c3a15-63ae-4d39-be4b-8291ac1b27e7}, !- Handle
  Off 24/7,                               !- Name
  ,                                       !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0;                                      !- Field 4

OS:ScheduleTypeLimits,
  {9846e68f-29bd-4dab-b09b-9112d236f9c5}, !- Handle
  Schedule Type Limits 14;                !- Name

OS:Schedule:Compact,
  {44c1e470-e655-4800-ae50-ec9522e92d1c}, !- Handle
  Air loop cooling set point temperature: Always 14.0 C, !- Name
  ,                                       !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  14;                                     !- Field 4

OS:ScheduleTypeLimits,
  {cc338890-fe71-45be-8b07-d56d06480cd9}, !- Handle
  Schedule Type Limits 15;                !- Name

OS:Schedule:Compact,
  {a384a1fd-a153-4593-a3d9-2b9913a98846}, !- Handle
  Heating set point schedule,             !- Name
  ,                                       !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  20;                                     !- Field 4

OS:ScheduleTypeLimits,
  {af2363c2-b60a-4a4b-b856-9702c5f71a3f}, !- Handle
  Schedule Type Limits 16;                !- Name

OS:Schedule:Compact,
  {206c543b-f206-41a5-9c44-97ff82ba1f52}, !- Handle
  Cooling set point schedule,             !- Name
  ,                                       !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  24;                                     !- Field 4

OS:ScheduleTypeLimits,
  {60db82e4-c037-4276-b7bb-39988735862c}, !- Handle
  Schedule Type Limits 17;                !- Name

OS:Schedule:Compact,
  {7756e647-df4c-4256-8123-8d33a41cd29c}, !- Handle
  Control type schedule: Always 4,        !- Name
  ,                                       !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

OS:ScheduleTypeLimits,
  {d6bc2af1-cc39-4b0c-8ac3-55cccd7647d3}, !- Handle
  Schedule Type Limits 18;                !- Name

OS:Schedule:Compact,
  {8a7d1b03-26e9-49b5-835f-d45ffa8adc47}, !- Handle
  Heating high water temperature schedule: Always 50.00, !- Name
  ,                                       !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  50;                                     !- Field 4

OS:ScheduleTypeLimits,
  {3ffd603b-bd3c-41f9-a5e8-6d38fcd15c0c}, !- Handle
  Schedule Type Limits 19;                !- Name

OS:Schedule:Compact,
  {4b89d29d-764d-416b-831e-e51e7721d399}, !- Handle
  Heating low water temperature schedule: Always 30.00, !- Name
  ,                                       !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  30;                                     !- Field 4

OS:ScheduleTypeLimits,
  {a8220755-8e64-4796-8e14-68a2c380d44e}, !- Handle
  Schedule Type Limits 20;                !- Name

OS:Schedule:Compact,
  {bf08c9b5-3517-4266-968f-8763700d1a87}, !- Handle
  Heating low control temperature schedule: Always 15.00, !- Name
  ,                                       !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  15;                                     !- Field 4

OS:ScheduleTypeLimits,
  {6080202c-bf45-4c47-9c90-a94ddd3d7c09}, !- Handle
  Schedule Type Limits 21;                !- Name

OS:Schedule:Compact,
  {f5ffb5aa-a974-4a17-8e68-6775f520945b}, !- Handle
  Heating high control temperature schedule: Always 21.00, !- Name
  ,                                       !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  21;                                     !- Field 4

OS:ScheduleTypeLimits,
  {113c3b32-f859-46e4-a5bb-c3ae3a58c236}, !- Handle
  Schedule Type Limits 22;                !- Name

OS:Schedule:Compact,
  {d5237ad5-84fd-4672-a7f3-86e0e1f6178b}, !- Handle
  Cooling high water temperature schedule: Always 15.00, !- Name
  ,                                       !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  15;                                     !- Field 4

OS:ScheduleTypeLimits,
  {60c6e2e7-402d-49f8-b9f4-c3d7a2ec1236}, !- Handle
  Schedule Type Limits 23;                !- Name

OS:Schedule:Compact,
  {3277e610-e106-4d5b-91de-fa79cf6a7ea6}, !- Handle
  Cooling low water temperature schedule: Always 10.00, !- Name
  ,                                       !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  10;                                     !- Field 4

OS:ScheduleTypeLimits,
  {b8d96978-8ac4-4ceb-ab50-d08441205e67}, !- Handle
  Schedule Type Limits 24;                !- Name

OS:Schedule:Compact,
  {9410315c-e3c9-4eb0-88bf-c5f15c7e7939}, !- Handle
  Cooling low control temperature schedule: Always 22.00, !- Name
  ,                                       !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  22;                                     !- Field 4

OS:ScheduleTypeLimits,
  {ca56895a-e2e9-456b-a282-9638f47bc5e6}, !- Handle
  Schedule Type Limits 25;                !- Name

OS:Schedule:Compact,
  {fa7c7dd0-8689-4d40-af6e-87e5f102106b}, !- Handle
  Cold water supply temperature schedule: Always 10.00, !- Name
  ,                                       !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  10;                                     !- Field 4

OS:ScheduleTypeLimits,
  {44c14536-1e6e-4835-a796-a330633762de}, !- Handle
  Schedule Type Limits 26;                !- Name

OS:Schedule:Compact,
  {c3ef02df-836d-4112-a2e9-c457dac9bc3a}, !- Handle
  Relative humidity setpoint schedule: Always 50.00, !- Name
  ,                                       !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  50;                                     !- Field 4

OS:ScheduleTypeLimits,
  {0ce94632-5d8c-46b9-bb9b-dd55093ddd8d}, !- Handle
  Schedule Type Limits 27;                !- Name

OS:Schedule:Compact,
  {2490bb0e-2539-41b8-a679-3a1b2d9cdbb1}, !- Handle
  Fraction of outdoor air schedule: Always 0.5, !- Name
  ,                                       !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.5;                                    !- Field 4

OS:ScheduleTypeLimits,
  {80eb7a74-7b25-4c0d-a3e2-11ab0b66dcfe}, !- Handle
  Schedule Type Limits 28;                !- Name

OS:Schedule:Compact,
  {966bb214-0cbf-4da0-8060-8cfca3ce07f7}, !- Handle
  Min outdoor air schedule: Always 0.3,   !- Name
  ,                                       !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.3;                                    !- Field 4

OS:ScheduleTypeLimits,
  {0fb3841f-a7bf-4572-a7de-070d9a199a60}, !- Handle
  Schedule Type Limits 29;                !- Name

OS:Schedule:Compact,
  {ab62f416-0513-4a71-9dc1-9a7e2df0c5ac}, !- Handle
  Heating Fanger comfort setpoint: Always -0.5, !- Name
  ,                                       !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  -0.5;                                   !- Field 4

OS:ScheduleTypeLimits,
  {92ae8898-2963-46f0-8cbc-72879b07637d}, !- Handle
  Schedule Type Limits 30;                !- Name

OS:Output:Variable,
  {d4c719d0-1281-41ae-903a-5cd1fe296e23}, !- Handle
  Output Variable 2,                      !- Name
  *,                                      !- Key Value
  Zone Infiltration Sensible Heat Loss Energy, !- Variable Name
  monthly;                                !- Reporting Frequency

OS:Schedule:Compact,
  {ecf10d64-2463-4e9f-a884-ead460788996}, !- Handle
  Cooling Fanger comfort setpoint: Always  0.1, !- Name
  ,                                       !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.1;                                    !- Field 4

OS:ScheduleTypeLimits,
  {c06ae967-cf0a-421e-ae58-c0c580ce8e68}, !- Handle
  Schedule Type Limits 31;                !- Name

OS:Schedule:Compact,
  {3de3d3f9-3379-42ba-b245-8613f4ff3b19}, !- Handle
  Default outdoor CO2 levels 400 ppm (Source: NOAA ESRL), !- Name
  ,                                       !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  400;                                    !- Field 4

OS:ScheduleTypeLimits,
  {998171ed-ef78-45cd-931c-443dfb08a533}, !- Handle
  Schedule Type Limits 32;                !- Name

OS:Schedule:Compact,
  {f9e11672-1510-4849-8763-3a9a9d2ba754}, !- Handle
  Zone CO2 setpoint: Always 900ppm,       !- Name
  ,                                       !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  900;                                    !- Field 4

OS:ScheduleTypeLimits,
  {2113b12f-ea5a-4255-82ce-832ea1dc126b}, !- Handle
  Schedule Type Limits 33;                !- Name

OS:Output:Variable,
  {af7566b2-e050-4a4c-815a-5a33db8ca231}, !- Handle
  Output Variable 3,                      !- Name
  *,                                      !- Key Value
  Other Equipment Total Heating Rate,     !- Variable Name
  monthly;                                !- Reporting Frequency

OS:Schedule:Compact,
  {57861584-192a-4618-99ee-f365534f8f1a}, !- Handle
  Min CO2 concentration: Always 600ppm,   !- Name
  ,                                       !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  600;                                    !- Field 4

OS:ScheduleTypeLimits,
  {532e927c-2052-41b4-838c-9a852e13cc1d}, !- Handle
  Schedule Type Limits 34;                !- Name

OS:Schedule:Compact,
  {5d222b8f-ed3d-4610-9f1a-acccef1dc082}, !- Handle
  Generic contaminant setpoint: Always 0.5ppm, !- Name
  ,                                       !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.5;                                    !- Field 4

OS:ScheduleTypeLimits,
  {d9055c24-0027-49b7-af1b-f1d4cf9e5834}, !- Handle
  Schedule Type Limits 35;                !- Name

OS:Schedule:Compact,
  {cd20fa85-6425-469f-b96f-38647551827c}, !- Handle
  Air distribution effectiveness (always 1), !- Name
  ,                                       !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1;                                      !- Field 4

OS:ScheduleTypeLimits,
  {df0a8cf0-683e-47b8-8734-2191396aa3de}, !- Handle
  Schedule Type Limits 36;                !- Name

OS:Schedule:Compact,
  {4420d9f4-4239-4627-a0a2-258551cc0c65}, !- Handle
  ASHRAE 90.1 Occupancy - Office,         !- Name
  {871da2e9-8875-4d04-970c-cbc8821760b1}, !- Schedule Type Limits Name
  Through: 31 Dec,                        !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 06:00,                           !- Field 3
  0,                                      !- Field 4
  Until: 07:00,                           !- Field 5
  0.10,                                   !- Field 6
  Until: 08:00,                           !- Field 7
  0.20,                                   !- Field 8
  Until: 17:00,                           !- Field 9
  0.95,                                   !- Field 10
  Until: 18:00,                           !- Field 11
  0.30,                                   !- Field 12
  Until: 22:00,                           !- Field 13
  0.10,                                   !- Field 14
  Until: 24:00,                           !- Field 15
  0.05,                                   !- Field 16
  For: Saturday,                          !- Field 17
  Until: 06:00,                           !- Field 18
  0,                                      !- Field 19
  Until: 08:00,                           !- Field 20
  0.10,                                   !- Field 21
  Until: 12:00,                           !- Field 22
  0.30,                                   !- Field 23
  Until: 17:00,                           !- Field 24
  0.10,                                   !- Field 25
  Until: 19:00,                           !- Field 26
  0.05,                                   !- Field 27
  Until: 24:00,                           !- Field 28
  0,                                      !- Field 29
  For: Sunday,                            !- Field 30
  Until: 06:00,                           !- Field 31
  0,                                      !- Field 32
  Until: 18:00,                           !- Field 33
  0.05,                                   !- Field 34
  Until: 24:00,                           !- Field 35
  0,                                      !- Field 36
  For: SummerDesignDay,                   !- Field 37
  Until: 08:00,                           !- Field 38
  0,                                      !- Field 39
  Until: 23:00,                           !- Field 40
  1,                                      !- Field 41
  Until: 24:00,                           !- Field 42
  0,                                      !- Field 43
  For: AllOtherDays,                      !- Field 44
  Until: 24:00,                           !- Field 45
  0;                                      !- Field 46

OS:Schedule:Compact,
  {b974ee5a-c0c7-43b3-a61e-a9c8458a800f}, !- Handle
  ASHRAE 90.1 Service Hot Water - Office, !- Name
  {871da2e9-8875-4d04-970c-cbc8821760b1}, !- Schedule Type Limits Name
  Through: 31 Dec,                        !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 05:00,                           !- Field 3
  0.05,                                   !- Field 4
  Until: 06:00,                           !- Field 5
  0.08,                                   !- Field 6
  Until: 07:00,                           !- Field 7
  0.07,                                   !- Field 8
  Until: 08:00,                           !- Field 9
  0.19,                                   !- Field 10
  Until: 09:00,                           !- Field 11
  0.35,                                   !- Field 12
  Until: 10:00,                           !- Field 13
  0.38,                                   !- Field 14
  Until: 11:00,                           !- Field 15
  0.39,                                   !- Field 16
  Until: 12:00,                           !- Field 17
  0.47,                                   !- Field 18
  Until: 13:00,                           !- Field 19
  0.57,                                   !- Field 20
  Until: 14:00,                           !- Field 21
  0.54,                                   !- Field 22
  Until: 15:00,                           !- Field 23
  0.34,                                   !- Field 24
  Until: 16:00,                           !- Field 25
  0.33,                                   !- Field 26
  Until: 17:00,                           !- Field 27
  0.44,                                   !- Field 28
  Until: 18:00,                           !- Field 29
  0.26,                                   !- Field 30
  Until: 19:00,                           !- Field 31
  0.21,                                   !- Field 32
  Until: 20:00,                           !- Field 33
  0.15,                                   !- Field 34
  Until: 21:00,                           !- Field 35
  0.17,                                   !- Field 36
  Until: 22:00,                           !- Field 37
  0.08,                                   !- Field 38
  Until: 24:00,                           !- Field 39
  0.05,                                   !- Field 40
  For: Saturday,                          !- Field 41
  Until: 05:00,                           !- Field 42
  0.05,                                   !- Field 43
  Until: 06:00,                           !- Field 44
  0.08,                                   !- Field 45
  Until: 07:00,                           !- Field 46
  0.07,                                   !- Field 47
  Until: 08:00,                           !- Field 48
  0.11,                                   !- Field 49
  Until: 09:00,                           !- Field 50
  0.15,                                   !- Field 51
  Until: 10:00,                           !- Field 52
  0.21,                                   !- Field 53
  Until: 11:00,                           !- Field 54
  0.19,                                   !- Field 55
  Until: 12:00,                           !- Field 56
  0.23,                                   !- Field 57
  Until: 13:00,                           !- Field 58
  0.20,                                   !- Field 59
  Until: 14:00,                           !- Field 60
  0.19,                                   !- Field 61
  Until: 15:00,                           !- Field 62
  0.15,                                   !- Field 63
  Until: 16:00,                           !- Field 64
  0.12,                                   !- Field 65
  Until: 17:00,                           !- Field 66
  0.14,                                   !- Field 67
  Until: 21:00,                           !- Field 68
  0.07,                                   !- Field 69
  Until: 22:00,                           !- Field 70
  0.09,                                   !- Field 71
  Until: 24:00,                           !- Field 72
  0.05,                                   !- Field 73
  For: Sunday,                            !- Field 74
  Until: 05:00,                           !- Field 75
  0.04,                                   !- Field 76
  Until: 06:00,                           !- Field 77
  0.07,                                   !- Field 78
  Until: 07:00,                           !- Field 79
  0.07,                                   !- Field 80
  Until: 11:00,                           !- Field 81
  0.04,                                   !- Field 82
  Until: 13:00,                           !- Field 83
  0.06,                                   !- Field 84
  Until: 14:00,                           !- Field 85
  0.09,                                   !- Field 86
  Until: 15:00,                           !- Field 87
  0.06,                                   !- Field 88
  Until: 21:00,                           !- Field 89
  0.04,                                   !- Field 90
  Until: 22:00,                           !- Field 91
  0.07,                                   !- Field 92
  Until: 24:00,                           !- Field 93
  0.04,                                   !- Field 94
  For: SummerDesignDay,                   !- Field 95
  Until: 24:00,                           !- Field 96
  1,                                      !- Field 97
  For: AllOtherDays,                      !- Field 98
  Until: 24:00,                           !- Field 99
  0;                                      !- Field 100

OS:Schedule:Compact,
  {a7d5447d-fb23-4588-b5ee-1dbbd1744554}, !- Handle
  Loop high setpoint temperature: Always 32.00, !- Name
  ,                                       !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  32;                                     !- Field 4

OS:ScheduleTypeLimits,
  {9be1d7c6-dfe9-4495-a0e8-6bcbde94420b}, !- Handle
  Schedule Type Limits 37;                !- Name

OS:Schedule:Compact,
  {47b98f59-0ac5-428b-b764-6de271ec559e}, !- Handle
  Loop low setpoint temperature: Always 15.00, !- Name
  ,                                       !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  15;                                     !- Field 4

OS:ScheduleTypeLimits,
  {496b76e1-75d5-4d17-8de2-fa2095c218e3}, !- Handle
  Schedule Type Limits 38;                !- Name

OS:Schedule:Compact,
  {10637f6a-4ecc-4130-b6b7-396d1cd235b5}, !- Handle
  Max CO2 concentration: Always 900ppm,   !- Name
  ,                                       !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  900;                                    !- Field 4

OS:ScheduleTypeLimits,
  {3ec46118-9698-4493-8176-820896d6333a}, !- Handle
  Schedule Type Limits 39;                !- Name

OS:Output:Meter,
  {e2b7de4e-4bda-4002-b3f2-32a98da46f6c}, !- Handle
  HeatRejection:Electricity,              !- Name
  daily,                                  !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Schedule:Compact,
  {5aab407f-7c96-415e-87fb-f1151fe4a385}, !- Handle
  Default Air Velocity for Comfort Calculations, !- Name
  {55964eb1-9842-473f-b8ca-0c5fa2bbec9b}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.1370;                                 !- Field 4

OS:ScheduleTypeLimits,
  {5adee272-452d-4dc1-8331-60eca1a9c4b5}, !- Handle
  Schedule Type Limits 40;                !- Name

OS:Schedule:Compact,
  {0b284d87-7098-4bbc-89e8-357875edf929}, !- Handle
  Cooling fraction schedule,              !- Name
  {871da2e9-8875-4d04-970c-cbc8821760b1}, !- Schedule Type Limits Name
  Through: 31 Dec,                        !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1;                                      !- Field 4

OS:Schedule:Compact,
  {82b12471-1f17-44d4-9098-626efadac325}, !- Handle
  Heating fraction schedule,              !- Name
  {871da2e9-8875-4d04-970c-cbc8821760b1}, !- Schedule Type Limits Name
  Through: 31 Dec,                        !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1;                                      !- Field 4

OS:Schedule:Compact,
  {f70629ce-bbe6-4f76-87b8-111fd14689b1}, !- Handle
  Air loop cooling set point temperature: Always 20.0 C, !- Name
  ,                                       !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  20;                                     !- Field 4

OS:ScheduleTypeLimits,
  {588f32bd-87ec-4942-8eac-17783f45c1d2}, !- Handle
  Schedule Type Limits 41;                !- Name

OS:Schedule:Compact,
  {ca8a45ce-02d6-46e9-b4af-a1fd3b48e416}, !- Handle
  Humidity ratio set point: Always 0.0065, !- Name
  ,                                       !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.0065;                                 !- Field 4

OS:ScheduleTypeLimits,
  {90d29da1-022c-46f4-a64c-353676e75c33}, !- Handle
  Schedule Type Limits 42;                !- Name

OS:Schedule:Compact,
  {55dbacc9-c6e0-451d-add7-f0b39455455f}, !- Handle
  BCA_SHEX_1_Heat recovery outlet temperature: Always 21.0 C, !- Name
  ,                                       !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  21;                                     !- Field 4

OS:ScheduleTypeLimits,
  {64efc7a7-f5b0-4737-ad1e-b5f6e8c01330}, !- Handle
  Schedule Type Limits 43;                !- Name

OS:Schedule:Compact,
  {27cafcb8-0e63-4da5-a1ad-55b422bc1df7}, !- Handle
  Activity Schedule 360,                  !- Name
  {64d0d6ab-461e-4d7d-b629-ee00c4ca8d0b}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  117;                                    !- Field 4

OS:ScheduleTypeLimits,
  {c917807b-14b8-421a-b7f5-e3136de668a2}, !- Handle
  Schedule Type Limits 44;                !- Name

OS:Schedule:Compact,
  {4e067571-a1f4-49d3-bd62-f122e3d2442d}, !- Handle
  Activity Schedule 367,                  !- Name
  {64d0d6ab-461e-4d7d-b629-ee00c4ca8d0b}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  117;                                    !- Field 4

OS:ScheduleTypeLimits,
  {07a948b2-f471-4fd7-83aa-e91845cd9f73}, !- Handle
  Schedule Type Limits 45;                !- Name

OS:Schedule:Compact,
  {d72edff0-d220-4f4d-94e8-8c4635ae3cad}, !- Handle
  Clothing Schedule 367,                  !- Name
  {cd3588aa-8f48-44ee-9ace-54584e52e452}, !- Schedule Type Limits Name
  Through: 4/1,                           !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1,                                      !- Field 4
  Through: 9/30,                          !- Field 5
  For: AllDays,                           !- Field 6
  Until: 24:00,                           !- Field 7
  .5,                                     !- Field 8
  Through: 12/31,                         !- Field 9
  For: AllDays,                           !- Field 10
  Until: 24:00,                           !- Field 11
  1;                                      !- Field 12

OS:ScheduleTypeLimits,
  {d4714a81-c560-44e3-a602-0ca659593e51}, !- Handle
  Schedule Type Limits 46;                !- Name

OS:Schedule:Compact,
  {3b3dd11b-6f8c-45e6-bca7-77424d0be22e}, !- Handle
  Activity Schedule 376,                  !- Name
  {64d0d6ab-461e-4d7d-b629-ee00c4ca8d0b}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  117;                                    !- Field 4

OS:ScheduleTypeLimits,
  {8e105335-6794-4816-ba1a-a73d4dfae6b2}, !- Handle
  Schedule Type Limits 47;                !- Name

OS:Schedule:Compact,
  {d3fbafc3-97e4-4fb0-9451-d766ef4ae9fd}, !- Handle
  Clothing Schedule 376,                  !- Name
  {cd3588aa-8f48-44ee-9ace-54584e52e452}, !- Schedule Type Limits Name
  Through: 4/1,                           !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1,                                      !- Field 4
  Through: 9/30,                          !- Field 5
  For: AllDays,                           !- Field 6
  Until: 24:00,                           !- Field 7
  .5,                                     !- Field 8
  Through: 12/31,                         !- Field 9
  For: AllDays,                           !- Field 10
  Until: 24:00,                           !- Field 11
  1;                                      !- Field 12

OS:ScheduleTypeLimits,
  {29473851-b5f4-4160-961d-95b5ecc1cefe}, !- Handle
  Schedule Type Limits 48;                !- Name

OS:Schedule:Compact,
  {ce498dcd-bb07-4d69-b09b-1030e5cd8ace}, !- Handle
  Activity Schedule 387,                  !- Name
  {64d0d6ab-461e-4d7d-b629-ee00c4ca8d0b}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  117;                                    !- Field 4

OS:ScheduleTypeLimits,
  {c4a876b1-2ed0-4a1e-944a-3bb33119555f}, !- Handle
  Schedule Type Limits 49;                !- Name

OS:Schedule:Compact,
  {ccfe8d36-374c-4e9d-bd09-eacbb407d5ae}, !- Handle
  Clothing Schedule 387,                  !- Name
  {cd3588aa-8f48-44ee-9ace-54584e52e452}, !- Schedule Type Limits Name
  Through: 4/1,                           !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1,                                      !- Field 4
  Through: 9/30,                          !- Field 5
  For: AllDays,                           !- Field 6
  Until: 24:00,                           !- Field 7
  .5,                                     !- Field 8
  Through: 12/31,                         !- Field 9
  For: AllDays,                           !- Field 10
  Until: 24:00,                           !- Field 11
  1;                                      !- Field 12

OS:ScheduleTypeLimits,
  {d354c0af-a74a-4c71-842d-880255aaecfd}, !- Handle
  Schedule Type Limits 50;                !- Name

OS:Schedule:Compact,
  {7ffe3d79-f4dd-4cbf-b604-59cbbbce858c}, !- Handle
  Transmittance schedule for Building 1 - Shading plane 1, !- Name
  {7b8970c8-24ae-413e-adc4-11c15ca9c3ae}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0;                                      !- Field 4

OS:ScheduleTypeLimits,
  {b78f2afd-1c8c-415c-ad7c-7be95e4c1218}, !- Handle
  Schedule Type Limits 51;                !- Name

OS:Output:Variable,
  {e54f0ffb-6148-45c4-8192-ebe19bdb29f4}, !- Handle
  Output Variable 4,                      !- Name
  *,                                      !- Key Value
  Water Heater Coal Rate,                 !- Variable Name
  runperiod;                              !- Reporting Frequency

OS:Schedule:Compact,
  {14d42a33-ca56-4128-843f-7e5643b63dae}, !- Handle
  Transmittance schedule for Building 1 - Shading plane 2, !- Name
  {7b8970c8-24ae-413e-adc4-11c15ca9c3ae}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0;                                      !- Field 4

OS:ScheduleTypeLimits,
  {fd5e61c7-d0de-4909-a49e-30cb06d8665f}, !- Handle
  Schedule Type Limits 52;                !- Name

OS:Schedule:Compact,
  {058b0a64-361e-4bdf-a81e-433bfc771f35}, !- Handle
  Transmittance schedule for Building 1 - Shading plane 3, !- Name
  {7b8970c8-24ae-413e-adc4-11c15ca9c3ae}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0;                                      !- Field 4

OS:ScheduleTypeLimits,
  {0d371a96-be57-408f-b76a-d5624d87d2c6}, !- Handle
  Schedule Type Limits 53;                !- Name

OS:Schedule:Compact,
  {9a89cb75-4809-4d3c-94a1-df27cd337d31}, !- Handle
  00BCA_7:30 - 18:30 Mon - Fri,           !- Name
  {871da2e9-8875-4d04-970c-cbc8821760b1}, !- Schedule Type Limits Name
  Through: 31 Dec,                        !- Field 1
  For: Weekdays SummerDesignDay WinterDesignDay, !- Field 2
  Until: 07:30,                           !- Field 3
  0,                                      !- Field 4
  Until: 18:30,                           !- Field 5
  1,                                      !- Field 6
  Until: 24:00,                           !- Field 7
  0,                                      !- Field 8
  For: Weekends,                          !- Field 9
  Until: 24:00,                           !- Field 10
  0,                                      !- Field 11
  For: AllOtherDays,                      !- Field 12
  Until: 24:00,                           !- Field 13
  0;                                      !- Field 14

OS:Schedule:Compact,
  {da12d8ce-c0a2-4934-b07e-80f88e4be70e}, !- Handle
  Transmittance schedule for Building 1 - Shading plane 4, !- Name
  {7b8970c8-24ae-413e-adc4-11c15ca9c3ae}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0;                                      !- Field 4

OS:ScheduleTypeLimits,
  {0d338215-ac60-4c3c-bc25-5d33cb365373}, !- Handle
  Schedule Type Limits 54;                !- Name

OS:Schedule:Compact,
  {731adec3-94c2-40fe-b5e0-ca06b9e47bbe}, !- Handle
  Transmittance schedule for Building 1 - Shading plane 5, !- Name
  {7b8970c8-24ae-413e-adc4-11c15ca9c3ae}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0;                                      !- Field 4

OS:ScheduleTypeLimits,
  {796be8a7-8dfb-43f0-9c4b-d35b82eecbd6}, !- Handle
  Schedule Type Limits 55;                !- Name

OS:Schedule:Compact,
  {132db46d-f2d7-4a67-98f7-5dbf195c251d}, !- Handle
  Transmittance schedule for Building 1 - Shading plane 6, !- Name
  {7b8970c8-24ae-413e-adc4-11c15ca9c3ae}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0;                                      !- Field 4

OS:ScheduleTypeLimits,
  {e19a1cae-2126-45db-99ad-d99b702a6bc5}, !- Handle
  Schedule Type Limits 56;                !- Name

OS:Schedule:Compact,
  {6c341b85-fba8-427e-ada2-b0a3f5b8780e}, !- Handle
  Transmittance schedule for Building 1 - Shading plane 7, !- Name
  {7b8970c8-24ae-413e-adc4-11c15ca9c3ae}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0;                                      !- Field 4

OS:ScheduleTypeLimits,
  {a85cf391-c133-4ee0-af89-596ab464f814}, !- Handle
  Schedule Type Limits 57;                !- Name

OS:Schedule:Compact,
  {7c2b1952-242e-496e-b942-29389eafa8b8}, !- Handle
  Transmittance schedule for Building 1 - Shading plane 8, !- Name
  {7b8970c8-24ae-413e-adc4-11c15ca9c3ae}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0;                                      !- Field 4

OS:ScheduleTypeLimits,
  {1c986c4c-3556-4083-a72a-167558a19b4d}, !- Handle
  Schedule Type Limits 58;                !- Name

OS:Schedule:Compact,
  {321ceabb-2a21-4a22-98c3-7d630025775d}, !- Handle
  Transmittance schedule for Building 1 - Shading plane 9, !- Name
  {7b8970c8-24ae-413e-adc4-11c15ca9c3ae}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0;                                      !- Field 4

OS:ScheduleTypeLimits,
  {c2b82c4f-a537-43bd-a7dc-58eed5f5ec31}, !- Handle
  Schedule Type Limits 59;                !- Name

OS:Schedule:Compact,
  {0ccded4a-c665-4b60-87ed-d5f74369093b}, !- Handle
  Transmittance schedule for Building 1 - Shading plane 10, !- Name
  {7b8970c8-24ae-413e-adc4-11c15ca9c3ae}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0;                                      !- Field 4

OS:ScheduleTypeLimits,
  {82065300-14d2-49ad-b4a3-d59ca9d3e2ea}, !- Handle
  Schedule Type Limits 60;                !- Name

OS:Schedule:Compact,
  {819ad061-162f-4904-9df1-532f20203e1f}, !- Handle
  Transmittance schedule for Building 1 - Shading plane 11, !- Name
  {7b8970c8-24ae-413e-adc4-11c15ca9c3ae}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0;                                      !- Field 4

OS:ScheduleTypeLimits,
  {1c994a8e-84aa-4267-bf03-b9c8ec7e5b1d}, !- Handle
  Schedule Type Limits 61;                !- Name

OS:Schedule:Compact,
  {a3a615e9-6207-4324-a2ee-4a87bba4ae33}, !- Handle
  Transmittance schedule for Building 1 - Shading plane 12, !- Name
  {7b8970c8-24ae-413e-adc4-11c15ca9c3ae}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0;                                      !- Field 4

OS:ScheduleTypeLimits,
  {4b6b47b6-9bca-42b3-83bf-dc4dd6a5abf5}, !- Handle
  Schedule Type Limits 62;                !- Name

OS:Schedule:Compact,
  {3db3251c-4d9b-4514-8d95-03df923894f0}, !- Handle
  Transmittance schedule for Building 1 - Shading plane 13, !- Name
  {7b8970c8-24ae-413e-adc4-11c15ca9c3ae}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0;                                      !- Field 4

OS:ScheduleTypeLimits,
  {eb1ade08-4e59-4efb-afb1-a0a59ebee61e}, !- Handle
  Schedule Type Limits 63;                !- Name

OS:Schedule:Compact,
  {df6ee4ab-03dc-470a-b457-6f5e962b17d1}, !- Handle
  Transmittance schedule for Building 1 - Shading plane 14, !- Name
  {7b8970c8-24ae-413e-adc4-11c15ca9c3ae}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0;                                      !- Field 4

OS:ScheduleTypeLimits,
  {f6bdbe32-006b-4fd9-8987-ea911d3d66ae}, !- Handle
  Schedule Type Limits 64;                !- Name

OS:Schedule:Compact,
  {706ddbb7-d421-438d-8e61-18ea15bcc501}, !- Handle
  Transmittance schedule for Building 1 - Shading plane 15, !- Name
  {7b8970c8-24ae-413e-adc4-11c15ca9c3ae}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0;                                      !- Field 4

OS:ScheduleTypeLimits,
  {3dabee24-3839-4b96-bf41-2f5a42bbf8b1}, !- Handle
  Schedule Type Limits 65;                !- Name

OS:Schedule:Compact,
  {6f12c5a7-b771-42c8-8963-76c33ec3db8f}, !- Handle
  Transmittance schedule for Building 1 - Shading plane 16, !- Name
  {7b8970c8-24ae-413e-adc4-11c15ca9c3ae}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0;                                      !- Field 4

OS:ScheduleTypeLimits,
  {2dc3ae4c-d060-4740-a172-2745828c7cef}, !- Handle
  Schedule Type Limits 66;                !- Name

OS:Schedule:Compact,
  {fef023be-77b4-4da3-b026-1e95a2321eb2}, !- Handle
  Transmittance schedule for Building 1 - Shading plane 17, !- Name
  {7b8970c8-24ae-413e-adc4-11c15ca9c3ae}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0;                                      !- Field 4

OS:ScheduleTypeLimits,
  {ade333f2-7735-45fe-bf22-2a8307565a33}, !- Handle
  Schedule Type Limits 67;                !- Name

OS:Schedule:Compact,
  {4aab00f2-6850-4f1e-a47b-da316a3d662d}, !- Handle
  Transmittance schedule for Building 1 - Shading plane 18, !- Name
  {7b8970c8-24ae-413e-adc4-11c15ca9c3ae}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0;                                      !- Field 4

OS:ScheduleTypeLimits,
  {9483ccbb-7256-4665-8103-94b1aaf08dfc}, !- Handle
  Schedule Type Limits 68;                !- Name

OS:Schedule:Compact,
  {740fb315-3981-497e-a77a-b5fbe0cacaa0}, !- Handle
  Transmittance schedule for Building 1 - Shading plane 19, !- Name
  {7b8970c8-24ae-413e-adc4-11c15ca9c3ae}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0;                                      !- Field 4

OS:ScheduleTypeLimits,
  {15725282-173c-4733-98c0-0b051ee8ab57}, !- Handle
  Schedule Type Limits 69;                !- Name

OS:Schedule:Compact,
  {5dcacf4b-8ea3-4ba5-b993-1e1b2e0c4d6e}, !- Handle
  Transmittance schedule for Building 1 - Shading plane 20, !- Name
  {7b8970c8-24ae-413e-adc4-11c15ca9c3ae}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0;                                      !- Field 4

OS:ScheduleTypeLimits,
  {a724c081-8cba-4db7-835c-874f4825f976}, !- Handle
  Schedule Type Limits 70;                !- Name

OS:Schedule:Compact,
  {cbc13b20-6266-4b2f-b48d-d5c2be392f70}, !- Handle
  Transmittance schedule for Building 1 - Shading plane 22, !- Name
  {7b8970c8-24ae-413e-adc4-11c15ca9c3ae}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0;                                      !- Field 4

OS:ScheduleTypeLimits,
  {66c66e3d-bd53-4dfe-98ba-7e5e1d339db4}, !- Handle
  Schedule Type Limits 71;                !- Name

OS:Schedule:Compact,
  {231f2eed-7a42-4860-a4dd-0dd8110db70e}, !- Handle
  Transmittance schedule for Building 1 - Shading plane 24, !- Name
  {7b8970c8-24ae-413e-adc4-11c15ca9c3ae}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0;                                      !- Field 4

OS:ScheduleTypeLimits,
  {3b70db6c-9c96-4705-bfe2-15cebfd82274}, !- Handle
  Schedule Type Limits 72;                !- Name

OS:Schedule:Compact,
  {46e15dca-1bff-41a2-848c-b93de1dedb24}, !- Handle
  Transmittance schedule for Building 1 - Shading plane 25, !- Name
  {7b8970c8-24ae-413e-adc4-11c15ca9c3ae}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0;                                      !- Field 4

OS:ScheduleTypeLimits,
  {f6997cda-c6c8-43ce-94ce-8eedd7ee4c25}, !- Handle
  Schedule Type Limits 73;                !- Name

OS:Schedule:Compact,
  {befdbb78-fdfb-4f6d-b6da-da3206a6c75e}, !- Handle
  Transmittance schedule for Building 1 - Shading plane 27, !- Name
  {7b8970c8-24ae-413e-adc4-11c15ca9c3ae}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0;                                      !- Field 4

OS:ScheduleTypeLimits,
  {af343b49-1e37-4093-9f07-9ca70a6825e9}, !- Handle
  Schedule Type Limits 74;                !- Name

OS:Schedule:Compact,
  {68d22821-0e95-4c30-a7a0-8758ca5ffff9}, !- Handle
  Transmittance schedule for Building 1 - Shading plane 28, !- Name
  {7b8970c8-24ae-413e-adc4-11c15ca9c3ae}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0;                                      !- Field 4

OS:ScheduleTypeLimits,
  {dee01820-963e-4ca4-9f63-9fd3bfbb02d4}, !- Handle
  Schedule Type Limits 75;                !- Name

OS:Schedule:Compact,
  {31d421bd-762f-4158-bb80-4b07f3a083f1}, !- Handle
  Transmittance schedule for Building 1 - Component block 2, !- Name
  {7b8970c8-24ae-413e-adc4-11c15ca9c3ae}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0;                                      !- Field 4

OS:ScheduleTypeLimits,
  {9b742bdb-a600-4029-b5b0-031d6fb9189a}, !- Handle
  Schedule Type Limits 76;                !- Name

OS:Schedule:Compact,
  {bec1142a-3650-4441-bc14-5740bf491724}, !- Handle
  Transmittance schedule for Building 1 - Component block 1, !- Name
  {7b8970c8-24ae-413e-adc4-11c15ca9c3ae}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0;                                      !- Field 4

OS:ScheduleTypeLimits,
  {9b8503f3-b1c5-417f-9594-2b2576695f77}, !- Handle
  Schedule Type Limits 77;                !- Name

OS:Schedule:Compact,
  {74ed48fe-e85f-4854-94a1-4a872b2e57d9}, !- Handle
  Transmittance schedule for Building 1 - Component block 3, !- Name
  {7b8970c8-24ae-413e-adc4-11c15ca9c3ae}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0;                                      !- Field 4

OS:ScheduleTypeLimits,
  {050a19a5-2a1a-4a5b-b66b-f778579b0fd4}, !- Handle
  Schedule Type Limits 78;                !- Name

OS:Schedule:Compact,
  {b1387f13-3ea2-436e-b19e-0d90e22a347f}, !- Handle
  Transmittance schedule for Building 1 - Component block 4, !- Name
  {7b8970c8-24ae-413e-adc4-11c15ca9c3ae}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0;                                      !- Field 4

OS:ScheduleTypeLimits,
  {76e82a4e-1c03-4bec-9d60-8652aac75f5d}, !- Handle
  Schedule Type Limits 79;                !- Name

OS:Schedule:Compact,
  {6061aa77-306b-4d4a-9048-a5463e0ab0a5}, !- Handle
  BLOCK1:THERMALZONE3 Heating Setpoint Schedule, !- Name
  {8d47eee3-8f2c-4eea-954c-fe0084908f5c}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  -50;                                    !- Field 4

OS:ScheduleTypeLimits,
  {a2affbf1-ac03-4f3f-ab81-e5ce31415611}, !- Handle
  Schedule Type Limits 80;                !- Name

OS:Schedule:Compact,
  {b2691e4c-dc17-4b1b-8d54-6f78bd6b6a8f}, !- Handle
  BLOCK1:THERMALZONE3 Cooling Setpoint Schedule, !- Name
  {95b6c8fd-92a8-47c4-829c-a8d2b4bf5cb9}, !- Schedule Type Limits Name
  Through: 31 Dec,                        !- Field 1
  For: Weekdays SummerDesignDay WinterDesignDay, !- Field 2
  Until: 07:30,                           !- Field 3
  100,                                    !- Field 4
  Until: 18:30,                           !- Field 5
  26,                                     !- Field 6
  Until: 24:00,                           !- Field 7
  100,                                    !- Field 8
  For: Weekends,                          !- Field 9
  Until: 24:00,                           !- Field 10
  100,                                    !- Field 11
  For: AllOtherDays,                      !- Field 12
  Until: 24:00,                           !- Field 13
  100;                                    !- Field 14

OS:Output:Variable,
  {fc4d0e2d-c856-46a7-a665-91fca5b15607}, !- Handle
  Output Variable 5,                      !- Name
  *,                                      !- Key Value
  Heating Coil Air Heating Rate,          !- Variable Name
  runperiod;                              !- Reporting Frequency

OS:Schedule:Compact,
  {f2ab47e7-4caf-4ffd-8af9-1e313e34ee90}, !- Handle
  BLOCK1:THERMALZONE3 DeHumidifying RH Setpoint Schedule, !- Name
  {95b6c8fd-92a8-47c4-829c-a8d2b4bf5cb9}, !- Schedule Type Limits Name
  Through: 31 Dec,                        !- Field 1
  For: Weekdays SummerDesignDay WinterDesignDay, !- Field 2
  Until: 07:30,                           !- Field 3
  100,                                    !- Field 4
  Until: 18:30,                           !- Field 5
  45,                                     !- Field 6
  Until: 24:00,                           !- Field 7
  100,                                    !- Field 8
  For: Weekends,                          !- Field 9
  Until: 24:00,                           !- Field 10
  100,                                    !- Field 11
  For: AllOtherDays,                      !- Field 12
  Until: 24:00,                           !- Field 13
  100;                                    !- Field 14

OS:Schedule:Compact,
  {fab58c3f-19b2-49c2-8a23-e4d193154051}, !- Handle
  BLOCK1:THERMALZONE2 Heating Setpoint Schedule, !- Name
  {8d47eee3-8f2c-4eea-954c-fe0084908f5c}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  -50;                                    !- Field 4

OS:ScheduleTypeLimits,
  {5995eb4a-aade-4cf0-ae5f-61f3f6c8d4df}, !- Handle
  Schedule Type Limits 81;                !- Name

OS:Schedule:Compact,
  {497e08ef-c0f6-4c4a-a4fe-1354a8646f73}, !- Handle
  BLOCK1:THERMALZONE2 Cooling Setpoint Schedule, !- Name
  {95b6c8fd-92a8-47c4-829c-a8d2b4bf5cb9}, !- Schedule Type Limits Name
  Through: 31 Dec,                        !- Field 1
  For: Weekdays SummerDesignDay WinterDesignDay, !- Field 2
  Until: 07:30,                           !- Field 3
  100,                                    !- Field 4
  Until: 18:30,                           !- Field 5
  26,                                     !- Field 6
  Until: 24:00,                           !- Field 7
  100,                                    !- Field 8
  For: Weekends,                          !- Field 9
  Until: 24:00,                           !- Field 10
  100,                                    !- Field 11
  For: AllOtherDays,                      !- Field 12
  Until: 24:00,                           !- Field 13
  100;                                    !- Field 14

OS:Schedule:Compact,
  {e49dc7e4-119e-4587-955a-b74c73c5a416}, !- Handle
  BLOCK1:THERMALZONE2 DeHumidifying RH Setpoint Schedule, !- Name
  {95b6c8fd-92a8-47c4-829c-a8d2b4bf5cb9}, !- Schedule Type Limits Name
  Through: 31 Dec,                        !- Field 1
  For: Weekdays SummerDesignDay WinterDesignDay, !- Field 2
  Until: 07:30,                           !- Field 3
  100,                                    !- Field 4
  Until: 18:30,                           !- Field 5
  45,                                     !- Field 6
  Until: 24:00,                           !- Field 7
  100,                                    !- Field 8
  For: Weekends,                          !- Field 9
  Until: 24:00,                           !- Field 10
  100,                                    !- Field 11
  For: AllOtherDays,                      !- Field 12
  Until: 24:00,                           !- Field 13
  100;                                    !- Field 14

OS:ShadingSurface,
  {7dfd453f-e5e6-4729-857a-ed327ffefef5}, !- Handle
  Polygon 1 of Building 1 - Shading plane 1, !- Name
  ,                                       !- Construction Name
  {8ec3f406-8a9e-4ff9-bf98-93a59967b922}, !- Shading Surface Group Name
  {7ffe3d79-f4dd-4cbf-b604-59cbbbce858c}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -14.835, 8.79, 0.3,                     !- X,Y,Z Vertex 1 {m}
  -14.835, 8.79, 0,                       !- X,Y,Z Vertex 2 {m}
  -10.075, -30.52, 0,                     !- X,Y,Z Vertex 3 {m}
  -10.075, -30.52, 0.3;                   !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {8ec3f406-8a9e-4ff9-bf98-93a59967b922}, !- Handle
  Shading Surface Group 1,                !- Name
  Building;                               !- Shading Surface Type

OS:ScheduleTypeLimits,
  {7b8970c8-24ae-413e-adc4-11c15ca9c3ae}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Schedule:Compact,
  {a3cc7470-6902-4c1e-9662-5f9a2641a585}, !- Handle
  BLOCK1:THERMALZONE1 Heating Setpoint Schedule, !- Name
  {8d47eee3-8f2c-4eea-954c-fe0084908f5c}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  -50;                                    !- Field 4

OS:ScheduleTypeLimits,
  {9166b47a-9b11-4579-9795-a6e9d630bac2}, !- Handle
  Schedule Type Limits 82;                !- Name

OS:Schedule:Compact,
  {295405e7-615a-4ceb-9593-3c66b487de51}, !- Handle
  BLOCK1:THERMALZONE1 Cooling Setpoint Schedule, !- Name
  {95b6c8fd-92a8-47c4-829c-a8d2b4bf5cb9}, !- Schedule Type Limits Name
  Through: 31 Dec,                        !- Field 1
  For: Weekdays SummerDesignDay WinterDesignDay, !- Field 2
  Until: 07:30,                           !- Field 3
  100,                                    !- Field 4
  Until: 18:30,                           !- Field 5
  26,                                     !- Field 6
  Until: 24:00,                           !- Field 7
  100,                                    !- Field 8
  For: Weekends,                          !- Field 9
  Until: 24:00,                           !- Field 10
  100,                                    !- Field 11
  For: AllOtherDays,                      !- Field 12
  Until: 24:00,                           !- Field 13
  100;                                    !- Field 14

OS:Schedule:Compact,
  {28b89a8d-32d5-4069-b441-38fe3b7d909f}, !- Handle
  BLOCK1:THERMALZONE1 Humidifying RH Setpoint Schedule, !- Name
  {95b6c8fd-92a8-47c4-829c-a8d2b4bf5cb9}, !- Schedule Type Limits Name
  Through: 31 Dec,                        !- Field 1
  For: Weekdays SummerDesignDay WinterDesignDay, !- Field 2
  Until: 07:30,                           !- Field 3
  0,                                      !- Field 4
  Until: 18:30,                           !- Field 5
  10,                                     !- Field 6
  Until: 24:00,                           !- Field 7
  0,                                      !- Field 8
  For: Weekends,                          !- Field 9
  Until: 24:00,                           !- Field 10
  0,                                      !- Field 11
  For: AllOtherDays,                      !- Field 12
  Until: 24:00,                           !- Field 13
  0;                                      !- Field 14

OS:Schedule:Compact,
  {90f3d372-739a-47d1-b767-6d730494cf54}, !- Handle
  BLOCK1:THERMALZONE1 DeHumidifying RH Setpoint Schedule, !- Name
  {95b6c8fd-92a8-47c4-829c-a8d2b4bf5cb9}, !- Schedule Type Limits Name
  Through: 31 Dec,                        !- Field 1
  For: Weekdays SummerDesignDay WinterDesignDay, !- Field 2
  Until: 07:30,                           !- Field 3
  100,                                    !- Field 4
  Until: 18:30,                           !- Field 5
  45,                                     !- Field 6
  Until: 24:00,                           !- Field 7
  100,                                    !- Field 8
  For: Weekends,                          !- Field 9
  Until: 24:00,                           !- Field 10
  100,                                    !- Field 11
  For: AllOtherDays,                      !- Field 12
  Until: 24:00,                           !- Field 13
  100;                                    !- Field 14

OS:Schedule:Compact,
  {a81dec86-ab85-4297-935a-77353e88efa3}, !- Handle
  BLOCK1:THERMALZONE4 Heating Setpoint Schedule, !- Name
  {8d47eee3-8f2c-4eea-954c-fe0084908f5c}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  -50;                                    !- Field 4

OS:ScheduleTypeLimits,
  {3dafa03e-468a-43ec-8890-24529889681b}, !- Handle
  Schedule Type Limits 83;                !- Name

OS:Schedule:Compact,
  {be28b204-73ae-4b4e-8520-6c675c295c24}, !- Handle
  BLOCK1:THERMALZONE4 Cooling Setpoint Schedule, !- Name
  {95b6c8fd-92a8-47c4-829c-a8d2b4bf5cb9}, !- Schedule Type Limits Name
  Through: 31 Dec,                        !- Field 1
  For: Weekdays SummerDesignDay WinterDesignDay, !- Field 2
  Until: 07:30,                           !- Field 3
  100,                                    !- Field 4
  Until: 18:30,                           !- Field 5
  26,                                     !- Field 6
  Until: 24:00,                           !- Field 7
  100,                                    !- Field 8
  For: Weekends,                          !- Field 9
  Until: 24:00,                           !- Field 10
  100,                                    !- Field 11
  For: AllOtherDays,                      !- Field 12
  Until: 24:00,                           !- Field 13
  100;                                    !- Field 14

OS:Schedule:Compact,
  {7b56640f-17fb-4257-8670-496cc5b8de59}, !- Handle
  BLOCK1:THERMALZONE4 Humidifying RH Setpoint Schedule, !- Name
  {95b6c8fd-92a8-47c4-829c-a8d2b4bf5cb9}, !- Schedule Type Limits Name
  Through: 31 Dec,                        !- Field 1
  For: Weekdays SummerDesignDay WinterDesignDay, !- Field 2
  Until: 07:30,                           !- Field 3
  0,                                      !- Field 4
  Until: 18:30,                           !- Field 5
  10,                                     !- Field 6
  Until: 24:00,                           !- Field 7
  0,                                      !- Field 8
  For: Weekends,                          !- Field 9
  Until: 24:00,                           !- Field 10
  0,                                      !- Field 11
  For: AllOtherDays,                      !- Field 12
  Until: 24:00,                           !- Field 13
  0;                                      !- Field 14

OS:Material,
  {fa61bc78-0623-4b9b-bc7f-59be70d20334}, !- Handle
  8 in. Concrete at R-0.0625/in (NW 145 lb/ft3 solid concrete)_.2032, !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  2.3,                                    !- Conductivity {W/m-K}
  2321.4,                                 !- Density {kg/m3}
  837.36,                                 !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {7ad7574e-7a19-468d-b6b3-dd77af9b0d1a}, !- Handle
  7.5 in. depth Metal framing R-28.5 Insulation  Expanded polystyrene molded beads(Effective Insulation/Framing layers added to Above-Grade Mass walls & Below-Grade walls)_.191, !- Name
  Rough,                                  !- Roughness
  0.191,                                  !- Thickness {m}
  0.0355,                                 !- Conductivity {W/m-K}
  10,                                     !- Density {kg/m3}
  1470,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {c449c960-3f6c-4657-8152-43af26638263}, !- Handle
  0.625 in. gypsum board_.0159,           !- Name
  Rough,                                  !- Roughness
  0.0159,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  640,                                    !- Density {kg/m3}
  1150,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {d5b2723d-1b3e-468f-a769-0757acc0716f}, !- Handle
  0.625 in. gypsum board_.012,            !- Name
  Rough,                                  !- Roughness
  0.012,                                  !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  640,                                    !- Density {kg/m3}
  1150,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {41819181-ce39-4e2f-9a93-5ca137589471}, !- Handle
  0.625 in. gypsum board_.016,            !- Name
  Rough,                                  !- Roughness
  0.016,                                  !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  640,                                    !- Density {kg/m3}
  1150,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {e3d9705d-b259-4551-96c8-a1ddb7c87fc9}, !- Handle
  R-20 board Insulation (Glass fiber board)_.1, !- Name
  Rough,                                  !- Roughness
  0.1,                                    !- Thickness {m}
  0.036,                                  !- Conductivity {W/m-K}
  160,                                    !- Density {kg/m3}
  840,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {86d97166-08f9-4ad9-bf83-1b996040337f}, !- Handle
  Gypsum Plasterboard_.025,               !- Name
  Rough,                                  !- Roughness
  0.025,                                  !- Thickness {m}
  0.25,                                   !- Conductivity {W/m-K}
  900,                                    !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Material,
  {66d57964-87f8-410e-b7ed-dc7105268297}, !- Handle
  3.5 in. depth Metal framing R-13 Insulation  Expanded polystyrene molded beads (Effective Insulation/Framing layers added to Above-Grade Mass walls & Below-Grade walls)_.09, !- Name
  Rough,                                  !- Roughness
  0.09,                                   !- Thickness {m}
  0.0355,                                 !- Conductivity {W/m-K}
  10,                                     !- Density {kg/m3}
  1470,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {7683fdde-ba02-4e7e-ada1-7865cad6e7e6}, !- Handle
  LinearBridgingLayer,                    !- Name
  Rough,                                  !- Roughness
  0.6267,                                 !- Thermal Resistance {m2-K/W}
  1e-05,                                  !- Thermal Absorptance
  0,                                      !- Solar Absorptance
  0;                                      !- Visible Absorptance

OS:Material:NoMass,
  {b705d6da-9683-4887-8223-c0c4ce472e02}, !- Handle
  3_RVAL_4,                               !- Name
  Rough,                                  !- Roughness
  0.18,                                   !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {991b870b-64b5-411c-a4f7-0085b2f12dd1}, !- Handle
  4_RVAL_2,                               !- Name
  Rough,                                  !- Roughness
  0.18,                                   !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {2c55414a-9d0f-45c3-81f3-ffd1bc56228a}, !- Handle
  6_RVAL_2,                               !- Name
  Rough,                                  !- Roughness
  0.19,                                   !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {0026117f-5990-45b3-ae57-9baf019e902f}, !- Handle
  7_RVAL_2,                               !- Name
  Rough,                                  !- Roughness
  0.15,                                   !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {78c8ed5e-388a-422f-a689-ee037cfc8a75}, !- Handle
  8_RVAL_2,                               !- Name
  Rough,                                  !- Roughness
  0.15,                                   !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {6c908e30-6cda-45cf-900e-7f3410be406e}, !- Handle
  9_RVAL_3,                               !- Name
  Rough,                                  !- Roughness
  0.18,                                   !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {f4d70ac1-e5ec-4127-8892-7dcd18db3104}, !- Handle
  10_RVAL_2,                              !- Name
  Rough,                                  !- Roughness
  0.18,                                   !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:WindowMaterial:Glazing,
  {c6765a81-c1d8-4074-b843-4b3c7a939262}, !- Handle
  1229,                                   !- Name
  Spectral,                               !- Optical Data Type
  {9f4e12b0-c585-4556-aa91-3e6b46d1c0df}, !- Window Glass Spectral Data Set Name
  0.0119888,                              !- Thickness {m}
  ,                                       !- Solar Transmittance at Normal Incidence
  ,                                       !- Front Side Solar Reflectance at Normal Incidence
  ,                                       !- Back Side Solar Reflectance at Normal Incidence
  ,                                       !- Visible Transmittance at Normal Incidence
  ,                                       !- Front Side Visible Reflectance at Normal Incidence
  ,                                       !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.8082,                                 !- Conductivity {W/m-K}
  1;                                      !- Dirt Correction Factor for Solar and Visible Transmittance

OS:MaterialProperty:GlazingSpectralData,
  {9f4e12b0-c585-4556-aa91-3e6b46d1c0df}, !- Handle
  Material Property Glazing Spectral Data 1, !- Name
  0.3,                                    !- Wavelength 1 {micron}
  0,                                      !- Transmittance 1
  0.053,                                  !- Front Reflectance 1
  0.047,                                  !- Back Reflectance 1
  0.305,                                  !- Wavelength 2 {micron}
  0,                                      !- Transmittance 2
  0.053,                                  !- Front Reflectance 2
  0.046,                                  !- Back Reflectance 2
  0.31,                                   !- Wavelength 3 {micron}
  0,                                      !- Transmittance 3
  0.053,                                  !- Front Reflectance 3
  0.046,                                  !- Back Reflectance 3
  0.315,                                  !- Wavelength 4 {micron}
  0,                                      !- Transmittance 4
  0.053,                                  !- Front Reflectance 4
  0.046,                                  !- Back Reflectance 4
  0.32,                                   !- Wavelength 5 {micron}
  0,                                      !- Transmittance 5
  0.052,                                  !- Front Reflectance 5
  0.046,                                  !- Back Reflectance 5
  0.325,                                  !- Wavelength 6 {micron}
  0,                                      !- Transmittance 6
  0.052,                                  !- Front Reflectance 6
  0.046,                                  !- Back Reflectance 6
  0.33,                                   !- Wavelength 7 {micron}
  0,                                      !- Transmittance 7
  0.052,                                  !- Front Reflectance 7
  0.046,                                  !- Back Reflectance 7
  0.335,                                  !- Wavelength 8 {micron}
  0,                                      !- Transmittance 8
  0.052,                                  !- Front Reflectance 8
  0.046,                                  !- Back Reflectance 8
  0.34,                                   !- Wavelength 9 {micron}
  0,                                      !- Transmittance 9
  0.052,                                  !- Front Reflectance 9
  0.045,                                  !- Back Reflectance 9
  0.345,                                  !- Wavelength 10 {micron}
  0,                                      !- Transmittance 10
  0.051,                                  !- Front Reflectance 10
  0.045,                                  !- Back Reflectance 10
  0.35,                                   !- Wavelength 11 {micron}
  0,                                      !- Transmittance 11
  0.051,                                  !- Front Reflectance 11
  0.045,                                  !- Back Reflectance 11
  0.355,                                  !- Wavelength 12 {micron}
  0,                                      !- Transmittance 12
  0.051,                                  !- Front Reflectance 12
  0.045,                                  !- Back Reflectance 12
  0.36,                                   !- Wavelength 13 {micron}
  0,                                      !- Transmittance 13
  0.051,                                  !- Front Reflectance 13
  0.045,                                  !- Back Reflectance 13
  0.365,                                  !- Wavelength 14 {micron}
  0,                                      !- Transmittance 14
  0.051,                                  !- Front Reflectance 14
  0.045,                                  !- Back Reflectance 14
  0.37,                                   !- Wavelength 15 {micron}
  0,                                      !- Transmittance 15
  0.051,                                  !- Front Reflectance 15
  0.045,                                  !- Back Reflectance 15
  0.375,                                  !- Wavelength 16 {micron}
  0,                                      !- Transmittance 16
  0.05,                                   !- Front Reflectance 16
  0.045,                                  !- Back Reflectance 16
  0.38,                                   !- Wavelength 17 {micron}
  0.004,                                  !- Transmittance 17
  0.05,                                   !- Front Reflectance 17
  0.044,                                  !- Back Reflectance 17
  0.385,                                  !- Wavelength 18 {micron}
  0.042,                                  !- Transmittance 18
  0.05,                                   !- Front Reflectance 18
  0.044,                                  !- Back Reflectance 18
  0.39,                                   !- Wavelength 19 {micron}
  0.18,                                   !- Transmittance 19
  0.052,                                  !- Front Reflectance 19
  0.046,                                  !- Back Reflectance 19
  0.395,                                  !- Wavelength 20 {micron}
  0.406,                                  !- Transmittance 20
  0.058,                                  !- Front Reflectance 20
  0.053,                                  !- Back Reflectance 20
  0.4,                                    !- Wavelength 21 {micron}
  0.591,                                  !- Transmittance 21
  0.067,                                  !- Front Reflectance 21
  0.063,                                  !- Back Reflectance 21
  0.405,                                  !- Wavelength 22 {micron}
  0.722,                                  !- Transmittance 22
  0.075,                                  !- Front Reflectance 22
  0.073,                                  !- Back Reflectance 22
  0.41,                                   !- Wavelength 23 {micron}
  0.794,                                  !- Transmittance 23
  0.08,                                   !- Front Reflectance 23
  0.078,                                  !- Back Reflectance 23
  0.415,                                  !- Wavelength 24 {micron}
  0.827,                                  !- Transmittance 24
  0.082,                                  !- Front Reflectance 24
  0.081,                                  !- Back Reflectance 24
  0.42,                                   !- Wavelength 25 {micron}
  0.841,                                  !- Transmittance 25
  0.083,                                  !- Front Reflectance 25
  0.082,                                  !- Back Reflectance 25
  0.425,                                  !- Wavelength 26 {micron}
  0.849,                                  !- Transmittance 26
  0.083,                                  !- Front Reflectance 26
  0.083,                                  !- Back Reflectance 26
  0.43,                                   !- Wavelength 27 {micron}
  0.852,                                  !- Transmittance 27
  0.084,                                  !- Front Reflectance 27
  0.083,                                  !- Back Reflectance 27
  0.435,                                  !- Wavelength 28 {micron}
  0.853,                                  !- Transmittance 28
  0.083,                                  !- Front Reflectance 28
  0.083,                                  !- Back Reflectance 28
  0.44,                                   !- Wavelength 29 {micron}
  0.854,                                  !- Transmittance 29
  0.083,                                  !- Front Reflectance 29
  0.083,                                  !- Back Reflectance 29
  0.445,                                  !- Wavelength 30 {micron}
  0.857,                                  !- Transmittance 30
  0.083,                                  !- Front Reflectance 30
  0.083,                                  !- Back Reflectance 30
  0.45,                                   !- Wavelength 31 {micron}
  0.862,                                  !- Transmittance 31
  0.084,                                  !- Front Reflectance 31
  0.083,                                  !- Back Reflectance 31
  0.455,                                  !- Wavelength 32 {micron}
  0.868,                                  !- Transmittance 32
  0.084,                                  !- Front Reflectance 32
  0.084,                                  !- Back Reflectance 32
  0.46,                                   !- Wavelength 33 {micron}
  0.872,                                  !- Transmittance 33
  0.084,                                  !- Front Reflectance 33
  0.084,                                  !- Back Reflectance 33
  0.465,                                  !- Wavelength 34 {micron}
  0.876,                                  !- Transmittance 34
  0.084,                                  !- Front Reflectance 34
  0.084,                                  !- Back Reflectance 34
  0.47,                                   !- Wavelength 35 {micron}
  0.878,                                  !- Transmittance 35
  0.084,                                  !- Front Reflectance 35
  0.084,                                  !- Back Reflectance 35
  0.475,                                  !- Wavelength 36 {micron}
  0.88,                                   !- Transmittance 36
  0.084,                                  !- Front Reflectance 36
  0.084,                                  !- Back Reflectance 36
  0.48,                                   !- Wavelength 37 {micron}
  0.881,                                  !- Transmittance 37
  0.084,                                  !- Front Reflectance 37
  0.084,                                  !- Back Reflectance 37
  0.485,                                  !- Wavelength 38 {micron}
  0.882,                                  !- Transmittance 38
  0.084,                                  !- Front Reflectance 38
  0.084,                                  !- Back Reflectance 38
  0.49,                                   !- Wavelength 39 {micron}
  0.883,                                  !- Transmittance 39
  0.084,                                  !- Front Reflectance 39
  0.084,                                  !- Back Reflectance 39
  0.495,                                  !- Wavelength 40 {micron}
  0.883,                                  !- Transmittance 40
  0.084,                                  !- Front Reflectance 40
  0.084,                                  !- Back Reflectance 40
  0.5,                                    !- Wavelength 41 {micron}
  0.884,                                  !- Transmittance 41
  0.084,                                  !- Front Reflectance 41
  0.084,                                  !- Back Reflectance 41
  0.505,                                  !- Wavelength 42 {micron}
  0.885,                                  !- Transmittance 42
  0.084,                                  !- Front Reflectance 42
  0.084,                                  !- Back Reflectance 42
  0.51,                                   !- Wavelength 43 {micron}
  0.885,                                  !- Transmittance 43
  0.084,                                  !- Front Reflectance 43
  0.084,                                  !- Back Reflectance 43
  0.515,                                  !- Wavelength 44 {micron}
  0.886,                                  !- Transmittance 44
  0.084,                                  !- Front Reflectance 44
  0.084,                                  !- Back Reflectance 44
  0.52,                                   !- Wavelength 45 {micron}
  0.885,                                  !- Transmittance 45
  0.084,                                  !- Front Reflectance 45
  0.083,                                  !- Back Reflectance 45
  0.525,                                  !- Wavelength 46 {micron}
  0.885,                                  !- Transmittance 46
  0.084,                                  !- Front Reflectance 46
  0.083,                                  !- Back Reflectance 46
  0.53,                                   !- Wavelength 47 {micron}
  0.884,                                  !- Transmittance 47
  0.084,                                  !- Front Reflectance 47
  0.083,                                  !- Back Reflectance 47
  0.535,                                  !- Wavelength 48 {micron}
  0.883,                                  !- Transmittance 48
  0.083,                                  !- Front Reflectance 48
  0.083,                                  !- Back Reflectance 48
  0.54,                                   !- Wavelength 49 {micron}
  0.882,                                  !- Transmittance 49
  0.083,                                  !- Front Reflectance 49
  0.083,                                  !- Back Reflectance 49
  0.545,                                  !- Wavelength 50 {micron}
  0.881,                                  !- Transmittance 50
  0.083,                                  !- Front Reflectance 50
  0.083,                                  !- Back Reflectance 50
  0.55,                                   !- Wavelength 51 {micron}
  0.88,                                   !- Transmittance 51
  0.083,                                  !- Front Reflectance 51
  0.082,                                  !- Back Reflectance 51
  0.555,                                  !- Wavelength 52 {micron}
  0.878,                                  !- Transmittance 52
  0.083,                                  !- Front Reflectance 52
  0.082,                                  !- Back Reflectance 52
  0.56,                                   !- Wavelength 53 {micron}
  0.876,                                  !- Transmittance 53
  0.082,                                  !- Front Reflectance 53
  0.082,                                  !- Back Reflectance 53
  0.565,                                  !- Wavelength 54 {micron}
  0.874,                                  !- Transmittance 54
  0.082,                                  !- Front Reflectance 54
  0.082,                                  !- Back Reflectance 54
  0.57,                                   !- Wavelength 55 {micron}
  0.871,                                  !- Transmittance 55
  0.082,                                  !- Front Reflectance 55
  0.081,                                  !- Back Reflectance 55
  0.575,                                  !- Wavelength 56 {micron}
  0.869,                                  !- Transmittance 56
  0.081,                                  !- Front Reflectance 56
  0.081,                                  !- Back Reflectance 56
  0.58,                                   !- Wavelength 57 {micron}
  0.866,                                  !- Transmittance 57
  0.081,                                  !- Front Reflectance 57
  0.081,                                  !- Back Reflectance 57
  0.585,                                  !- Wavelength 58 {micron}
  0.863,                                  !- Transmittance 58
  0.081,                                  !- Front Reflectance 58
  0.08,                                   !- Back Reflectance 58
  0.59,                                   !- Wavelength 59 {micron}
  0.86,                                   !- Transmittance 59
  0.081,                                  !- Front Reflectance 59
  0.08,                                   !- Back Reflectance 59
  0.595,                                  !- Wavelength 60 {micron}
  0.857,                                  !- Transmittance 60
  0.08,                                   !- Front Reflectance 60
  0.08,                                   !- Back Reflectance 60
  0.6,                                    !- Wavelength 61 {micron}
  0.853,                                  !- Transmittance 61
  0.08,                                   !- Front Reflectance 61
  0.079,                                  !- Back Reflectance 61
  0.605,                                  !- Wavelength 62 {micron}
  0.85,                                   !- Transmittance 62
  0.08,                                   !- Front Reflectance 62
  0.079,                                  !- Back Reflectance 62
  0.61,                                   !- Wavelength 63 {micron}
  0.846,                                  !- Transmittance 63
  0.079,                                  !- Front Reflectance 63
  0.079,                                  !- Back Reflectance 63
  0.615,                                  !- Wavelength 64 {micron}
  0.842,                                  !- Transmittance 64
  0.079,                                  !- Front Reflectance 64
  0.078,                                  !- Back Reflectance 64
  0.62,                                   !- Wavelength 65 {micron}
  0.838,                                  !- Transmittance 65
  0.079,                                  !- Front Reflectance 65
  0.078,                                  !- Back Reflectance 65
  0.625,                                  !- Wavelength 66 {micron}
  0.834,                                  !- Transmittance 66
  0.078,                                  !- Front Reflectance 66
  0.077,                                  !- Back Reflectance 66
  0.63,                                   !- Wavelength 67 {micron}
  0.83,                                   !- Transmittance 67
  0.078,                                  !- Front Reflectance 67
  0.077,                                  !- Back Reflectance 67
  0.635,                                  !- Wavelength 68 {micron}
  0.826,                                  !- Transmittance 68
  0.077,                                  !- Front Reflectance 68
  0.077,                                  !- Back Reflectance 68
  0.64,                                   !- Wavelength 69 {micron}
  0.821,                                  !- Transmittance 69
  0.077,                                  !- Front Reflectance 69
  0.076,                                  !- Back Reflectance 69
  0.645,                                  !- Wavelength 70 {micron}
  0.818,                                  !- Transmittance 70
  0.077,                                  !- Front Reflectance 70
  0.076,                                  !- Back Reflectance 70
  0.65,                                   !- Wavelength 71 {micron}
  0.813,                                  !- Transmittance 71
  0.076,                                  !- Front Reflectance 71
  0.075,                                  !- Back Reflectance 71
  0.655,                                  !- Wavelength 72 {micron}
  0.809,                                  !- Transmittance 72
  0.076,                                  !- Front Reflectance 72
  0.075,                                  !- Back Reflectance 72
  0.66,                                   !- Wavelength 73 {micron}
  0.805,                                  !- Transmittance 73
  0.076,                                  !- Front Reflectance 73
  0.074,                                  !- Back Reflectance 73
  0.665,                                  !- Wavelength 74 {micron}
  0.8,                                    !- Transmittance 74
  0.075,                                  !- Front Reflectance 74
  0.074,                                  !- Back Reflectance 74
  0.67,                                   !- Wavelength 75 {micron}
  0.795,                                  !- Transmittance 75
  0.075,                                  !- Front Reflectance 75
  0.074,                                  !- Back Reflectance 75
  0.675,                                  !- Wavelength 76 {micron}
  0.791,                                  !- Transmittance 76
  0.074,                                  !- Front Reflectance 76
  0.073,                                  !- Back Reflectance 76
  0.68,                                   !- Wavelength 77 {micron}
  0.786,                                  !- Transmittance 77
  0.074,                                  !- Front Reflectance 77
  0.073,                                  !- Back Reflectance 77
  0.685,                                  !- Wavelength 78 {micron}
  0.781,                                  !- Transmittance 78
  0.074,                                  !- Front Reflectance 78
  0.072,                                  !- Back Reflectance 78
  0.69,                                   !- Wavelength 79 {micron}
  0.776,                                  !- Transmittance 79
  0.073,                                  !- Front Reflectance 79
  0.072,                                  !- Back Reflectance 79
  0.695,                                  !- Wavelength 80 {micron}
  0.771,                                  !- Transmittance 80
  0.073,                                  !- Front Reflectance 80
  0.071,                                  !- Back Reflectance 80
  0.7,                                    !- Wavelength 81 {micron}
  0.766,                                  !- Transmittance 81
  0.072,                                  !- Front Reflectance 81
  0.071,                                  !- Back Reflectance 81
  0.705,                                  !- Wavelength 82 {micron}
  0.76,                                   !- Transmittance 82
  0.072,                                  !- Front Reflectance 82
  0.071,                                  !- Back Reflectance 82
  0.71,                                   !- Wavelength 83 {micron}
  0.755,                                  !- Transmittance 83
  0.072,                                  !- Front Reflectance 83
  0.07,                                   !- Back Reflectance 83
  0.715,                                  !- Wavelength 84 {micron}
  0.75,                                   !- Transmittance 84
  0.071,                                  !- Front Reflectance 84
  0.07,                                   !- Back Reflectance 84
  0.72,                                   !- Wavelength 85 {micron}
  0.745,                                  !- Transmittance 85
  0.071,                                  !- Front Reflectance 85
  0.069,                                  !- Back Reflectance 85
  0.725,                                  !- Wavelength 86 {micron}
  0.74,                                   !- Transmittance 86
  0.071,                                  !- Front Reflectance 86
  0.069,                                  !- Back Reflectance 86
  0.73,                                   !- Wavelength 87 {micron}
  0.735,                                  !- Transmittance 87
  0.07,                                   !- Front Reflectance 87
  0.069,                                  !- Back Reflectance 87
  0.735,                                  !- Wavelength 88 {micron}
  0.73,                                   !- Transmittance 88
  0.07,                                   !- Front Reflectance 88
  0.068,                                  !- Back Reflectance 88
  0.74,                                   !- Wavelength 89 {micron}
  0.724,                                  !- Transmittance 89
  0.069,                                  !- Front Reflectance 89
  0.068,                                  !- Back Reflectance 89
  0.745,                                  !- Wavelength 90 {micron}
  0.719,                                  !- Transmittance 90
  0.069,                                  !- Front Reflectance 90
  0.067,                                  !- Back Reflectance 90
  0.75,                                   !- Wavelength 91 {micron}
  0.714,                                  !- Transmittance 91
  0.069,                                  !- Front Reflectance 91
  0.067,                                  !- Back Reflectance 91
  0.755,                                  !- Wavelength 92 {micron}
  0.709,                                  !- Transmittance 92
  0.068,                                  !- Front Reflectance 92
  0.066,                                  !- Back Reflectance 92
  0.76,                                   !- Wavelength 93 {micron}
  0.703,                                  !- Transmittance 93
  0.068,                                  !- Front Reflectance 93
  0.066,                                  !- Back Reflectance 93
  0.765,                                  !- Wavelength 94 {micron}
  0.699,                                  !- Transmittance 94
  0.068,                                  !- Front Reflectance 94
  0.066,                                  !- Back Reflectance 94
  0.77,                                   !- Wavelength 95 {micron}
  0.695,                                  !- Transmittance 95
  0.067,                                  !- Front Reflectance 95
  0.065,                                  !- Back Reflectance 95
  0.775,                                  !- Wavelength 96 {micron}
  0.69,                                   !- Transmittance 96
  0.067,                                  !- Front Reflectance 96
  0.065,                                  !- Back Reflectance 96
  0.78,                                   !- Wavelength 97 {micron}
  0.685,                                  !- Transmittance 97
  0.067,                                  !- Front Reflectance 97
  0.065,                                  !- Back Reflectance 97
  0.785,                                  !- Wavelength 98 {micron}
  0.68,                                   !- Transmittance 98
  0.066,                                  !- Front Reflectance 98
  0.064,                                  !- Back Reflectance 98
  0.79,                                   !- Wavelength 99 {micron}
  0.676,                                  !- Transmittance 99
  0.066,                                  !- Front Reflectance 99
  0.064,                                  !- Back Reflectance 99
  0.795,                                  !- Wavelength 100 {micron}
  0.672,                                  !- Transmittance 100
  0.066,                                  !- Front Reflectance 100
  0.064,                                  !- Back Reflectance 100
  0.8,                                    !- Wavelength 101 {micron}
  0.667,                                  !- Transmittance 101
  0.065,                                  !- Front Reflectance 101
  0.063,                                  !- Back Reflectance 101
  0.805,                                  !- Wavelength 102 {micron}
  0.663,                                  !- Transmittance 102
  0.065,                                  !- Front Reflectance 102
  0.063,                                  !- Back Reflectance 102
  0.81,                                   !- Wavelength 103 {micron}
  0.658,                                  !- Transmittance 103
  0.065,                                  !- Front Reflectance 103
  0.063,                                  !- Back Reflectance 103
  0.815,                                  !- Wavelength 104 {micron}
  0.653,                                  !- Transmittance 104
  0.065,                                  !- Front Reflectance 104
  0.062,                                  !- Back Reflectance 104
  0.82,                                   !- Wavelength 105 {micron}
  0.648,                                  !- Transmittance 105
  0.064,                                  !- Front Reflectance 105
  0.062,                                  !- Back Reflectance 105
  0.825,                                  !- Wavelength 106 {micron}
  0.645,                                  !- Transmittance 106
  0.064,                                  !- Front Reflectance 106
  0.062,                                  !- Back Reflectance 106
  0.83,                                   !- Wavelength 107 {micron}
  0.641,                                  !- Transmittance 107
  0.064,                                  !- Front Reflectance 107
  0.062,                                  !- Back Reflectance 107
  0.835,                                  !- Wavelength 108 {micron}
  0.638,                                  !- Transmittance 108
  0.064,                                  !- Front Reflectance 108
  0.061,                                  !- Back Reflectance 108
  0.84,                                   !- Wavelength 109 {micron}
  0.634,                                  !- Transmittance 109
  0.063,                                  !- Front Reflectance 109
  0.061,                                  !- Back Reflectance 109
  0.845,                                  !- Wavelength 110 {micron}
  0.631,                                  !- Transmittance 110
  0.063,                                  !- Front Reflectance 110
  0.061,                                  !- Back Reflectance 110
  0.85,                                   !- Wavelength 111 {micron}
  0.628,                                  !- Transmittance 111
  0.063,                                  !- Front Reflectance 111
  0.061,                                  !- Back Reflectance 111
  0.855,                                  !- Wavelength 112 {micron}
  0.625,                                  !- Transmittance 112
  0.063,                                  !- Front Reflectance 112
  0.06,                                   !- Back Reflectance 112
  0.86,                                   !- Wavelength 113 {micron}
  0.623,                                  !- Transmittance 113
  0.063,                                  !- Front Reflectance 113
  0.06,                                   !- Back Reflectance 113
  0.865,                                  !- Wavelength 114 {micron}
  0.621,                                  !- Transmittance 114
  0.062,                                  !- Front Reflectance 114
  0.06,                                   !- Back Reflectance 114
  0.87,                                   !- Wavelength 115 {micron}
  0.618,                                  !- Transmittance 115
  0.062,                                  !- Front Reflectance 115
  0.06,                                   !- Back Reflectance 115
  0.875,                                  !- Wavelength 116 {micron}
  0.615,                                  !- Transmittance 116
  0.062,                                  !- Front Reflectance 116
  0.06,                                   !- Back Reflectance 116
  0.88,                                   !- Wavelength 117 {micron}
  0.613,                                  !- Transmittance 117
  0.062,                                  !- Front Reflectance 117
  0.06,                                   !- Back Reflectance 117
  0.885,                                  !- Wavelength 118 {micron}
  0.61,                                   !- Transmittance 118
  0.062,                                  !- Front Reflectance 118
  0.059,                                  !- Back Reflectance 118
  0.89,                                   !- Wavelength 119 {micron}
  0.607,                                  !- Transmittance 119
  0.062,                                  !- Front Reflectance 119
  0.059,                                  !- Back Reflectance 119
  0.895,                                  !- Wavelength 120 {micron}
  0.605,                                  !- Transmittance 120
  0.061,                                  !- Front Reflectance 120
  0.059,                                  !- Back Reflectance 120
  0.9,                                    !- Wavelength 121 {micron}
  0.602,                                  !- Transmittance 121
  0.061,                                  !- Front Reflectance 121
  0.059,                                  !- Back Reflectance 121
  0.905,                                  !- Wavelength 122 {micron}
  0.599,                                  !- Transmittance 122
  0.061,                                  !- Front Reflectance 122
  0.059,                                  !- Back Reflectance 122
  0.91,                                   !- Wavelength 123 {micron}
  0.596,                                  !- Transmittance 123
  0.061,                                  !- Front Reflectance 123
  0.058,                                  !- Back Reflectance 123
  0.915,                                  !- Wavelength 124 {micron}
  0.594,                                  !- Transmittance 124
  0.061,                                  !- Front Reflectance 124
  0.058,                                  !- Back Reflectance 124
  0.92,                                   !- Wavelength 125 {micron}
  0.592,                                  !- Transmittance 125
  0.061,                                  !- Front Reflectance 125
  0.058,                                  !- Back Reflectance 125
  0.925,                                  !- Wavelength 126 {micron}
  0.591,                                  !- Transmittance 126
  0.061,                                  !- Front Reflectance 126
  0.058,                                  !- Back Reflectance 126
  0.93,                                   !- Wavelength 127 {micron}
  0.591,                                  !- Transmittance 127
  0.061,                                  !- Front Reflectance 127
  0.058,                                  !- Back Reflectance 127
  0.935,                                  !- Wavelength 128 {micron}
  0.59,                                   !- Transmittance 128
  0.06,                                   !- Front Reflectance 128
  0.058,                                  !- Back Reflectance 128
  0.94,                                   !- Wavelength 129 {micron}
  0.589,                                  !- Transmittance 129
  0.06,                                   !- Front Reflectance 129
  0.058,                                  !- Back Reflectance 129
  0.945,                                  !- Wavelength 130 {micron}
  0.587,                                  !- Transmittance 130
  0.06,                                   !- Front Reflectance 130
  0.058,                                  !- Back Reflectance 130
  0.95,                                   !- Wavelength 131 {micron}
  0.586,                                  !- Transmittance 131
  0.06,                                   !- Front Reflectance 131
  0.058,                                  !- Back Reflectance 131
  0.955,                                  !- Wavelength 132 {micron}
  0.585,                                  !- Transmittance 132
  0.06,                                   !- Front Reflectance 132
  0.058,                                  !- Back Reflectance 132
  0.96,                                   !- Wavelength 133 {micron}
  0.584,                                  !- Transmittance 133
  0.06,                                   !- Front Reflectance 133
  0.058,                                  !- Back Reflectance 133
  0.965,                                  !- Wavelength 134 {micron}
  0.582,                                  !- Transmittance 134
  0.06,                                   !- Front Reflectance 134
  0.057,                                  !- Back Reflectance 134
  0.97,                                   !- Wavelength 135 {micron}
  0.581,                                  !- Transmittance 135
  0.06,                                   !- Front Reflectance 135
  0.057,                                  !- Back Reflectance 135
  0.975,                                  !- Wavelength 136 {micron}
  0.58,                                   !- Transmittance 136
  0.06,                                   !- Front Reflectance 136
  0.057,                                  !- Back Reflectance 136
  0.98,                                   !- Wavelength 137 {micron}
  0.579,                                  !- Transmittance 137
  0.06,                                   !- Front Reflectance 137
  0.057,                                  !- Back Reflectance 137
  0.985,                                  !- Wavelength 138 {micron}
  0.578,                                  !- Transmittance 138
  0.06,                                   !- Front Reflectance 138
  0.057,                                  !- Back Reflectance 138
  0.99,                                   !- Wavelength 139 {micron}
  0.577,                                  !- Transmittance 139
  0.06,                                   !- Front Reflectance 139
  0.057,                                  !- Back Reflectance 139
  0.995,                                  !- Wavelength 140 {micron}
  0.576,                                  !- Transmittance 140
  0.059,                                  !- Front Reflectance 140
  0.057,                                  !- Back Reflectance 140
  1,                                      !- Wavelength 141 {micron}
  0.575,                                  !- Transmittance 141
  0.059,                                  !- Front Reflectance 141
  0.057,                                  !- Back Reflectance 141
  1.005,                                  !- Wavelength 142 {micron}
  0.575,                                  !- Transmittance 142
  0.059,                                  !- Front Reflectance 142
  0.057,                                  !- Back Reflectance 142
  1.01,                                   !- Wavelength 143 {micron}
  0.574,                                  !- Transmittance 143
  0.059,                                  !- Front Reflectance 143
  0.057,                                  !- Back Reflectance 143
  1.015,                                  !- Wavelength 144 {micron}
  0.573,                                  !- Transmittance 144
  0.059,                                  !- Front Reflectance 144
  0.057,                                  !- Back Reflectance 144
  1.02,                                   !- Wavelength 145 {micron}
  0.573,                                  !- Transmittance 145
  0.059,                                  !- Front Reflectance 145
  0.057,                                  !- Back Reflectance 145
  1.025,                                  !- Wavelength 146 {micron}
  0.572,                                  !- Transmittance 146
  0.059,                                  !- Front Reflectance 146
  0.057,                                  !- Back Reflectance 146
  1.03,                                   !- Wavelength 147 {micron}
  0.572,                                  !- Transmittance 147
  0.059,                                  !- Front Reflectance 147
  0.057,                                  !- Back Reflectance 147
  1.035,                                  !- Wavelength 148 {micron}
  0.572,                                  !- Transmittance 148
  0.059,                                  !- Front Reflectance 148
  0.057,                                  !- Back Reflectance 148
  1.04,                                   !- Wavelength 149 {micron}
  0.571,                                  !- Transmittance 149
  0.059,                                  !- Front Reflectance 149
  0.057,                                  !- Back Reflectance 149
  1.045,                                  !- Wavelength 150 {micron}
  0.571,                                  !- Transmittance 150
  0.059,                                  !- Front Reflectance 150
  0.057,                                  !- Back Reflectance 150
  1.05,                                   !- Wavelength 151 {micron}
  0.571,                                  !- Transmittance 151
  0.059,                                  !- Front Reflectance 151
  0.057,                                  !- Back Reflectance 151
  1.055,                                  !- Wavelength 152 {micron}
  0.571,                                  !- Transmittance 152
  0.059,                                  !- Front Reflectance 152
  0.057,                                  !- Back Reflectance 152
  1.06,                                   !- Wavelength 153 {micron}
  0.571,                                  !- Transmittance 153
  0.059,                                  !- Front Reflectance 153
  0.057,                                  !- Back Reflectance 153
  1.065,                                  !- Wavelength 154 {micron}
  0.571,                                  !- Transmittance 154
  0.059,                                  !- Front Reflectance 154
  0.057,                                  !- Back Reflectance 154
  1.07,                                   !- Wavelength 155 {micron}
  0.571,                                  !- Transmittance 155
  0.059,                                  !- Front Reflectance 155
  0.057,                                  !- Back Reflectance 155
  1.075,                                  !- Wavelength 156 {micron}
  0.571,                                  !- Transmittance 156
  0.059,                                  !- Front Reflectance 156
  0.057,                                  !- Back Reflectance 156
  1.08,                                   !- Wavelength 157 {micron}
  0.571,                                  !- Transmittance 157
  0.059,                                  !- Front Reflectance 157
  0.056,                                  !- Back Reflectance 157
  1.085,                                  !- Wavelength 158 {micron}
  0.571,                                  !- Transmittance 158
  0.059,                                  !- Front Reflectance 158
  0.056,                                  !- Back Reflectance 158
  1.09,                                   !- Wavelength 159 {micron}
  0.571,                                  !- Transmittance 159
  0.059,                                  !- Front Reflectance 159
  0.056,                                  !- Back Reflectance 159
  1.095,                                  !- Wavelength 160 {micron}
  0.571,                                  !- Transmittance 160
  0.059,                                  !- Front Reflectance 160
  0.056,                                  !- Back Reflectance 160
  1.1,                                    !- Wavelength 161 {micron}
  0.571,                                  !- Transmittance 161
  0.059,                                  !- Front Reflectance 161
  0.056,                                  !- Back Reflectance 161
  1.105,                                  !- Wavelength 162 {micron}
  0.571,                                  !- Transmittance 162
  0.059,                                  !- Front Reflectance 162
  0.056,                                  !- Back Reflectance 162
  1.11,                                   !- Wavelength 163 {micron}
  0.571,                                  !- Transmittance 163
  0.059,                                  !- Front Reflectance 163
  0.056,                                  !- Back Reflectance 163
  1.115,                                  !- Wavelength 164 {micron}
  0.572,                                  !- Transmittance 164
  0.059,                                  !- Front Reflectance 164
  0.056,                                  !- Back Reflectance 164
  1.12,                                   !- Wavelength 165 {micron}
  0.572,                                  !- Transmittance 165
  0.059,                                  !- Front Reflectance 165
  0.056,                                  !- Back Reflectance 165
  1.125,                                  !- Wavelength 166 {micron}
  0.572,                                  !- Transmittance 166
  0.059,                                  !- Front Reflectance 166
  0.056,                                  !- Back Reflectance 166
  1.13,                                   !- Wavelength 167 {micron}
  0.571,                                  !- Transmittance 167
  0.059,                                  !- Front Reflectance 167
  0.056,                                  !- Back Reflectance 167
  1.135,                                  !- Wavelength 168 {micron}
  0.57,                                   !- Transmittance 168
  0.059,                                  !- Front Reflectance 168
  0.056,                                  !- Back Reflectance 168
  1.14,                                   !- Wavelength 169 {micron}
  0.569,                                  !- Transmittance 169
  0.059,                                  !- Front Reflectance 169
  0.056,                                  !- Back Reflectance 169
  1.145,                                  !- Wavelength 170 {micron}
  0.566,                                  !- Transmittance 170
  0.058,                                  !- Front Reflectance 170
  0.056,                                  !- Back Reflectance 170
  1.15,                                   !- Wavelength 171 {micron}
  0.563,                                  !- Transmittance 171
  0.058,                                  !- Front Reflectance 171
  0.056,                                  !- Back Reflectance 171
  1.155,                                  !- Wavelength 172 {micron}
  0.562,                                  !- Transmittance 172
  0.058,                                  !- Front Reflectance 172
  0.056,                                  !- Back Reflectance 172
  1.16,                                   !- Wavelength 173 {micron}
  0.561,                                  !- Transmittance 173
  0.058,                                  !- Front Reflectance 173
  0.056,                                  !- Back Reflectance 173
  1.165,                                  !- Wavelength 174 {micron}
  0.558,                                  !- Transmittance 174
  0.058,                                  !- Front Reflectance 174
  0.056,                                  !- Back Reflectance 174
  1.17,                                   !- Wavelength 175 {micron}
  0.554,                                  !- Transmittance 175
  0.058,                                  !- Front Reflectance 175
  0.055,                                  !- Back Reflectance 175
  1.175,                                  !- Wavelength 176 {micron}
  0.549,                                  !- Transmittance 176
  0.058,                                  !- Front Reflectance 176
  0.055,                                  !- Back Reflectance 176
  1.18,                                   !- Wavelength 177 {micron}
  0.542,                                  !- Transmittance 177
  0.057,                                  !- Front Reflectance 177
  0.055,                                  !- Back Reflectance 177
  1.185,                                  !- Wavelength 178 {micron}
  0.532,                                  !- Transmittance 178
  0.057,                                  !- Front Reflectance 178
  0.054,                                  !- Back Reflectance 178
  1.19,                                   !- Wavelength 179 {micron}
  0.523,                                  !- Transmittance 179
  0.056,                                  !- Front Reflectance 179
  0.054,                                  !- Back Reflectance 179
  1.195,                                  !- Wavelength 180 {micron}
  0.523,                                  !- Transmittance 180
  0.056,                                  !- Front Reflectance 180
  0.054,                                  !- Back Reflectance 180
  1.2,                                    !- Wavelength 181 {micron}
  0.528,                                  !- Transmittance 181
  0.056,                                  !- Front Reflectance 181
  0.054,                                  !- Back Reflectance 181
  1.205,                                  !- Wavelength 182 {micron}
  0.534,                                  !- Transmittance 182
  0.057,                                  !- Front Reflectance 182
  0.054,                                  !- Back Reflectance 182
  1.21,                                   !- Wavelength 183 {micron}
  0.541,                                  !- Transmittance 183
  0.057,                                  !- Front Reflectance 183
  0.055,                                  !- Back Reflectance 183
  1.215,                                  !- Wavelength 184 {micron}
  0.548,                                  !- Transmittance 184
  0.057,                                  !- Front Reflectance 184
  0.055,                                  !- Back Reflectance 184
  1.22,                                   !- Wavelength 185 {micron}
  0.554,                                  !- Transmittance 185
  0.058,                                  !- Front Reflectance 185
  0.055,                                  !- Back Reflectance 185
  1.225,                                  !- Wavelength 186 {micron}
  0.559,                                  !- Transmittance 186
  0.058,                                  !- Front Reflectance 186
  0.056,                                  !- Back Reflectance 186
  1.23,                                   !- Wavelength 187 {micron}
  0.563,                                  !- Transmittance 187
  0.058,                                  !- Front Reflectance 187
  0.056,                                  !- Back Reflectance 187
  1.235,                                  !- Wavelength 188 {micron}
  0.566,                                  !- Transmittance 188
  0.058,                                  !- Front Reflectance 188
  0.056,                                  !- Back Reflectance 188
  1.24,                                   !- Wavelength 189 {micron}
  0.568,                                  !- Transmittance 189
  0.058,                                  !- Front Reflectance 189
  0.056,                                  !- Back Reflectance 189
  1.245,                                  !- Wavelength 190 {micron}
  0.571,                                  !- Transmittance 190
  0.058,                                  !- Front Reflectance 190
  0.056,                                  !- Back Reflectance 190
  1.25,                                   !- Wavelength 191 {micron}
  0.573,                                  !- Transmittance 191
  0.059,                                  !- Front Reflectance 191
  0.056,                                  !- Back Reflectance 191
  1.255,                                  !- Wavelength 192 {micron}
  0.575,                                  !- Transmittance 192
  0.059,                                  !- Front Reflectance 192
  0.056,                                  !- Back Reflectance 192
  1.26,                                   !- Wavelength 193 {micron}
  0.577,                                  !- Transmittance 193
  0.059,                                  !- Front Reflectance 193
  0.056,                                  !- Back Reflectance 193
  1.265,                                  !- Wavelength 194 {micron}
  0.579,                                  !- Transmittance 194
  0.059,                                  !- Front Reflectance 194
  0.057,                                  !- Back Reflectance 194
  1.27,                                   !- Wavelength 195 {micron}
  0.582,                                  !- Transmittance 195
  0.059,                                  !- Front Reflectance 195
  0.057,                                  !- Back Reflectance 195
  1.275,                                  !- Wavelength 196 {micron}
  0.584,                                  !- Transmittance 196
  0.059,                                  !- Front Reflectance 196
  0.057,                                  !- Back Reflectance 196
  1.28,                                   !- Wavelength 197 {micron}
  0.587,                                  !- Transmittance 197
  0.059,                                  !- Front Reflectance 197
  0.057,                                  !- Back Reflectance 197
  1.285,                                  !- Wavelength 198 {micron}
  0.59,                                   !- Transmittance 198
  0.059,                                  !- Front Reflectance 198
  0.057,                                  !- Back Reflectance 198
  1.29,                                   !- Wavelength 199 {micron}
  0.592,                                  !- Transmittance 199
  0.059,                                  !- Front Reflectance 199
  0.057,                                  !- Back Reflectance 199
  1.295,                                  !- Wavelength 200 {micron}
  0.594,                                  !- Transmittance 200
  0.059,                                  !- Front Reflectance 200
  0.057,                                  !- Back Reflectance 200
  1.3,                                    !- Wavelength 201 {micron}
  0.597,                                  !- Transmittance 201
  0.06,                                   !- Front Reflectance 201
  0.057,                                  !- Back Reflectance 201
  1.305,                                  !- Wavelength 202 {micron}
  0.599,                                  !- Transmittance 202
  0.06,                                   !- Front Reflectance 202
  0.058,                                  !- Back Reflectance 202
  1.31,                                   !- Wavelength 203 {micron}
  0.601,                                  !- Transmittance 203
  0.06,                                   !- Front Reflectance 203
  0.058,                                  !- Back Reflectance 203
  1.315,                                  !- Wavelength 204 {micron}
  0.603,                                  !- Transmittance 204
  0.06,                                   !- Front Reflectance 204
  0.058,                                  !- Back Reflectance 204
  1.32,                                   !- Wavelength 205 {micron}
  0.604,                                  !- Transmittance 205
  0.06,                                   !- Front Reflectance 205
  0.058,                                  !- Back Reflectance 205
  1.325,                                  !- Wavelength 206 {micron}
  0.606,                                  !- Transmittance 206
  0.06,                                   !- Front Reflectance 206
  0.058,                                  !- Back Reflectance 206
  1.33,                                   !- Wavelength 207 {micron}
  0.608,                                  !- Transmittance 207
  0.06,                                   !- Front Reflectance 207
  0.058,                                  !- Back Reflectance 207
  1.335,                                  !- Wavelength 208 {micron}
  0.609,                                  !- Transmittance 208
  0.06,                                   !- Front Reflectance 208
  0.058,                                  !- Back Reflectance 208
  1.34,                                   !- Wavelength 209 {micron}
  0.61,                                   !- Transmittance 209
  0.06,                                   !- Front Reflectance 209
  0.058,                                  !- Back Reflectance 209
  1.345,                                  !- Wavelength 210 {micron}
  0.61,                                   !- Transmittance 210
  0.06,                                   !- Front Reflectance 210
  0.058,                                  !- Back Reflectance 210
  1.35,                                   !- Wavelength 211 {micron}
  0.609,                                  !- Transmittance 211
  0.06,                                   !- Front Reflectance 211
  0.058,                                  !- Back Reflectance 211
  1.355,                                  !- Wavelength 212 {micron}
  0.607,                                  !- Transmittance 212
  0.06,                                   !- Front Reflectance 212
  0.058,                                  !- Back Reflectance 212
  1.36,                                   !- Wavelength 213 {micron}
  0.605,                                  !- Transmittance 213
  0.06,                                   !- Front Reflectance 213
  0.058,                                  !- Back Reflectance 213
  1.365,                                  !- Wavelength 214 {micron}
  0.603,                                  !- Transmittance 214
  0.06,                                   !- Front Reflectance 214
  0.058,                                  !- Back Reflectance 214
  1.37,                                   !- Wavelength 215 {micron}
  0.598,                                  !- Transmittance 215
  0.059,                                  !- Front Reflectance 215
  0.057,                                  !- Back Reflectance 215
  1.375,                                  !- Wavelength 216 {micron}
  0.592,                                  !- Transmittance 216
  0.059,                                  !- Front Reflectance 216
  0.057,                                  !- Back Reflectance 216
  1.38,                                   !- Wavelength 217 {micron}
  0.589,                                  !- Transmittance 217
  0.059,                                  !- Front Reflectance 217
  0.057,                                  !- Back Reflectance 217
  1.385,                                  !- Wavelength 218 {micron}
  0.588,                                  !- Transmittance 218
  0.059,                                  !- Front Reflectance 218
  0.057,                                  !- Back Reflectance 218
  1.39,                                   !- Wavelength 219 {micron}
  0.586,                                  !- Transmittance 219
  0.059,                                  !- Front Reflectance 219
  0.057,                                  !- Back Reflectance 219
  1.395,                                  !- Wavelength 220 {micron}
  0.586,                                  !- Transmittance 220
  0.059,                                  !- Front Reflectance 220
  0.057,                                  !- Back Reflectance 220
  1.4,                                    !- Wavelength 221 {micron}
  0.586,                                  !- Transmittance 221
  0.059,                                  !- Front Reflectance 221
  0.057,                                  !- Back Reflectance 221
  1.405,                                  !- Wavelength 222 {micron}
  0.582,                                  !- Transmittance 222
  0.059,                                  !- Front Reflectance 222
  0.056,                                  !- Back Reflectance 222
  1.41,                                   !- Wavelength 223 {micron}
  0.576,                                  !- Transmittance 223
  0.058,                                  !- Front Reflectance 223
  0.056,                                  !- Back Reflectance 223
  1.415,                                  !- Wavelength 224 {micron}
  0.575,                                  !- Transmittance 224
  0.058,                                  !- Front Reflectance 224
  0.056,                                  !- Back Reflectance 224
  1.42,                                   !- Wavelength 225 {micron}
  0.575,                                  !- Transmittance 225
  0.058,                                  !- Front Reflectance 225
  0.056,                                  !- Back Reflectance 225
  1.425,                                  !- Wavelength 226 {micron}
  0.573,                                  !- Transmittance 226
  0.058,                                  !- Front Reflectance 226
  0.056,                                  !- Back Reflectance 226
  1.43,                                   !- Wavelength 227 {micron}
  0.571,                                  !- Transmittance 227
  0.058,                                  !- Front Reflectance 227
  0.056,                                  !- Back Reflectance 227
  1.435,                                  !- Wavelength 228 {micron}
  0.571,                                  !- Transmittance 228
  0.058,                                  !- Front Reflectance 228
  0.056,                                  !- Back Reflectance 228
  1.44,                                   !- Wavelength 229 {micron}
  0.572,                                  !- Transmittance 229
  0.058,                                  !- Front Reflectance 229
  0.056,                                  !- Back Reflectance 229
  1.445,                                  !- Wavelength 230 {micron}
  0.573,                                  !- Transmittance 230
  0.058,                                  !- Front Reflectance 230
  0.056,                                  !- Back Reflectance 230
  1.45,                                   !- Wavelength 231 {micron}
  0.576,                                  !- Transmittance 231
  0.058,                                  !- Front Reflectance 231
  0.056,                                  !- Back Reflectance 231
  1.455,                                  !- Wavelength 232 {micron}
  0.58,                                   !- Transmittance 232
  0.058,                                  !- Front Reflectance 232
  0.056,                                  !- Back Reflectance 232
  1.46,                                   !- Wavelength 233 {micron}
  0.586,                                  !- Transmittance 233
  0.059,                                  !- Front Reflectance 233
  0.056,                                  !- Back Reflectance 233
  1.465,                                  !- Wavelength 234 {micron}
  0.593,                                  !- Transmittance 234
  0.059,                                  !- Front Reflectance 234
  0.057,                                  !- Back Reflectance 234
  1.47,                                   !- Wavelength 235 {micron}
  0.6,                                    !- Transmittance 235
  0.059,                                  !- Front Reflectance 235
  0.057,                                  !- Back Reflectance 235
  1.475,                                  !- Wavelength 236 {micron}
  0.606,                                  !- Transmittance 236
  0.06,                                   !- Front Reflectance 236
  0.058,                                  !- Back Reflectance 236
  1.48,                                   !- Wavelength 237 {micron}
  0.613,                                  !- Transmittance 237
  0.06,                                   !- Front Reflectance 237
  0.058,                                  !- Back Reflectance 237
  1.485,                                  !- Wavelength 238 {micron}
  0.619,                                  !- Transmittance 238
  0.06,                                   !- Front Reflectance 238
  0.058,                                  !- Back Reflectance 238
  1.49,                                   !- Wavelength 239 {micron}
  0.624,                                  !- Transmittance 239
  0.06,                                   !- Front Reflectance 239
  0.059,                                  !- Back Reflectance 239
  1.495,                                  !- Wavelength 240 {micron}
  0.629,                                  !- Transmittance 240
  0.061,                                  !- Front Reflectance 240
  0.059,                                  !- Back Reflectance 240
  1.5,                                    !- Wavelength 241 {micron}
  0.634,                                  !- Transmittance 241
  0.061,                                  !- Front Reflectance 241
  0.059,                                  !- Back Reflectance 241
  1.505,                                  !- Wavelength 242 {micron}
  0.639,                                  !- Transmittance 242
  0.061,                                  !- Front Reflectance 242
  0.059,                                  !- Back Reflectance 242
  1.51,                                   !- Wavelength 243 {micron}
  0.644,                                  !- Transmittance 243
  0.061,                                  !- Front Reflectance 243
  0.06,                                   !- Back Reflectance 243
  1.515,                                  !- Wavelength 244 {micron}
  0.648,                                  !- Transmittance 244
  0.062,                                  !- Front Reflectance 244
  0.06,                                   !- Back Reflectance 244
  1.52,                                   !- Wavelength 245 {micron}
  0.651,                                  !- Transmittance 245
  0.062,                                  !- Front Reflectance 245
  0.06,                                   !- Back Reflectance 245
  1.525,                                  !- Wavelength 246 {micron}
  0.654,                                  !- Transmittance 246
  0.062,                                  !- Front Reflectance 246
  0.06,                                   !- Back Reflectance 246
  1.53,                                   !- Wavelength 247 {micron}
  0.657,                                  !- Transmittance 247
  0.062,                                  !- Front Reflectance 247
  0.061,                                  !- Back Reflectance 247
  1.535,                                  !- Wavelength 248 {micron}
  0.659,                                  !- Transmittance 248
  0.062,                                  !- Front Reflectance 248
  0.061,                                  !- Back Reflectance 248
  1.54,                                   !- Wavelength 249 {micron}
  0.661,                                  !- Transmittance 249
  0.062,                                  !- Front Reflectance 249
  0.061,                                  !- Back Reflectance 249
  1.545,                                  !- Wavelength 250 {micron}
  0.662,                                  !- Transmittance 250
  0.062,                                  !- Front Reflectance 250
  0.061,                                  !- Back Reflectance 250
  1.55,                                   !- Wavelength 251 {micron}
  0.663,                                  !- Transmittance 251
  0.062,                                  !- Front Reflectance 251
  0.061,                                  !- Back Reflectance 251
  1.555,                                  !- Wavelength 252 {micron}
  0.664,                                  !- Transmittance 252
  0.063,                                  !- Front Reflectance 252
  0.061,                                  !- Back Reflectance 252
  1.56,                                   !- Wavelength 253 {micron}
  0.666,                                  !- Transmittance 253
  0.063,                                  !- Front Reflectance 253
  0.061,                                  !- Back Reflectance 253
  1.565,                                  !- Wavelength 254 {micron}
  0.667,                                  !- Transmittance 254
  0.063,                                  !- Front Reflectance 254
  0.061,                                  !- Back Reflectance 254
  1.57,                                   !- Wavelength 255 {micron}
  0.67,                                   !- Transmittance 255
  0.063,                                  !- Front Reflectance 255
  0.061,                                  !- Back Reflectance 255
  1.575,                                  !- Wavelength 256 {micron}
  0.672,                                  !- Transmittance 256
  0.063,                                  !- Front Reflectance 256
  0.061,                                  !- Back Reflectance 256
  1.58,                                   !- Wavelength 257 {micron}
  0.675,                                  !- Transmittance 257
  0.063,                                  !- Front Reflectance 257
  0.061,                                  !- Back Reflectance 257
  1.585,                                  !- Wavelength 258 {micron}
  0.677,                                  !- Transmittance 258
  0.063,                                  !- Front Reflectance 258
  0.062,                                  !- Back Reflectance 258
  1.59,                                   !- Wavelength 259 {micron}
  0.68,                                   !- Transmittance 259
  0.063,                                  !- Front Reflectance 259
  0.062,                                  !- Back Reflectance 259
  1.595,                                  !- Wavelength 260 {micron}
  0.682,                                  !- Transmittance 260
  0.063,                                  !- Front Reflectance 260
  0.062,                                  !- Back Reflectance 260
  1.6,                                    !- Wavelength 261 {micron}
  0.683,                                  !- Transmittance 261
  0.064,                                  !- Front Reflectance 261
  0.062,                                  !- Back Reflectance 261
  1.605,                                  !- Wavelength 262 {micron}
  0.685,                                  !- Transmittance 262
  0.064,                                  !- Front Reflectance 262
  0.062,                                  !- Back Reflectance 262
  1.61,                                   !- Wavelength 263 {micron}
  0.687,                                  !- Transmittance 263
  0.064,                                  !- Front Reflectance 263
  0.062,                                  !- Back Reflectance 263
  1.615,                                  !- Wavelength 264 {micron}
  0.688,                                  !- Transmittance 264
  0.064,                                  !- Front Reflectance 264
  0.062,                                  !- Back Reflectance 264
  1.62,                                   !- Wavelength 265 {micron}
  0.688,                                  !- Transmittance 265
  0.064,                                  !- Front Reflectance 265
  0.062,                                  !- Back Reflectance 265
  1.625,                                  !- Wavelength 266 {micron}
  0.689,                                  !- Transmittance 266
  0.064,                                  !- Front Reflectance 266
  0.062,                                  !- Back Reflectance 266
  1.63,                                   !- Wavelength 267 {micron}
  0.689,                                  !- Transmittance 267
  0.064,                                  !- Front Reflectance 267
  0.062,                                  !- Back Reflectance 267
  1.635,                                  !- Wavelength 268 {micron}
  0.69,                                   !- Transmittance 268
  0.064,                                  !- Front Reflectance 268
  0.062,                                  !- Back Reflectance 268
  1.64,                                   !- Wavelength 269 {micron}
  0.69,                                   !- Transmittance 269
  0.064,                                  !- Front Reflectance 269
  0.062,                                  !- Back Reflectance 269
  1.645,                                  !- Wavelength 270 {micron}
  0.691,                                  !- Transmittance 270
  0.064,                                  !- Front Reflectance 270
  0.062,                                  !- Back Reflectance 270
  1.65,                                   !- Wavelength 271 {micron}
  0.691,                                  !- Transmittance 271
  0.064,                                  !- Front Reflectance 271
  0.062,                                  !- Back Reflectance 271
  1.655,                                  !- Wavelength 272 {micron}
  0.69,                                   !- Transmittance 272
  0.064,                                  !- Front Reflectance 272
  0.062,                                  !- Back Reflectance 272
  1.66,                                   !- Wavelength 273 {micron}
  0.687,                                  !- Transmittance 273
  0.064,                                  !- Front Reflectance 273
  0.062,                                  !- Back Reflectance 273
  1.665,                                  !- Wavelength 274 {micron}
  0.683,                                  !- Transmittance 274
  0.063,                                  !- Front Reflectance 274
  0.062,                                  !- Back Reflectance 274
  1.67,                                   !- Wavelength 275 {micron}
  0.677,                                  !- Transmittance 275
  0.063,                                  !- Front Reflectance 275
  0.061,                                  !- Back Reflectance 275
  1.675,                                  !- Wavelength 276 {micron}
  0.665,                                  !- Transmittance 276
  0.062,                                  !- Front Reflectance 276
  0.061,                                  !- Back Reflectance 276
  1.68,                                   !- Wavelength 277 {micron}
  0.645,                                  !- Transmittance 277
  0.061,                                  !- Front Reflectance 277
  0.059,                                  !- Back Reflectance 277
  1.685,                                  !- Wavelength 278 {micron}
  0.607,                                  !- Transmittance 278
  0.059,                                  !- Front Reflectance 278
  0.057,                                  !- Back Reflectance 278
  1.69,                                   !- Wavelength 279 {micron}
  0.556,                                  !- Transmittance 279
  0.056,                                  !- Front Reflectance 279
  0.054,                                  !- Back Reflectance 279
  1.695,                                  !- Wavelength 280 {micron}
  0.508,                                  !- Transmittance 280
  0.054,                                  !- Front Reflectance 280
  0.052,                                  !- Back Reflectance 280
  1.7,                                    !- Wavelength 281 {micron}
  0.462,                                  !- Transmittance 281
  0.052,                                  !- Front Reflectance 281
  0.05,                                   !- Back Reflectance 281
  1.705,                                  !- Wavelength 282 {micron}
  0.432,                                  !- Transmittance 282
  0.051,                                  !- Front Reflectance 282
  0.049,                                  !- Back Reflectance 282
  1.71,                                   !- Wavelength 283 {micron}
  0.433,                                  !- Transmittance 283
  0.051,                                  !- Front Reflectance 283
  0.049,                                  !- Back Reflectance 283
  1.715,                                  !- Wavelength 284 {micron}
  0.442,                                  !- Transmittance 284
  0.051,                                  !- Front Reflectance 284
  0.049,                                  !- Back Reflectance 284
  1.72,                                   !- Wavelength 285 {micron}
  0.45,                                   !- Transmittance 285
  0.052,                                  !- Front Reflectance 285
  0.049,                                  !- Back Reflectance 285
  1.725,                                  !- Wavelength 286 {micron}
  0.463,                                  !- Transmittance 286
  0.052,                                  !- Front Reflectance 286
  0.05,                                   !- Back Reflectance 286
  1.73,                                   !- Wavelength 287 {micron}
  0.472,                                  !- Transmittance 287
  0.053,                                  !- Front Reflectance 287
  0.05,                                   !- Back Reflectance 287
  1.735,                                  !- Wavelength 288 {micron}
  0.467,                                  !- Transmittance 288
  0.052,                                  !- Front Reflectance 288
  0.05,                                   !- Back Reflectance 288
  1.74,                                   !- Wavelength 289 {micron}
  0.456,                                  !- Transmittance 289
  0.052,                                  !- Front Reflectance 289
  0.05,                                   !- Back Reflectance 289
  1.745,                                  !- Wavelength 290 {micron}
  0.446,                                  !- Transmittance 290
  0.052,                                  !- Front Reflectance 290
  0.049,                                  !- Back Reflectance 290
  1.75,                                   !- Wavelength 291 {micron}
  0.445,                                  !- Transmittance 291
  0.051,                                  !- Front Reflectance 291
  0.049,                                  !- Back Reflectance 291
  1.755,                                  !- Wavelength 292 {micron}
  0.457,                                  !- Transmittance 292
  0.052,                                  !- Front Reflectance 292
  0.05,                                   !- Back Reflectance 292
  1.76,                                   !- Wavelength 293 {micron}
  0.478,                                  !- Transmittance 293
  0.053,                                  !- Front Reflectance 293
  0.05,                                   !- Back Reflectance 293
  1.765,                                  !- Wavelength 294 {micron}
  0.498,                                  !- Transmittance 294
  0.054,                                  !- Front Reflectance 294
  0.051,                                  !- Back Reflectance 294
  1.77,                                   !- Wavelength 295 {micron}
  0.517,                                  !- Transmittance 295
  0.054,                                  !- Front Reflectance 295
  0.052,                                  !- Back Reflectance 295
  1.775,                                  !- Wavelength 296 {micron}
  0.534,                                  !- Transmittance 296
  0.055,                                  !- Front Reflectance 296
  0.053,                                  !- Back Reflectance 296
  1.78,                                   !- Wavelength 297 {micron}
  0.545,                                  !- Transmittance 297
  0.056,                                  !- Front Reflectance 297
  0.054,                                  !- Back Reflectance 297
  1.785,                                  !- Wavelength 298 {micron}
  0.551,                                  !- Transmittance 298
  0.056,                                  !- Front Reflectance 298
  0.054,                                  !- Back Reflectance 298
  1.79,                                   !- Wavelength 299 {micron}
  0.555,                                  !- Transmittance 299
  0.056,                                  !- Front Reflectance 299
  0.054,                                  !- Back Reflectance 299
  1.795,                                  !- Wavelength 300 {micron}
  0.558,                                  !- Transmittance 300
  0.056,                                  !- Front Reflectance 300
  0.054,                                  !- Back Reflectance 300
  1.8,                                    !- Wavelength 301 {micron}
  0.561,                                  !- Transmittance 301
  0.056,                                  !- Front Reflectance 301
  0.054,                                  !- Back Reflectance 301
  1.805,                                  !- Wavelength 302 {micron}
  0.562,                                  !- Transmittance 302
  0.056,                                  !- Front Reflectance 302
  0.054,                                  !- Back Reflectance 302
  1.81,                                   !- Wavelength 303 {micron}
  0.561,                                  !- Transmittance 303
  0.056,                                  !- Front Reflectance 303
  0.054,                                  !- Back Reflectance 303
  1.815,                                  !- Wavelength 304 {micron}
  0.56,                                   !- Transmittance 304
  0.056,                                  !- Front Reflectance 304
  0.054,                                  !- Back Reflectance 304
  1.82,                                   !- Wavelength 305 {micron}
  0.559,                                  !- Transmittance 305
  0.056,                                  !- Front Reflectance 305
  0.054,                                  !- Back Reflectance 305
  1.825,                                  !- Wavelength 306 {micron}
  0.56,                                   !- Transmittance 306
  0.056,                                  !- Front Reflectance 306
  0.054,                                  !- Back Reflectance 306
  1.83,                                   !- Wavelength 307 {micron}
  0.563,                                  !- Transmittance 307
  0.056,                                  !- Front Reflectance 307
  0.054,                                  !- Back Reflectance 307
  1.835,                                  !- Wavelength 308 {micron}
  0.567,                                  !- Transmittance 308
  0.057,                                  !- Front Reflectance 308
  0.055,                                  !- Back Reflectance 308
  1.84,                                   !- Wavelength 309 {micron}
  0.572,                                  !- Transmittance 309
  0.057,                                  !- Front Reflectance 309
  0.055,                                  !- Back Reflectance 309
  1.845,                                  !- Wavelength 310 {micron}
  0.579,                                  !- Transmittance 310
  0.057,                                  !- Front Reflectance 310
  0.055,                                  !- Back Reflectance 310
  1.85,                                   !- Wavelength 311 {micron}
  0.585,                                  !- Transmittance 311
  0.057,                                  !- Front Reflectance 311
  0.056,                                  !- Back Reflectance 311
  1.855,                                  !- Wavelength 312 {micron}
  0.592,                                  !- Transmittance 312
  0.058,                                  !- Front Reflectance 312
  0.056,                                  !- Back Reflectance 312
  1.86,                                   !- Wavelength 313 {micron}
  0.597,                                  !- Transmittance 313
  0.058,                                  !- Front Reflectance 313
  0.056,                                  !- Back Reflectance 313
  1.865,                                  !- Wavelength 314 {micron}
  0.601,                                  !- Transmittance 314
  0.058,                                  !- Front Reflectance 314
  0.056,                                  !- Back Reflectance 314
  1.87,                                   !- Wavelength 315 {micron}
  0.603,                                  !- Transmittance 315
  0.058,                                  !- Front Reflectance 315
  0.056,                                  !- Back Reflectance 315
  1.875,                                  !- Wavelength 316 {micron}
  0.603,                                  !- Transmittance 316
  0.058,                                  !- Front Reflectance 316
  0.056,                                  !- Back Reflectance 316
  1.88,                                   !- Wavelength 317 {micron}
  0.602,                                  !- Transmittance 317
  0.058,                                  !- Front Reflectance 317
  0.056,                                  !- Back Reflectance 317
  1.885,                                  !- Wavelength 318 {micron}
  0.597,                                  !- Transmittance 318
  0.058,                                  !- Front Reflectance 318
  0.056,                                  !- Back Reflectance 318
  1.89,                                   !- Wavelength 319 {micron}
  0.59,                                   !- Transmittance 319
  0.058,                                  !- Front Reflectance 319
  0.056,                                  !- Back Reflectance 319
  1.895,                                  !- Wavelength 320 {micron}
  0.583,                                  !- Transmittance 320
  0.057,                                  !- Front Reflectance 320
  0.055,                                  !- Back Reflectance 320
  1.9,                                    !- Wavelength 321 {micron}
  0.577,                                  !- Transmittance 321
  0.057,                                  !- Front Reflectance 321
  0.055,                                  !- Back Reflectance 321
  1.905,                                  !- Wavelength 322 {micron}
  0.571,                                  !- Transmittance 322
  0.057,                                  !- Front Reflectance 322
  0.055,                                  !- Back Reflectance 322
  1.91,                                   !- Wavelength 323 {micron}
  0.565,                                  !- Transmittance 323
  0.056,                                  !- Front Reflectance 323
  0.054,                                  !- Back Reflectance 323
  1.915,                                  !- Wavelength 324 {micron}
  0.56,                                   !- Transmittance 324
  0.056,                                  !- Front Reflectance 324
  0.054,                                  !- Back Reflectance 324
  1.92,                                   !- Wavelength 325 {micron}
  0.557,                                  !- Transmittance 325
  0.056,                                  !- Front Reflectance 325
  0.054,                                  !- Back Reflectance 325
  1.925,                                  !- Wavelength 326 {micron}
  0.556,                                  !- Transmittance 326
  0.056,                                  !- Front Reflectance 326
  0.054,                                  !- Back Reflectance 326
  1.93,                                   !- Wavelength 327 {micron}
  0.556,                                  !- Transmittance 327
  0.056,                                  !- Front Reflectance 327
  0.054,                                  !- Back Reflectance 327
  1.935,                                  !- Wavelength 328 {micron}
  0.556,                                  !- Transmittance 328
  0.056,                                  !- Front Reflectance 328
  0.054,                                  !- Back Reflectance 328
  1.94,                                   !- Wavelength 329 {micron}
  0.558,                                  !- Transmittance 329
  0.056,                                  !- Front Reflectance 329
  0.054,                                  !- Back Reflectance 329
  1.945,                                  !- Wavelength 330 {micron}
  0.561,                                  !- Transmittance 330
  0.056,                                  !- Front Reflectance 330
  0.054,                                  !- Back Reflectance 330
  1.95,                                   !- Wavelength 331 {micron}
  0.566,                                  !- Transmittance 331
  0.056,                                  !- Front Reflectance 331
  0.054,                                  !- Back Reflectance 331
  1.955,                                  !- Wavelength 332 {micron}
  0.572,                                  !- Transmittance 332
  0.056,                                  !- Front Reflectance 332
  0.055,                                  !- Back Reflectance 332
  1.96,                                   !- Wavelength 333 {micron}
  0.577,                                  !- Transmittance 333
  0.057,                                  !- Front Reflectance 333
  0.055,                                  !- Back Reflectance 333
  1.965,                                  !- Wavelength 334 {micron}
  0.58,                                   !- Transmittance 334
  0.057,                                  !- Front Reflectance 334
  0.055,                                  !- Back Reflectance 334
  1.97,                                   !- Wavelength 335 {micron}
  0.583,                                  !- Transmittance 335
  0.057,                                  !- Front Reflectance 335
  0.055,                                  !- Back Reflectance 335
  1.975,                                  !- Wavelength 336 {micron}
  0.586,                                  !- Transmittance 336
  0.057,                                  !- Front Reflectance 336
  0.055,                                  !- Back Reflectance 336
  1.98,                                   !- Wavelength 337 {micron}
  0.587,                                  !- Transmittance 337
  0.057,                                  !- Front Reflectance 337
  0.055,                                  !- Back Reflectance 337
  1.985,                                  !- Wavelength 338 {micron}
  0.589,                                  !- Transmittance 338
  0.057,                                  !- Front Reflectance 338
  0.055,                                  !- Back Reflectance 338
  1.99,                                   !- Wavelength 339 {micron}
  0.589,                                  !- Transmittance 339
  0.057,                                  !- Front Reflectance 339
  0.055,                                  !- Back Reflectance 339
  1.995,                                  !- Wavelength 340 {micron}
  0.588,                                  !- Transmittance 340
  0.057,                                  !- Front Reflectance 340
  0.055,                                  !- Back Reflectance 340
  2,                                      !- Wavelength 341 {micron}
  0.585,                                  !- Transmittance 341
  0.057,                                  !- Front Reflectance 341
  0.055,                                  !- Back Reflectance 341
  2.005,                                  !- Wavelength 342 {micron}
  0.58,                                   !- Transmittance 342
  0.057,                                  !- Front Reflectance 342
  0.055,                                  !- Back Reflectance 342
  2.01,                                   !- Wavelength 343 {micron}
  0.571,                                  !- Transmittance 343
  0.056,                                  !- Front Reflectance 343
  0.054,                                  !- Back Reflectance 343
  2.015,                                  !- Wavelength 344 {micron}
  0.562,                                  !- Transmittance 344
  0.056,                                  !- Front Reflectance 344
  0.054,                                  !- Back Reflectance 344
  2.02,                                   !- Wavelength 345 {micron}
  0.552,                                  !- Transmittance 345
  0.055,                                  !- Front Reflectance 345
  0.053,                                  !- Back Reflectance 345
  2.025,                                  !- Wavelength 346 {micron}
  0.544,                                  !- Transmittance 346
  0.055,                                  !- Front Reflectance 346
  0.053,                                  !- Back Reflectance 346
  2.03,                                   !- Wavelength 347 {micron}
  0.536,                                  !- Transmittance 347
  0.055,                                  !- Front Reflectance 347
  0.053,                                  !- Back Reflectance 347
  2.035,                                  !- Wavelength 348 {micron}
  0.528,                                  !- Transmittance 348
  0.054,                                  !- Front Reflectance 348
  0.052,                                  !- Back Reflectance 348
  2.04,                                   !- Wavelength 349 {micron}
  0.521,                                  !- Transmittance 349
  0.054,                                  !- Front Reflectance 349
  0.052,                                  !- Back Reflectance 349
  2.045,                                  !- Wavelength 350 {micron}
  0.514,                                  !- Transmittance 350
  0.054,                                  !- Front Reflectance 350
  0.051,                                  !- Back Reflectance 350
  2.05,                                   !- Wavelength 351 {micron}
  0.506,                                  !- Transmittance 351
  0.053,                                  !- Front Reflectance 351
  0.051,                                  !- Back Reflectance 351
  2.055,                                  !- Wavelength 352 {micron}
  0.498,                                  !- Transmittance 352
  0.053,                                  !- Front Reflectance 352
  0.051,                                  !- Back Reflectance 352
  2.06,                                   !- Wavelength 353 {micron}
  0.491,                                  !- Transmittance 353
  0.053,                                  !- Front Reflectance 353
  0.05,                                   !- Back Reflectance 353
  2.065,                                  !- Wavelength 354 {micron}
  0.484,                                  !- Transmittance 354
  0.052,                                  !- Front Reflectance 354
  0.05,                                   !- Back Reflectance 354
  2.07,                                   !- Wavelength 355 {micron}
  0.481,                                  !- Transmittance 355
  0.052,                                  !- Front Reflectance 355
  0.05,                                   !- Back Reflectance 355
  2.075,                                  !- Wavelength 356 {micron}
  0.48,                                   !- Transmittance 356
  0.052,                                  !- Front Reflectance 356
  0.05,                                   !- Back Reflectance 356
  2.08,                                   !- Wavelength 357 {micron}
  0.481,                                  !- Transmittance 357
  0.052,                                  !- Front Reflectance 357
  0.05,                                   !- Back Reflectance 357
  2.085,                                  !- Wavelength 358 {micron}
  0.484,                                  !- Transmittance 358
  0.052,                                  !- Front Reflectance 358
  0.05,                                   !- Back Reflectance 358
  2.09,                                   !- Wavelength 359 {micron}
  0.487,                                  !- Transmittance 359
  0.052,                                  !- Front Reflectance 359
  0.05,                                   !- Back Reflectance 359
  2.095,                                  !- Wavelength 360 {micron}
  0.491,                                  !- Transmittance 360
  0.052,                                  !- Front Reflectance 360
  0.05,                                   !- Back Reflectance 360
  2.1,                                    !- Wavelength 361 {micron}
  0.496,                                  !- Transmittance 361
  0.053,                                  !- Front Reflectance 361
  0.051,                                  !- Back Reflectance 361
  2.105,                                  !- Wavelength 362 {micron}
  0.501,                                  !- Transmittance 362
  0.053,                                  !- Front Reflectance 362
  0.051,                                  !- Back Reflectance 362
  2.11,                                   !- Wavelength 363 {micron}
  0.505,                                  !- Transmittance 363
  0.053,                                  !- Front Reflectance 363
  0.051,                                  !- Back Reflectance 363
  2.115,                                  !- Wavelength 364 {micron}
  0.508,                                  !- Transmittance 364
  0.053,                                  !- Front Reflectance 364
  0.051,                                  !- Back Reflectance 364
  2.12,                                   !- Wavelength 365 {micron}
  0.511,                                  !- Transmittance 365
  0.053,                                  !- Front Reflectance 365
  0.051,                                  !- Back Reflectance 365
  2.125,                                  !- Wavelength 366 {micron}
  0.512,                                  !- Transmittance 366
  0.053,                                  !- Front Reflectance 366
  0.051,                                  !- Back Reflectance 366
  2.13,                                   !- Wavelength 367 {micron}
  0.513,                                  !- Transmittance 367
  0.053,                                  !- Front Reflectance 367
  0.051,                                  !- Back Reflectance 367
  2.135,                                  !- Wavelength 368 {micron}
  0.513,                                  !- Transmittance 368
  0.053,                                  !- Front Reflectance 368
  0.051,                                  !- Back Reflectance 368
  2.14,                                   !- Wavelength 369 {micron}
  0.514,                                  !- Transmittance 369
  0.053,                                  !- Front Reflectance 369
  0.051,                                  !- Back Reflectance 369
  2.145,                                  !- Wavelength 370 {micron}
  0.515,                                  !- Transmittance 370
  0.053,                                  !- Front Reflectance 370
  0.051,                                  !- Back Reflectance 370
  2.15,                                   !- Wavelength 371 {micron}
  0.516,                                  !- Transmittance 371
  0.053,                                  !- Front Reflectance 371
  0.051,                                  !- Back Reflectance 371
  2.155,                                  !- Wavelength 372 {micron}
  0.516,                                  !- Transmittance 372
  0.053,                                  !- Front Reflectance 372
  0.051,                                  !- Back Reflectance 372
  2.16,                                   !- Wavelength 373 {micron}
  0.516,                                  !- Transmittance 373
  0.053,                                  !- Front Reflectance 373
  0.051,                                  !- Back Reflectance 373
  2.165,                                  !- Wavelength 374 {micron}
  0.516,                                  !- Transmittance 374
  0.053,                                  !- Front Reflectance 374
  0.051,                                  !- Back Reflectance 374
  2.17,                                   !- Wavelength 375 {micron}
  0.515,                                  !- Transmittance 375
  0.053,                                  !- Front Reflectance 375
  0.051,                                  !- Back Reflectance 375
  2.175,                                  !- Wavelength 376 {micron}
  0.512,                                  !- Transmittance 376
  0.053,                                  !- Front Reflectance 376
  0.051,                                  !- Back Reflectance 376
  2.18,                                   !- Wavelength 377 {micron}
  0.509,                                  !- Transmittance 377
  0.053,                                  !- Front Reflectance 377
  0.051,                                  !- Back Reflectance 377
  2.185,                                  !- Wavelength 378 {micron}
  0.504,                                  !- Transmittance 378
  0.053,                                  !- Front Reflectance 378
  0.051,                                  !- Back Reflectance 378
  2.19,                                   !- Wavelength 379 {micron}
  0.499,                                  !- Transmittance 379
  0.053,                                  !- Front Reflectance 379
  0.05,                                   !- Back Reflectance 379
  2.195,                                  !- Wavelength 380 {micron}
  0.494,                                  !- Transmittance 380
  0.052,                                  !- Front Reflectance 380
  0.05,                                   !- Back Reflectance 380
  2.2,                                    !- Wavelength 381 {micron}
  0.488,                                  !- Transmittance 381
  0.052,                                  !- Front Reflectance 381
  0.05,                                   !- Back Reflectance 381
  2.205,                                  !- Wavelength 382 {micron}
  0.483,                                  !- Transmittance 382
  0.052,                                  !- Front Reflectance 382
  0.05,                                   !- Back Reflectance 382
  2.21,                                   !- Wavelength 383 {micron}
  0.478,                                  !- Transmittance 383
  0.052,                                  !- Front Reflectance 383
  0.05,                                   !- Back Reflectance 383
  2.215,                                  !- Wavelength 384 {micron}
  0.473,                                  !- Transmittance 384
  0.051,                                  !- Front Reflectance 384
  0.049,                                  !- Back Reflectance 384
  2.22,                                   !- Wavelength 385 {micron}
  0.466,                                  !- Transmittance 385
  0.051,                                  !- Front Reflectance 385
  0.049,                                  !- Back Reflectance 385
  2.225,                                  !- Wavelength 386 {micron}
  0.459,                                  !- Transmittance 386
  0.051,                                  !- Front Reflectance 386
  0.049,                                  !- Back Reflectance 386
  2.23,                                   !- Wavelength 387 {micron}
  0.449,                                  !- Transmittance 387
  0.05,                                   !- Front Reflectance 387
  0.048,                                  !- Back Reflectance 387
  2.235,                                  !- Wavelength 388 {micron}
  0.435,                                  !- Transmittance 388
  0.05,                                   !- Front Reflectance 388
  0.048,                                  !- Back Reflectance 388
  2.24,                                   !- Wavelength 389 {micron}
  0.416,                                  !- Transmittance 389
  0.049,                                  !- Front Reflectance 389
  0.047,                                  !- Back Reflectance 389
  2.245,                                  !- Wavelength 390 {micron}
  0.381,                                  !- Transmittance 390
  0.048,                                  !- Front Reflectance 390
  0.046,                                  !- Back Reflectance 390
  2.25,                                   !- Wavelength 391 {micron}
  0.34,                                   !- Transmittance 391
  0.047,                                  !- Front Reflectance 391
  0.044,                                  !- Back Reflectance 391
  2.255,                                  !- Wavelength 392 {micron}
  0.291,                                  !- Transmittance 392
  0.045,                                  !- Front Reflectance 392
  0.043,                                  !- Back Reflectance 392
  2.26,                                   !- Wavelength 393 {micron}
  0.238,                                  !- Transmittance 393
  0.044,                                  !- Front Reflectance 393
  0.042,                                  !- Back Reflectance 393
  2.265,                                  !- Wavelength 394 {micron}
  0.189,                                  !- Transmittance 394
  0.043,                                  !- Front Reflectance 394
  0.041,                                  !- Back Reflectance 394
  2.27,                                   !- Wavelength 395 {micron}
  0.148,                                  !- Transmittance 395
  0.043,                                  !- Front Reflectance 395
  0.04,                                   !- Back Reflectance 395
  2.275,                                  !- Wavelength 396 {micron}
  0.116,                                  !- Transmittance 396
  0.042,                                  !- Front Reflectance 396
  0.04,                                   !- Back Reflectance 396
  2.28,                                   !- Wavelength 397 {micron}
  0.091,                                  !- Transmittance 397
  0.042,                                  !- Front Reflectance 397
  0.039,                                  !- Back Reflectance 397
  2.285,                                  !- Wavelength 398 {micron}
  0.071,                                  !- Transmittance 398
  0.042,                                  !- Front Reflectance 398
  0.039,                                  !- Back Reflectance 398
  2.29,                                   !- Wavelength 399 {micron}
  0.055,                                  !- Transmittance 399
  0.042,                                  !- Front Reflectance 399
  0.039,                                  !- Back Reflectance 399
  2.295,                                  !- Wavelength 400 {micron}
  0.043,                                  !- Transmittance 400
  0.042,                                  !- Front Reflectance 400
  0.039,                                  !- Back Reflectance 400
  2.3,                                    !- Wavelength 401 {micron}
  0.037,                                  !- Transmittance 401
  0.042,                                  !- Front Reflectance 401
  0.039,                                  !- Back Reflectance 401
  2.305,                                  !- Wavelength 402 {micron}
  0.035,                                  !- Transmittance 402
  0.042,                                  !- Front Reflectance 402
  0.039,                                  !- Back Reflectance 402
  2.31,                                   !- Wavelength 403 {micron}
  0.039,                                  !- Transmittance 403
  0.042,                                  !- Front Reflectance 403
  0.039,                                  !- Back Reflectance 403
  2.315,                                  !- Wavelength 404 {micron}
  0.046,                                  !- Transmittance 404
  0.042,                                  !- Front Reflectance 404
  0.039,                                  !- Back Reflectance 404
  2.32,                                   !- Wavelength 405 {micron}
  0.054,                                  !- Transmittance 405
  0.042,                                  !- Front Reflectance 405
  0.039,                                  !- Back Reflectance 405
  2.325,                                  !- Wavelength 406 {micron}
  0.061,                                  !- Transmittance 406
  0.042,                                  !- Front Reflectance 406
  0.039,                                  !- Back Reflectance 406
  2.33,                                   !- Wavelength 407 {micron}
  0.065,                                  !- Transmittance 407
  0.042,                                  !- Front Reflectance 407
  0.039,                                  !- Back Reflectance 407
  2.335,                                  !- Wavelength 408 {micron}
  0.067,                                  !- Transmittance 408
  0.042,                                  !- Front Reflectance 408
  0.039,                                  !- Back Reflectance 408
  2.34,                                   !- Wavelength 409 {micron}
  0.068,                                  !- Transmittance 409
  0.042,                                  !- Front Reflectance 409
  0.039,                                  !- Back Reflectance 409
  2.345,                                  !- Wavelength 410 {micron}
  0.069,                                  !- Transmittance 410
  0.042,                                  !- Front Reflectance 410
  0.039,                                  !- Back Reflectance 410
  2.35,                                   !- Wavelength 411 {micron}
  0.071,                                  !- Transmittance 411
  0.042,                                  !- Front Reflectance 411
  0.039,                                  !- Back Reflectance 411
  2.355,                                  !- Wavelength 412 {micron}
  0.074,                                  !- Transmittance 412
  0.042,                                  !- Front Reflectance 412
  0.039,                                  !- Back Reflectance 412
  2.36,                                   !- Wavelength 413 {micron}
  0.078,                                  !- Transmittance 413
  0.042,                                  !- Front Reflectance 413
  0.039,                                  !- Back Reflectance 413
  2.365,                                  !- Wavelength 414 {micron}
  0.081,                                  !- Transmittance 414
  0.042,                                  !- Front Reflectance 414
  0.039,                                  !- Back Reflectance 414
  2.37,                                   !- Wavelength 415 {micron}
  0.082,                                  !- Transmittance 415
  0.042,                                  !- Front Reflectance 415
  0.039,                                  !- Back Reflectance 415
  2.375,                                  !- Wavelength 416 {micron}
  0.083,                                  !- Transmittance 416
  0.042,                                  !- Front Reflectance 416
  0.039,                                  !- Back Reflectance 416
  2.38,                                   !- Wavelength 417 {micron}
  0.083,                                  !- Transmittance 417
  0.042,                                  !- Front Reflectance 417
  0.039,                                  !- Back Reflectance 417
  2.385,                                  !- Wavelength 418 {micron}
  0.084,                                  !- Transmittance 418
  0.042,                                  !- Front Reflectance 418
  0.039,                                  !- Back Reflectance 418
  2.39,                                   !- Wavelength 419 {micron}
  0.086,                                  !- Transmittance 419
  0.042,                                  !- Front Reflectance 419
  0.039,                                  !- Back Reflectance 419
  2.395,                                  !- Wavelength 420 {micron}
  0.09,                                   !- Transmittance 420
  0.042,                                  !- Front Reflectance 420
  0.039,                                  !- Back Reflectance 420
  2.4,                                    !- Wavelength 421 {micron}
  0.094,                                  !- Transmittance 421
  0.042,                                  !- Front Reflectance 421
  0.039,                                  !- Back Reflectance 421
  2.405,                                  !- Wavelength 422 {micron}
  0.097,                                  !- Transmittance 422
  0.042,                                  !- Front Reflectance 422
  0.039,                                  !- Back Reflectance 422
  2.41,                                   !- Wavelength 423 {micron}
  0.099,                                  !- Transmittance 423
  0.042,                                  !- Front Reflectance 423
  0.039,                                  !- Back Reflectance 423
  2.415,                                  !- Wavelength 424 {micron}
  0.098,                                  !- Transmittance 424
  0.042,                                  !- Front Reflectance 424
  0.039,                                  !- Back Reflectance 424
  2.42,                                   !- Wavelength 425 {micron}
  0.095,                                  !- Transmittance 425
  0.042,                                  !- Front Reflectance 425
  0.039,                                  !- Back Reflectance 425
  2.425,                                  !- Wavelength 426 {micron}
  0.09,                                   !- Transmittance 426
  0.042,                                  !- Front Reflectance 426
  0.039,                                  !- Back Reflectance 426
  2.43,                                   !- Wavelength 427 {micron}
  0.084,                                  !- Transmittance 427
  0.042,                                  !- Front Reflectance 427
  0.039,                                  !- Back Reflectance 427
  2.435,                                  !- Wavelength 428 {micron}
  0.078,                                  !- Transmittance 428
  0.042,                                  !- Front Reflectance 428
  0.039,                                  !- Back Reflectance 428
  2.44,                                   !- Wavelength 429 {micron}
  0.072,                                  !- Transmittance 429
  0.042,                                  !- Front Reflectance 429
  0.039,                                  !- Back Reflectance 429
  2.445,                                  !- Wavelength 430 {micron}
  0.068,                                  !- Transmittance 430
  0.042,                                  !- Front Reflectance 430
  0.039,                                  !- Back Reflectance 430
  2.45,                                   !- Wavelength 431 {micron}
  0.063,                                  !- Transmittance 431
  0.042,                                  !- Front Reflectance 431
  0.039,                                  !- Back Reflectance 431
  2.455,                                  !- Wavelength 432 {micron}
  0.06,                                   !- Transmittance 432
  0.042,                                  !- Front Reflectance 432
  0.039,                                  !- Back Reflectance 432
  2.46,                                   !- Wavelength 433 {micron}
  0.059,                                  !- Transmittance 433
  0.042,                                  !- Front Reflectance 433
  0.039,                                  !- Back Reflectance 433
  2.465,                                  !- Wavelength 434 {micron}
  0.059,                                  !- Transmittance 434
  0.042,                                  !- Front Reflectance 434
  0.039,                                  !- Back Reflectance 434
  2.47,                                   !- Wavelength 435 {micron}
  0.06,                                   !- Transmittance 435
  0.042,                                  !- Front Reflectance 435
  0.039,                                  !- Back Reflectance 435
  2.475,                                  !- Wavelength 436 {micron}
  0.062,                                  !- Transmittance 436
  0.042,                                  !- Front Reflectance 436
  0.039,                                  !- Back Reflectance 436
  2.48,                                   !- Wavelength 437 {micron}
  0.063,                                  !- Transmittance 437
  0.042,                                  !- Front Reflectance 437
  0.039,                                  !- Back Reflectance 437
  2.485,                                  !- Wavelength 438 {micron}
  0.066,                                  !- Transmittance 438
  0.042,                                  !- Front Reflectance 438
  0.039,                                  !- Back Reflectance 438
  2.49,                                   !- Wavelength 439 {micron}
  0.07,                                   !- Transmittance 439
  0.042,                                  !- Front Reflectance 439
  0.039,                                  !- Back Reflectance 439
  2.495,                                  !- Wavelength 440 {micron}
  0.074,                                  !- Transmittance 440
  0.042,                                  !- Front Reflectance 440
  0.039,                                  !- Back Reflectance 440
  2.5,                                    !- Wavelength 441 {micron}
  0.074,                                  !- Transmittance 441
  0.042,                                  !- Front Reflectance 441
  0.039;                                  !- Back Reflectance 441

OS:WindowMaterial:Glazing,
  {58fa24a9-fd5c-45c9-b7cc-bf512a4bbc68}, !- Handle
  3,                                      !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.006,                                  !- Thickness {m}
  0.775,                                  !- Solar Transmittance at Normal Incidence
  0.071,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.071,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.881,                                  !- Visible Transmittance at Normal Incidence
  0.08,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.08,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1;                                      !- Dirt Correction Factor for Solar and Visible Transmittance

OS:WindowMaterial:Glazing,
  {2039845e-31c2-42c9-bf16-df740d6cf6f3}, !- Handle
  39,                                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.006,                                  !- Thickness {m}
  0.68,                                   !- Solar Transmittance at Normal Incidence
  0.09,                                   !- Front Side Solar Reflectance at Normal Incidence
  0.1,                                    !- Back Side Solar Reflectance at Normal Incidence
  0.81,                                   !- Visible Transmittance at Normal Incidence
  0.11,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.12,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.2,                                    !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1;                                      !- Dirt Correction Factor for Solar and Visible Transmittance

OS:WindowMaterial:Gas,
  {52ec78a4-cb2e-42de-b531-4b1c9482d2d3}, !- Handle
  1041,                                   !- Name
  Air,                                    !- Gas Type
  0.01;                                   !- Thickness {m}

OS:WindowMaterial:Gas,
  {56854125-9e07-4083-b736-2027577a53c3}, !- Handle
  Half thickness 1041,                    !- Name
  Air,                                    !- Gas Type
  0.005;                                  !- Thickness {m}

OS:WindowMaterial:Gas,
  {7aa1bf54-4d95-4753-978b-d537e0fa129b}, !- Handle
  1042,                                   !- Name
  Argon,                                  !- Gas Type
  0.008;                                  !- Thickness {m}

OS:WindowMaterial:Gas,
  {6d260f85-0497-401f-a894-bc89a8276ba3}, !- Handle
  Half thickness 1042,                    !- Name
  Argon,                                  !- Gas Type
  0.004;                                  !- Thickness {m}

OS:Construction,
  {71ed174b-3d12-4461-8e3b-392329941557}, !- Handle
  LinearBridgingConstruction,             !- Name
  ,                                       !- Surface Rendering Name
  {7683fdde-ba02-4e7e-ada1-7865cad6e7e6}; !- Layer 1

OS:Construction,
  {e5eaefd5-2007-4d7f-bf71-870e5812b010}, !- Handle
  BCA_floor_construction,                 !- Name
  ,                                       !- Surface Rendering Name
  {fa61bc78-0623-4b9b-bc7f-59be70d20334}, !- Layer 1
  {7ad7574e-7a19-468d-b6b3-dd77af9b0d1a}, !- Layer 2
  {c449c960-3f6c-4657-8152-43af26638263}; !- Layer 3

OS:Construction,
  {399c91a4-881e-47d4-af0a-02184e573a74}, !- Handle
  BCA_floor_construction_Rev,             !- Name
  ,                                       !- Surface Rendering Name
  {c449c960-3f6c-4657-8152-43af26638263}, !- Layer 1
  {7ad7574e-7a19-468d-b6b3-dd77af9b0d1a}, !- Layer 2
  {fa61bc78-0623-4b9b-bc7f-59be70d20334}; !- Layer 3

OS:Construction,
  {8542c459-898c-4e7e-a9f5-d95b4127bc19}, !- Handle
  BCA_roof_construction_Rev,              !- Name
  ,                                       !- Surface Rendering Name
  {d5b2723d-1b3e-468f-a769-0757acc0716f}, !- Layer 1
  {991b870b-64b5-411c-a4f7-0085b2f12dd1}, !- Layer 2
  {c449c960-3f6c-4657-8152-43af26638263}, !- Layer 3
  {7ad7574e-7a19-468d-b6b3-dd77af9b0d1a}, !- Layer 4
  {fa61bc78-0623-4b9b-bc7f-59be70d20334}; !- Layer 5

OS:Construction,
  {41219cee-31d5-423d-92c9-fe18dd7ad221}, !- Handle
  BCA_Wall02 STC57 157mm,                 !- Name
  ,                                       !- Surface Rendering Name
  {41819181-ce39-4e2f-9a93-5ca137589471}, !- Layer 1
  {e3d9705d-b259-4551-96c8-a1ddb7c87fc9}, !- Layer 2
  {036a52d0-6b5a-4faa-8723-bf32861a8781}, !- Layer 3
  {41819181-ce39-4e2f-9a93-5ca137589471}; !- Layer 4

OS:Material:NoMass,
  {036a52d0-6b5a-4faa-8723-bf32861a8781}, !- Handle
  5_RVAL_3,                               !- Name
  Rough,                                  !- Roughness
  0.19,                                   !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {f881e76f-b191-44cc-8484-a1b6a7743640}, !- Handle
  BCA_Wall02 STC57 157mm_Rev,             !- Name
  ,                                       !- Surface Rendering Name
  {41819181-ce39-4e2f-9a93-5ca137589471}, !- Layer 1
  {2c55414a-9d0f-45c3-81f3-ffd1bc56228a}, !- Layer 2
  {e3d9705d-b259-4551-96c8-a1ddb7c87fc9}, !- Layer 3
  {41819181-ce39-4e2f-9a93-5ca137589471}; !- Layer 4

OS:Construction,
  {1896e5fa-c8e9-4554-a274-50ec0a6204a2}, !- Handle
  Project partition,                      !- Name
  ,                                       !- Surface Rendering Name
  {86d97166-08f9-4ad9-bf83-1b996040337f}, !- Layer 1
  {0026117f-5990-45b3-ae57-9baf019e902f}, !- Layer 2
  {86d97166-08f9-4ad9-bf83-1b996040337f}; !- Layer 3

OS:Construction,
  {44eb8cdc-ff43-4100-9828-ef01a32436c4}, !- Handle
  Project partition_Rev,                  !- Name
  ,                                       !- Surface Rendering Name
  {86d97166-08f9-4ad9-bf83-1b996040337f}, !- Layer 1
  {78c8ed5e-388a-422f-a689-ee037cfc8a75}, !- Layer 2
  {86d97166-08f9-4ad9-bf83-1b996040337f}; !- Layer 3

OS:Schedule:Compact,
  {079473a5-0086-4211-9c0b-a6538650141d}, !- Handle
  Transmittance schedule for Building 1 - Shading plane 23, !- Name
  {7b8970c8-24ae-413e-adc4-11c15ca9c3ae}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0;                                      !- Field 4

OS:ScheduleTypeLimits,
  {2fdd655a-2cf2-4c1c-9fc6-6fb26b4c3cca}, !- Handle
  Schedule Type Limits 84;                !- Name

OS:Construction,
  {e9a8a862-7a28-4e29-b14d-3bebab3888b1}, !- Handle
  BCA_Wall01 STC45 138mm,                 !- Name
  ,                                       !- Surface Rendering Name
  {41819181-ce39-4e2f-9a93-5ca137589471}, !- Layer 1
  {66d57964-87f8-410e-b7ed-dc7105268297}, !- Layer 2
  {6c908e30-6cda-45cf-900e-7f3410be406e}, !- Layer 3
  {41819181-ce39-4e2f-9a93-5ca137589471}; !- Layer 4

OS:Construction,
  {79cb7f11-a1a0-4bc4-bfc8-0413e3252df8}, !- Handle
  BCA_Wall01 STC45 138mm_Rev,             !- Name
  ,                                       !- Surface Rendering Name
  {41819181-ce39-4e2f-9a93-5ca137589471}, !- Layer 1
  {f4d70ac1-e5ec-4127-8892-7dcd18db3104}, !- Layer 2
  {66d57964-87f8-410e-b7ed-dc7105268297}, !- Layer 3
  {41819181-ce39-4e2f-9a93-5ca137589471}; !- Layer 4

OS:Construction,
  {eb16e29c-2c0e-4ad5-8bb7-f6a0528b38aa}, !- Handle
  BCA_Dbl LoE (e2=.2) Clr 8mm/24mm Arg - 1001, !- Name
  ,                                       !- Surface Rendering Name
  {2039845e-31c2-42c9-bf16-df740d6cf6f3}, !- Layer 1
  {7aa1bf54-4d95-4753-978b-d537e0fa129b}, !- Layer 2
  {58fa24a9-fd5c-45c9-b7cc-bf512a4bbc68}, !- Layer 3
  {52ec78a4-cb2e-42de-b531-4b1c9482d2d3}, !- Layer 4
  {c6765a81-c1d8-4074-b843-4b3c7a939262}; !- Layer 5

OS:Construction,
  {635d7b6b-1629-472f-8a17-52c618af542b}, !- Handle
  BCA_Sgl tempered laminated Clr 12mm - 1002, !- Name
  ,                                       !- Surface Rendering Name
  {c6765a81-c1d8-4074-b843-4b3c7a939262}; !- Layer 1

OS:Construction:InternalSource,
  {0ed433c9-4ecf-46c5-a956-0413f410d693}, !- Handle
  BCA_roof_construction,                  !- Name
  ,                                       !- Source Present After Layer Number
  ,                                       !- Temperature Calculation Requested After Layer Number
  2,                                      !- Dimensions for the CTF Calculation
  0.116,                                  !- Tube Spacing {m}
  0,                                      !- Two-Dimensional Temperature Calculation Position {dimensionless}
  ,                                       !- Surface Rendering Name
  {fa61bc78-0623-4b9b-bc7f-59be70d20334}, !- Layer 1
  {7ad7574e-7a19-468d-b6b3-dd77af9b0d1a}, !- Layer 2
  {c449c960-3f6c-4657-8152-43af26638263}, !- Layer 3
  {b705d6da-9683-4887-8223-c0c4ce472e02}, !- Layer 4
  {d5b2723d-1b3e-468f-a769-0757acc0716f}; !- Layer 5

OS:Construction:InternalSource,
  {49b6be60-0671-4a03-becf-9d9e03f89584}, !- Handle
  BCA_roof_construction 1,                !- Name
  ,                                       !- Source Present After Layer Number
  ,                                       !- Temperature Calculation Requested After Layer Number
  2,                                      !- Dimensions for the CTF Calculation
  0.116,                                  !- Tube Spacing {m}
  0,                                      !- Two-Dimensional Temperature Calculation Position {dimensionless}
  ,                                       !- Surface Rendering Name
  {fa61bc78-0623-4b9b-bc7f-59be70d20334}, !- Layer 1
  {7ad7574e-7a19-468d-b6b3-dd77af9b0d1a}, !- Layer 2
  {c449c960-3f6c-4657-8152-43af26638263}, !- Layer 3
  {b705d6da-9683-4887-8223-c0c4ce472e02}, !- Layer 4
  {d5b2723d-1b3e-468f-a769-0757acc0716f}; !- Layer 5

OS:ThermalZone,
  {c71767d3-a2fd-4edc-88eb-e1d9f13020a0}, !- Handle
  BLOCK1:THERMALZONE3,                    !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  134.9178,                               !- Volume {m3}
  ,                                       !- Floor Area {m2}
  TARP,                                   !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1c345d15-c1bf-4ea1-b011-d419219a2dc8}, !- Zone Air Inlet Port List
  {c02b4267-9943-42ea-a30e-0967ea8a1387}, !- Zone Air Exhaust Port List
  {ce051d5c-caf4-41f7-a571-adfd39962f70}, !- Zone Air Node Name
  {e746242d-09dc-42ea-832b-8360ab8ab96e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6120279a-6447-4e11-85ba-2007a7973e2e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {030100fd-f26e-45fd-8f16-2153c59a3d51}, !- Handle
  Node 1,                                 !- Name
  {ce051d5c-caf4-41f7-a571-adfd39962f70}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ce051d5c-caf4-41f7-a571-adfd39962f70}, !- Handle
  {c71767d3-a2fd-4edc-88eb-e1d9f13020a0}, !- Source Object
  11,                                     !- Outlet Port
  {030100fd-f26e-45fd-8f16-2153c59a3d51}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1c345d15-c1bf-4ea1-b011-d419219a2dc8}, !- Handle
  {c71767d3-a2fd-4edc-88eb-e1d9f13020a0}; !- HVAC Component

OS:PortList,
  {c02b4267-9943-42ea-a30e-0967ea8a1387}, !- Handle
  {c71767d3-a2fd-4edc-88eb-e1d9f13020a0}; !- HVAC Component

OS:PortList,
  {e746242d-09dc-42ea-832b-8360ab8ab96e}, !- Handle
  {c71767d3-a2fd-4edc-88eb-e1d9f13020a0}; !- HVAC Component

OS:Sizing:Zone,
  {839265e0-7cf8-4bc9-a178-2d06a995726f}, !- Handle
  {c71767d3-a2fd-4edc-88eb-e1d9f13020a0}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  5,                                      !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  15,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.004,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.25,                                   !- Zone Heating Sizing Factor
  1.15,                                   !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.00076,                                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.00203,                                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.14158,                                !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  1,                                      !- Design Zone Air Distribution Effectiveness in Cooling Mode
  1,                                      !- Design Zone Air Distribution Effectiveness in Heating Mode
  0;                                      !- Design Zone Secondary Recirculation Fraction {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {965148c9-0782-4f37-91e9-b92a784f0444}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {c71767d3-a2fd-4edc-88eb-e1d9f13020a0}; !- Thermal Zone

OS:Space,
  {7920741a-a822-4969-90e1-ecaa02310e78}, !- Handle
  BLOCK1:THERMALZONE3 Space,              !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {c71767d3-a2fd-4edc-88eb-e1d9f13020a0}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {ef90bdad-3276-4cf1-b527-e1810c4d019a}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {6120279a-6447-4e11-85ba-2007a7973e2e}, !- Handle
  BLOCK1:THERMALZONE3 Dual SP,            !- Name
  {6061aa77-306b-4d4a-9048-a5463e0ab0a5}, !- Heating Setpoint Temperature Schedule Name
  {b2691e4c-dc17-4b1b-8d54-6f78bd6b6a8f}; !- Cooling Setpoint Temperature Schedule Name

OS:ScheduleTypeLimits,
  {8d47eee3-8f2c-4eea-954c-fe0084908f5c}, !- Handle
  Temperature 1,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ThermalZone,
  {0e592326-7b7d-4d7d-b3a1-5569a9e7e3dd}, !- Handle
  BLOCK1:THERMALZONE2,                    !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  127.0762,                               !- Volume {m3}
  ,                                       !- Floor Area {m2}
  TARP,                                   !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2d751ba4-1207-45ba-a932-042e942569e3}, !- Zone Air Inlet Port List
  {26a8ccba-6575-4c41-9318-41c669c088d1}, !- Zone Air Exhaust Port List
  {fc3307f0-17c6-47d5-b7ce-fba7ed67eac3}, !- Zone Air Node Name
  {0a84fb89-0f31-491c-8815-b0af1cf79445}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {8066f08d-4a27-47ac-a1ef-cee6cec2073d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {10b56dd2-1a31-462e-9c3d-755a419f08ad}, !- Handle
  Node 2,                                 !- Name
  {fc3307f0-17c6-47d5-b7ce-fba7ed67eac3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fc3307f0-17c6-47d5-b7ce-fba7ed67eac3}, !- Handle
  {0e592326-7b7d-4d7d-b3a1-5569a9e7e3dd}, !- Source Object
  11,                                     !- Outlet Port
  {10b56dd2-1a31-462e-9c3d-755a419f08ad}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2d751ba4-1207-45ba-a932-042e942569e3}, !- Handle
  {0e592326-7b7d-4d7d-b3a1-5569a9e7e3dd}; !- HVAC Component

OS:PortList,
  {26a8ccba-6575-4c41-9318-41c669c088d1}, !- Handle
  {0e592326-7b7d-4d7d-b3a1-5569a9e7e3dd}; !- HVAC Component

OS:PortList,
  {0a84fb89-0f31-491c-8815-b0af1cf79445}, !- Handle
  {0e592326-7b7d-4d7d-b3a1-5569a9e7e3dd}; !- HVAC Component

OS:Sizing:Zone,
  {2c1b14d2-3764-47cb-9708-567e7c802fef}, !- Handle
  {0e592326-7b7d-4d7d-b3a1-5569a9e7e3dd}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  5,                                      !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  15,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.004,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.25,                                   !- Zone Heating Sizing Factor
  1.15,                                   !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.00076,                                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.00203,                                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.14158,                                !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  1,                                      !- Design Zone Air Distribution Effectiveness in Cooling Mode
  1,                                      !- Design Zone Air Distribution Effectiveness in Heating Mode
  0;                                      !- Design Zone Secondary Recirculation Fraction {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {bcbde867-8745-4dea-94a5-34880afcab04}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {0e592326-7b7d-4d7d-b3a1-5569a9e7e3dd}; !- Thermal Zone

OS:Space,
  {224a0fb3-84ed-4614-84d9-fc9e5753c353}, !- Handle
  BLOCK1:THERMALZONE2 Space,              !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {0e592326-7b7d-4d7d-b3a1-5569a9e7e3dd}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {54d753b4-8c5d-4921-90ca-adb1dde6b63b}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {8066f08d-4a27-47ac-a1ef-cee6cec2073d}, !- Handle
  BLOCK1:THERMALZONE2 Dual SP,            !- Name
  {fab58c3f-19b2-49c2-8a23-e4d193154051}, !- Heating Setpoint Temperature Schedule Name
  {497e08ef-c0f6-4c4a-a4fe-1354a8646f73}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {f831a40e-caeb-43e6-b798-acda538d6cb6}, !- Handle
  BLOCK1:THERMALZONE1,                    !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  132.8423,                               !- Volume {m3}
  ,                                       !- Floor Area {m2}
  TARP,                                   !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {045ba7f2-d0cc-47a2-8a49-11c1bc7ada80}, !- Zone Air Inlet Port List
  {92f48dee-e925-4adf-bdfc-3e55c74838c5}, !- Zone Air Exhaust Port List
  {9e80cd6e-a197-49a8-aa1d-6a1cc883b1d5}, !- Zone Air Node Name
  {ff921162-08b4-4e1d-80f0-e6b0b75e94fb}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a8921f5e-0944-4d0a-b50f-dd813e9d1a4e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8856f26f-11f2-4bb9-b07f-a931f7be43be}, !- Handle
  Node 3,                                 !- Name
  {9e80cd6e-a197-49a8-aa1d-6a1cc883b1d5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9e80cd6e-a197-49a8-aa1d-6a1cc883b1d5}, !- Handle
  {f831a40e-caeb-43e6-b798-acda538d6cb6}, !- Source Object
  11,                                     !- Outlet Port
  {8856f26f-11f2-4bb9-b07f-a931f7be43be}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {045ba7f2-d0cc-47a2-8a49-11c1bc7ada80}, !- Handle
  {f831a40e-caeb-43e6-b798-acda538d6cb6}; !- HVAC Component

OS:PortList,
  {92f48dee-e925-4adf-bdfc-3e55c74838c5}, !- Handle
  {f831a40e-caeb-43e6-b798-acda538d6cb6}; !- HVAC Component

OS:PortList,
  {ff921162-08b4-4e1d-80f0-e6b0b75e94fb}, !- Handle
  {f831a40e-caeb-43e6-b798-acda538d6cb6}; !- HVAC Component

OS:Sizing:Zone,
  {c6dd8fc9-05dd-4e31-9bed-1434d4bcb267}, !- Handle
  {f831a40e-caeb-43e6-b798-acda538d6cb6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  5,                                      !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  15,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.004,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.25,                                   !- Zone Heating Sizing Factor
  1.15,                                   !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.00076,                                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.00203,                                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.14158,                                !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  1,                                      !- Design Zone Air Distribution Effectiveness in Cooling Mode
  1,                                      !- Design Zone Air Distribution Effectiveness in Heating Mode
  0;                                      !- Design Zone Secondary Recirculation Fraction {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {d9d6f219-b16b-4d65-824f-1e8df762c943}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {f831a40e-caeb-43e6-b798-acda538d6cb6}; !- Thermal Zone

OS:Space,
  {a8732bc7-6be9-4b18-92c9-6c2b1a943489}, !- Handle
  BLOCK1:THERMALZONE1 Space,              !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {f831a40e-caeb-43e6-b798-acda538d6cb6}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {bc85fecd-e58c-4440-8389-f567619eb665}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {a8921f5e-0944-4d0a-b50f-dd813e9d1a4e}, !- Handle
  BLOCK1:THERMALZONE1 Dual SP,            !- Name
  {a3cc7470-6902-4c1e-9662-5f9a2641a585}, !- Heating Setpoint Temperature Schedule Name
  {295405e7-615a-4ceb-9593-3c66b487de51}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {6128c24c-354b-4ace-82e1-2b4be4ff429a}, !- Handle
  BLOCK1:THERMALZONE4,                    !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  141.5444,                               !- Volume {m3}
  ,                                       !- Floor Area {m2}
  TARP,                                   !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a6655a1d-2639-456f-8b02-f70d53649090}, !- Zone Air Inlet Port List
  {d46b1977-e448-43d5-8eb3-813ca9bf70ca}, !- Zone Air Exhaust Port List
  {6a26f08c-d832-4670-8e64-1e3d954ff451}, !- Zone Air Node Name
  {19d739c0-5338-490b-bfb7-fc60fb6a6325}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d66b0464-8820-4d45-aa02-0b7ee559785e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0564d5a8-d3b3-4106-8ec3-88a7e2d13bd6}, !- Handle
  Node 4,                                 !- Name
  {6a26f08c-d832-4670-8e64-1e3d954ff451}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6a26f08c-d832-4670-8e64-1e3d954ff451}, !- Handle
  {6128c24c-354b-4ace-82e1-2b4be4ff429a}, !- Source Object
  11,                                     !- Outlet Port
  {0564d5a8-d3b3-4106-8ec3-88a7e2d13bd6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a6655a1d-2639-456f-8b02-f70d53649090}, !- Handle
  {6128c24c-354b-4ace-82e1-2b4be4ff429a}; !- HVAC Component

OS:PortList,
  {d46b1977-e448-43d5-8eb3-813ca9bf70ca}, !- Handle
  {6128c24c-354b-4ace-82e1-2b4be4ff429a}; !- HVAC Component

OS:PortList,
  {19d739c0-5338-490b-bfb7-fc60fb6a6325}, !- Handle
  {6128c24c-354b-4ace-82e1-2b4be4ff429a}; !- HVAC Component

OS:Sizing:Zone,
  {be60772c-3e0e-475b-9ed0-a84c89a85ff4}, !- Handle
  {6128c24c-354b-4ace-82e1-2b4be4ff429a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  5,                                      !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  15,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.004,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.25,                                   !- Zone Heating Sizing Factor
  1.15,                                   !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.00076,                                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.00203,                                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.14158,                                !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  1,                                      !- Design Zone Air Distribution Effectiveness in Cooling Mode
  1,                                      !- Design Zone Air Distribution Effectiveness in Heating Mode
  0;                                      !- Design Zone Secondary Recirculation Fraction {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {cb02feda-1217-4f20-8e52-2a4555164754}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {6128c24c-354b-4ace-82e1-2b4be4ff429a}; !- Thermal Zone

OS:Space,
  {38e6064c-dbba-4a99-9626-7148d717026b}, !- Handle
  BLOCK1:THERMALZONE4 Space,              !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {6128c24c-354b-4ace-82e1-2b4be4ff429a}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {6e551cb4-bbc4-4bbc-84b7-d2a2f2a40fea}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {d66b0464-8820-4d45-aa02-0b7ee559785e}, !- Handle
  BLOCK1:THERMALZONE4 Dual SP,            !- Name
  {a81dec86-ab85-4297-935a-77353e88efa3}, !- Heating Setpoint Temperature Schedule Name
  {be28b204-73ae-4b4e-8520-6c675c295c24}; !- Cooling Setpoint Temperature Schedule Name

OS:Surface,
  {cbb571f4-0b67-472a-b2f4-5e9f87ef0806}, !- Handle
  BLOCK1:THERMALZONE3_ExtFloor_0_0_0,     !- Name
  Floor,                                  !- Surface Type
  {e5eaefd5-2007-4d7f-bf71-870e5812b010}, !- Construction Name
  {7920741a-a822-4969-90e1-ecaa02310e78}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.1025781305, 18.6204999723, 0.3,     !- X,Y,Z Vertex 1 {m}
  -9.9950000021, 9.5999999979, 0.3,       !- X,Y,Z Vertex 2 {m}
  -14.6549999991, 9.0199999989, 0.3,      !- X,Y,Z Vertex 3 {m}
  -15.7899999973, 18.0999999994, 0.3;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {49ed7983-e6b1-4fc5-8138-d473a07adcf6}, !- Handle
  BLOCK1:THERMALZONE3_Roof_1_0_0,         !- Name
  RoofCeiling,                            !- Surface Type
  {49b6be60-0671-4a03-becf-9d9e03f89584}, !- Construction Name
  {7920741a-a822-4969-90e1-ecaa02310e78}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -14.6549999991, 9.0199999989, 3.9,      !- X,Y,Z Vertex 1 {m}
  -9.9950000021, 9.5999999979, 3.9,       !- X,Y,Z Vertex 2 {m}
  -11.1025781305, 18.6204999723, 3.9,     !- X,Y,Z Vertex 3 {m}
  -15.7899999973, 18.0999999994, 3.9;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e15ec129-5dc2-40f0-b638-4aae2643afcf}, !- Handle
  BLOCK1:THERMALZONE3_Wall_3_0_0,         !- Name
  Wall,                                   !- Surface Type
  {41219cee-31d5-423d-92c9-fe18dd7ad221}, !- Construction Name
  {7920741a-a822-4969-90e1-ecaa02310e78}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.7899999973, 18.0999999994, 3.9,     !- X,Y,Z Vertex 1 {m}
  -15.7899999973, 18.0999999994, 0.3,     !- X,Y,Z Vertex 2 {m}
  -14.6549999991, 9.0199999989, 0.3,      !- X,Y,Z Vertex 3 {m}
  -14.6549999991, 9.0199999989, 3.9;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {750ec15f-fe68-482d-b765-542d232980c4}, !- Handle
  BLOCK1:THERMALZONE3_Partition_4_0_0,    !- Name
  Wall,                                   !- Surface Type
  {1896e5fa-c8e9-4554-a274-50ec0a6204a2}, !- Construction Name
  {7920741a-a822-4969-90e1-ecaa02310e78}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  -14.6549999998, 9.0199999988, 3.9,      !- X,Y,Z Vertex 1 {m}
  -14.6549999998, 9.0199999988, 0.3,      !- X,Y,Z Vertex 2 {m}
  -9.9950000064, 9.5999999974, 0.3,       !- X,Y,Z Vertex 3 {m}
  -9.9950000064, 9.5999999974, 3.9;       !- X,Y,Z Vertex 4 {m}

OS:Output:Variable,
  {75cab331-5d06-4fb1-91cb-3e990bb7e20d}, !- Handle
  Output Variable 6,                      !- Name
  *,                                      !- Key Value
  Heating Coil Gasoline Rate,             !- Variable Name
  runperiod;                              !- Reporting Frequency

OS:Surface,
  {5b2725a1-0828-41a2-a05a-669fc7537f8d}, !- Handle
  BLOCK1:THERMALZONE2_ExtFloor_0_0_0,     !- Name
  Floor,                                  !- Surface Type
  {e5eaefd5-2007-4d7f-bf71-870e5812b010}, !- Construction Name
  {224a0fb3-84ed-4614-84d9-fc9e5753c353}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.4549999968, 27.6099999948, 0.3,     !- X,Y,Z Vertex 1 {m}
  -13.1649999992, 25.2800000042, 0.3,     !- X,Y,Z Vertex 2 {m}
  -16.6334898086, 24.84791851, 0.3,       !- X,Y,Z Vertex 3 {m}
  -16.9249999947, 27.1799999996, 0.3;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c72957b6-6959-42c5-a512-ada8022e86f4}, !- Handle
  BLOCK1:THERMALZONE2_ExtFloor_0_0_1,     !- Name
  Floor,                                  !- Surface Type
  {e5eaefd5-2007-4d7f-bf71-870e5812b010}, !- Construction Name
  {224a0fb3-84ed-4614-84d9-fc9e5753c353}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.9390142134, 25.4327251957, 0.3,     !- X,Y,Z Vertex 1 {m}
  -11.1025781285, 18.6204999758, 0.3,     !- X,Y,Z Vertex 2 {m}
  -15.7899999947, 18.0999999965, 0.3,     !- X,Y,Z Vertex 3 {m}
  -16.6334898086, 24.84791851, 0.3;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ffda49d3-597c-47fc-9c95-e681bf1f94a5}, !- Handle
  BLOCK1:THERMALZONE2_Roof_1_0_0,         !- Name
  RoofCeiling,                            !- Surface Type
  {49b6be60-0671-4a03-becf-9d9e03f89584}, !- Construction Name
  {224a0fb3-84ed-4614-84d9-fc9e5753c353}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.3193190341, 18.4853908183, 3.9,     !- X,Y,Z Vertex 1 {m}
  -11.1025781309, 18.6204999753, 3.9,     !- X,Y,Z Vertex 2 {m}
  -11.9390142092, 25.432725198, 3.9,      !- X,Y,Z Vertex 3 {m}
  -13.1650000016, 25.280000001, 3.9;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {faeae73c-00f4-4186-a494-624ab29b8d74}, !- Handle
  BLOCK1:THERMALZONE2_Roof_1_0_1,         !- Name
  RoofCeiling,                            !- Surface Type
  {49b6be60-0671-4a03-becf-9d9e03f89584}, !- Construction Name
  {224a0fb3-84ed-4614-84d9-fc9e5753c353}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.7899999954, 18.0999999948, 3.9,     !- X,Y,Z Vertex 1 {m}
  -12.3193190341, 18.4853908183, 3.9,     !- X,Y,Z Vertex 2 {m}
  -13.4549999999, 27.6099999978, 3.9,     !- X,Y,Z Vertex 3 {m}
  -16.9249999939, 27.1799999975, 3.9;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {075cf030-893c-4234-a173-8d38192588e3}, !- Handle
  BLOCK1:THERMALZONE2_Partition_3_0_0,    !- Name
  Wall,                                   !- Surface Type
  {1896e5fa-c8e9-4554-a274-50ec0a6204a2}, !- Construction Name
  {224a0fb3-84ed-4614-84d9-fc9e5753c353}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.9390142118, 25.4327251959, 3.9,     !- X,Y,Z Vertex 1 {m}
  -11.9390142118, 25.4327251959, 0.3,     !- X,Y,Z Vertex 2 {m}
  -13.1649999976, 25.2800000044, 0.3,     !- X,Y,Z Vertex 3 {m}
  -13.1649999976, 25.2800000044, 3.9;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dce53e93-3743-4a03-a350-cd25e8259449}, !- Handle
  BLOCK1:THERMALZONE2_Partition_4_0_0,    !- Name
  Wall,                                   !- Surface Type
  {1896e5fa-c8e9-4554-a274-50ec0a6204a2}, !- Construction Name
  {224a0fb3-84ed-4614-84d9-fc9e5753c353}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.1650000042, 25.2800000217, 3.9,     !- X,Y,Z Vertex 1 {m}
  -13.1650000042, 25.2800000217, 0.3,     !- X,Y,Z Vertex 2 {m}
  -13.4549999983, 27.609999985, 0.3,      !- X,Y,Z Vertex 3 {m}
  -13.4549999983, 27.609999985, 3.9;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6a3e0baa-f5d6-4123-888d-2f7436248777}, !- Handle
  BLOCK1:THERMALZONE2_Partition_5_0_0,    !- Name
  Wall,                                   !- Surface Type
  {1896e5fa-c8e9-4554-a274-50ec0a6204a2}, !- Construction Name
  {224a0fb3-84ed-4614-84d9-fc9e5753c353}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.4550004297, 27.6099999445, 3.9,     !- X,Y,Z Vertex 1 {m}
  -13.4550004297, 27.6099999445, 0.3,     !- X,Y,Z Vertex 2 {m}
  -15.1899999932, 27.3949999995, 0.3,     !- X,Y,Z Vertex 3 {m}
  -15.1899999932, 27.3949999995, 3.9;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {79863b89-7a94-4cc7-bfc5-7a6026842efe}, !- Handle
  BLOCK1:THERMALZONE2_Wall_6_0_0,         !- Name
  Wall,                                   !- Surface Type
  {41219cee-31d5-423d-92c9-fe18dd7ad221}, !- Construction Name
  {224a0fb3-84ed-4614-84d9-fc9e5753c353}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -16.9249999955, 27.18, 3.9,             !- X,Y,Z Vertex 1 {m}
  -16.9249999955, 27.18, 0.3,             !- X,Y,Z Vertex 2 {m}
  -15.7899999973, 18.0999999994, 0.3,     !- X,Y,Z Vertex 3 {m}
  -15.7899999973, 18.0999999994, 3.9;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {678c1d25-1670-46c1-8318-f1dbd792934c}, !- Handle
  BLOCK1:THERMALZONE1_ExtFloor_0_0_0,     !- Name
  Floor,                                  !- Surface Type
  {e5eaefd5-2007-4d7f-bf71-870e5812b010}, !- Construction Name
  {a8732bc7-6be9-4b18-92c9-6c2b1a943489}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.0173081, 24.1884647546, 0.3,         !- X,Y,Z Vertex 1 {m}
  -4.6050000082, 23.5800000055, 0.3,      !- X,Y,Z Vertex 2 {m}
  -4.2749999998, 21.0299999945, 0.3,      !- X,Y,Z Vertex 3 {m}
  -5.5050000011, 20.0900000034, 0.3;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7e7d2530-f26c-429b-835d-bfb2df181fde}, !- Handle
  BLOCK1:THERMALZONE1_ExtFloor_0_0_1,     !- Name
  Floor,                                  !- Surface Type
  {e5eaefd5-2007-4d7f-bf71-870e5812b010}, !- Construction Name
  {a8732bc7-6be9-4b18-92c9-6c2b1a943489}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.305, 26.0100000056, 0.3,             !- X,Y,Z Vertex 1 {m}
  -7.1349999977, 24.6699999976, 0.3,      !- X,Y,Z Vertex 2 {m}
  -9.5857906134, 25.7258742122, 0.3;      !- X,Y,Z Vertex 3 {m}

OS:Surface,
  {1b5798ee-dd59-43b8-b73c-e24f724bec5d}, !- Handle
  BLOCK1:THERMALZONE1_ExtFloor_0_0_2,     !- Name
  Floor,                                  !- Surface Type
  {e5eaefd5-2007-4d7f-bf71-870e5812b010}, !- Construction Name
  {a8732bc7-6be9-4b18-92c9-6c2b1a943489}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.5857906134, 25.7258742122, 0.3,      !- X,Y,Z Vertex 1 {m}
  -6.0173081, 24.1884647546, 0.3,         !- X,Y,Z Vertex 2 {m}
  -5.4004592261, 19.2536737785, 0.3,      !- X,Y,Z Vertex 3 {m}
  -11.1025781371, 18.6204999654, 0.3,     !- X,Y,Z Vertex 4 {m}
  -11.9390142135, 25.4327251969, 0.3;     !- X,Y,Z Vertex 5 {m}

OS:Surface,
  {4ae0639a-5c42-4934-afde-a6977a751c58}, !- Handle
  BLOCK1:THERMALZONE1_Roof_1_0_0,         !- Name
  RoofCeiling,                            !- Surface Type
  {49b6be60-0671-4a03-becf-9d9e03f89584}, !- Construction Name
  {a8732bc7-6be9-4b18-92c9-6c2b1a943489}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.4333040381, 19.1389847854, 3.9,      !- X,Y,Z Vertex 1 {m}
  -5.4004592172, 19.2536737724, 3.9,      !- X,Y,Z Vertex 2 {m}
  -5.5049999949, 20.0900000089, 3.9,      !- X,Y,Z Vertex 3 {m}
  -6.4612433625, 19.3592124018, 3.9;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {869db94b-c085-4db6-9f2c-b5a718afa32e}, !- Handle
  BLOCK1:THERMALZONE1_Roof_1_0_1,         !- Name
  RoofCeiling,                            !- Surface Type
  {49b6be60-0671-4a03-becf-9d9e03f89584}, !- Construction Name
  {a8732bc7-6be9-4b18-92c9-6c2b1a943489}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.4612433625, 19.3592124018, 3.9,      !- X,Y,Z Vertex 1 {m}
  -4.2750000033, 21.0299999932, 3.9,      !- X,Y,Z Vertex 2 {m}
  -4.6050000007, 23.5800000058, 3.9,      !- X,Y,Z Vertex 3 {m}
  -7.1349999967, 24.6700000068, 3.9;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2006cf51-d162-4c64-ac42-886685f3ccf6}, !- Handle
  BLOCK1:THERMALZONE1_Roof_1_0_2,         !- Name
  RoofCeiling,                            !- Surface Type
  {49b6be60-0671-4a03-becf-9d9e03f89584}, !- Construction Name
  {a8732bc7-6be9-4b18-92c9-6c2b1a943489}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.1025781256, 18.6204999711, 3.9,     !- X,Y,Z Vertex 1 {m}
  -6.4333040379, 19.1389847833, 3.9,      !- X,Y,Z Vertex 2 {m}
  -7.3049999975, 26.0100000031, 3.9,      !- X,Y,Z Vertex 3 {m}
  -11.939014217, 25.4327251934, 3.9;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e928d4f1-26c3-4940-8daa-cfe883b12009}, !- Handle
  BLOCK1:THERMALZONE1_Wall_2_0_0,         !- Name
  Wall,                                   !- Surface Type
  {41219cee-31d5-423d-92c9-fe18dd7ad221}, !- Construction Name
  {a8732bc7-6be9-4b18-92c9-6c2b1a943489}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.4004592218, 19.253673777, 3.9,       !- X,Y,Z Vertex 1 {m}
  -5.4004592218, 19.253673777, 0.3,       !- X,Y,Z Vertex 2 {m}
  -5.505000001, 20.0900000024, 0.3,       !- X,Y,Z Vertex 3 {m}
  -5.505000001, 20.0900000024, 3.9;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b91b24a8-f175-4c08-ba69-22505a6f192f}, !- Handle
  BLOCK1:THERMALZONE1_Wall_3_0_0,         !- Name
  Wall,                                   !- Surface Type
  {e9a8a862-7a28-4e29-b14d-3bebab3888b1}, !- Construction Name
  {a8732bc7-6be9-4b18-92c9-6c2b1a943489}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.505000001, 20.0900000024, 3.9,       !- X,Y,Z Vertex 1 {m}
  -5.505000001, 20.0900000024, 0.3,       !- X,Y,Z Vertex 2 {m}
  -4.2750000007, 21.0299999969, 0.3,      !- X,Y,Z Vertex 3 {m}
  -4.2750000007, 21.0299999969, 3.9;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e68aef8f-08d5-4765-8a6b-f3398019d85f}, !- Handle
  BLOCK1:THERMALZONE1_Wall_4_0_0,         !- Name
  Wall,                                   !- Surface Type
  {e9a8a862-7a28-4e29-b14d-3bebab3888b1}, !- Construction Name
  {a8732bc7-6be9-4b18-92c9-6c2b1a943489}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2750000007, 21.0299999969, 3.9,      !- X,Y,Z Vertex 1 {m}
  -4.2750000007, 21.0299999969, 0.3,      !- X,Y,Z Vertex 2 {m}
  -4.6050000046, 23.5800000021, 0.3,      !- X,Y,Z Vertex 3 {m}
  -4.6050000046, 23.5800000021, 3.9;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9820961b-c99c-4bda-bf23-990e61cde863}, !- Handle
  BLOCK1:THERMALZONE1_Wall_5_0_0,         !- Name
  Wall,                                   !- Surface Type
  {e9a8a862-7a28-4e29-b14d-3bebab3888b1}, !- Construction Name
  {a8732bc7-6be9-4b18-92c9-6c2b1a943489}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.6050000046, 23.5800000021, 3.9,      !- X,Y,Z Vertex 1 {m}
  -4.6050000046, 23.5800000021, 0.3,      !- X,Y,Z Vertex 2 {m}
  -7.1349999971, 24.6699999978, 0.3,      !- X,Y,Z Vertex 3 {m}
  -7.1349999971, 24.6699999978, 3.9;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b68f8fd5-845e-4512-8bbd-06fa09811839}, !- Handle
  BLOCK1:THERMALZONE1_Wall_6_0_0,         !- Name
  Wall,                                   !- Surface Type
  {e9a8a862-7a28-4e29-b14d-3bebab3888b1}, !- Construction Name
  {a8732bc7-6be9-4b18-92c9-6c2b1a943489}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.1349999971, 24.6699999978, 3.9,      !- X,Y,Z Vertex 1 {m}
  -7.1349999971, 24.6699999978, 0.3,      !- X,Y,Z Vertex 2 {m}
  -7.3049999975, 26.0100000031, 0.3,      !- X,Y,Z Vertex 3 {m}
  -7.3049999975, 26.0100000031, 3.9;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {42ea51c5-4320-4ca5-883a-be2178f793fe}, !- Handle
  BLOCK1:THERMALZONE1_Partition_7_0_0,    !- Name
  Wall,                                   !- Surface Type
  {1896e5fa-c8e9-4554-a274-50ec0a6204a2}, !- Construction Name
  {a8732bc7-6be9-4b18-92c9-6c2b1a943489}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.3050000022, 26.0100000025, 3.9,      !- X,Y,Z Vertex 1 {m}
  -7.3050000022, 26.0100000025, 0.3,      !- X,Y,Z Vertex 2 {m}
  -11.9390142118, 25.4327251959, 0.3,     !- X,Y,Z Vertex 3 {m}
  -11.9390142118, 25.4327251959, 3.9;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3c6a1735-3e37-43d2-969f-ff080cbfb7ba}, !- Handle
  BLOCK1:THERMALZONE4_ExtFloor_0_0_0,     !- Name
  Floor,                                  !- Surface Type
  {e5eaefd5-2007-4d7f-bf71-870e5812b010}, !- Construction Name
  {38e6064c-dbba-4a99-9626-7148d717026b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.400459223, 19.2536737794, 0.3,       !- X,Y,Z Vertex 1 {m}
  -5.114999992, 16.9699999987, 0.3,       !- X,Y,Z Vertex 2 {m}
  -6.0750000047, 16.1799999998, 0.3,      !- X,Y,Z Vertex 3 {m}
  -6.4398517886, 19.1382577098, 0.3;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0f9bd5dd-08e8-412d-aec8-48732ce49556}, !- Handle
  BLOCK1:THERMALZONE4_ExtFloor_0_0_1,     !- Name
  Floor,                                  !- Surface Type
  {e5eaefd5-2007-4d7f-bf71-870e5812b010}, !- Construction Name
  {38e6064c-dbba-4a99-9626-7148d717026b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.4398517886, 19.1382577098, 0.3,      !- X,Y,Z Vertex 1 {m}
  -5.335000005, 10.179999997, 0.3,        !- X,Y,Z Vertex 2 {m}
  -9.9949999977, 9.6000000004, 0.3,       !- X,Y,Z Vertex 3 {m}
  -11.1025781311, 18.6204999674, 0.3;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c85023bc-9663-4809-bb77-4cd4e58b4fab}, !- Handle
  BLOCK1:THERMALZONE4_Roof_1_0_0,         !- Name
  RoofCeiling,                            !- Surface Type
  {49b6be60-0671-4a03-becf-9d9e03f89584}, !- Construction Name
  {38e6064c-dbba-4a99-9626-7148d717026b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.9949999994, 9.6000000014, 3.9,       !- X,Y,Z Vertex 1 {m}
  -5.3350000061, 10.1799999909, 3.9,      !- X,Y,Z Vertex 2 {m}
  -6.0750000076, 16.1799999957, 3.9,      !- X,Y,Z Vertex 3 {m}
  -10.3690457534, 12.6463582022, 3.9;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0b4a5b19-49be-4fc7-928c-d2ff1ad3cce8}, !- Handle
  BLOCK1:THERMALZONE4_Roof_1_0_1,         !- Name
  RoofCeiling,                            !- Surface Type
  {49b6be60-0671-4a03-becf-9d9e03f89584}, !- Construction Name
  {38e6064c-dbba-4a99-9626-7148d717026b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.3690457534, 12.6463582022, 3.9,     !- X,Y,Z Vertex 1 {m}
  -5.114999997, 16.9700000004, 3.9,       !- X,Y,Z Vertex 2 {m}
  -5.4004592213, 19.2536737756, 3.9,      !- X,Y,Z Vertex 3 {m}
  -11.1025781274, 18.6204999719, 3.9;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {69cf0ac8-241d-4203-b9bf-3d17dcc04393}, !- Handle
  BLOCK1:THERMALZONE4_Partition_4_0_0,    !- Name
  Wall,                                   !- Surface Type
  {1896e5fa-c8e9-4554-a274-50ec0a6204a2}, !- Construction Name
  {38e6064c-dbba-4a99-9626-7148d717026b}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.9950000064, 9.5999999974, 3.9,       !- X,Y,Z Vertex 1 {m}
  -9.9950000064, 9.5999999974, 0.3,       !- X,Y,Z Vertex 2 {m}
  -5.3350000032, 10.1799999972, 0.3,      !- X,Y,Z Vertex 3 {m}
  -5.3350000032, 10.1799999972, 3.9;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ba6f2b72-c874-4d7e-8fa7-2ee83619ab4c}, !- Handle
  BLOCK1:THERMALZONE4_Partition_5_0_0,    !- Name
  Wall,                                   !- Surface Type
  {1896e5fa-c8e9-4554-a274-50ec0a6204a2}, !- Construction Name
  {38e6064c-dbba-4a99-9626-7148d717026b}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.3350000051, 10.1799999983, 3.9,      !- X,Y,Z Vertex 1 {m}
  -5.3350000051, 10.1799999983, 0.3,      !- X,Y,Z Vertex 2 {m}
  -6.0750000048, 16.180000001, 0.3,       !- X,Y,Z Vertex 3 {m}
  -6.0750000048, 16.180000001, 3.9;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7170cef4-f21a-4351-af7a-4591b902a1c6}, !- Handle
  BLOCK1:THERMALZONE4_Wall_6_0_0,         !- Name
  Wall,                                   !- Surface Type
  {41219cee-31d5-423d-92c9-fe18dd7ad221}, !- Construction Name
  {38e6064c-dbba-4a99-9626-7148d717026b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.0750000045, 16.1799999983, 3.9,      !- X,Y,Z Vertex 1 {m}
  -6.0750000045, 16.1799999983, 0.3,      !- X,Y,Z Vertex 2 {m}
  -5.114999997, 16.9700000004, 0.3,       !- X,Y,Z Vertex 3 {m}
  -5.114999997, 16.9700000004, 3.9;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {741bf997-f66e-4b05-991a-1881154643c8}, !- Handle
  BLOCK1:THERMALZONE4_Wall_7_0_0,         !- Name
  Wall,                                   !- Surface Type
  {e9a8a862-7a28-4e29-b14d-3bebab3888b1}, !- Construction Name
  {38e6064c-dbba-4a99-9626-7148d717026b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.114999997, 16.9700000004, 3.9,       !- X,Y,Z Vertex 1 {m}
  -5.114999997, 16.9700000004, 0.3,       !- X,Y,Z Vertex 2 {m}
  -5.4004592218, 19.253673777, 0.3,       !- X,Y,Z Vertex 3 {m}
  -5.4004592218, 19.253673777, 3.9;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6a9c91d3-1d4d-4e07-8a71-7ee0d58740e4}, !- Handle
  BLOCK1:THERMALZONE3_Wall_3_0_0_0_0_0_Win, !- Name
  FixedWindow,                            !- Sub Surface Type
  {eb16e29c-2c0e-4ad5-8bb7-f6a0528b38aa}, !- Construction Name
  {e15ec129-5dc2-40f0-b638-4aae2643afcf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  -15.7227538437, 17.5620307695, 3.584,   !- X,Y,Z Vertex 1 {m}
  -15.7227538437, 17.5620307695, 0.7101,  !- X,Y,Z Vertex 2 {m}
  -14.8839999983, 10.8519999952, 0.7101,  !- X,Y,Z Vertex 3 {m}
  -14.8839999983, 10.8519999952, 3.584;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5bfb9c09-e1d8-4c58-b545-8560cf8ca8d5}, !- Handle
  BLOCK1:THERMALZONE2_Wall_6_0_0_0_0_0_Win, !- Name
  FixedWindow,                            !- Sub Surface Type
  {eb16e29c-2c0e-4ad5-8bb7-f6a0528b38aa}, !- Construction Name
  {79863b89-7a94-4cc7-bfc5-7a6026842efe}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  -16.6709999959, 25.1479999993, 3.586,   !- X,Y,Z Vertex 1 {m}
  -16.6709999959, 25.1479999993, 0.7101,  !- X,Y,Z Vertex 2 {m}
  -15.8322461517, 18.4379692349, 0.7101,  !- X,Y,Z Vertex 3 {m}
  -15.8322461517, 18.4379692349, 3.586;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {03f52840-1358-42f3-b430-4068cb997966}, !- Handle
  BLOCK1:THERMALZONE1_Wall_2_0_0_0_0_0_Win, !- Name
  FixedWindow,                            !- Sub Surface Type
  {635d7b6b-1629-472f-8a17-52c618af542b}, !- Construction Name
  {e928d4f1-26c3-4940-8daa-cfe883b12009}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  -5.400757665, 19.2560613225, 3.048,     !- X,Y,Z Vertex 1 {m}
  -5.400757665, 19.2560613225, 1.152,     !- X,Y,Z Vertex 2 {m}
  -5.4292442378, 19.4839539026, 1.152,    !- X,Y,Z Vertex 3 {m}
  -5.4292442378, 19.4839539026, 3.048;    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {21d1e995-a4d9-4388-b182-4b46302259a8}, !- Handle
  BLOCK1:THERMALZONE1_Wall_4_0_0_0_0_0_Win, !- Name
  FixedWindow,                            !- Sub Surface Type
  {635d7b6b-1629-472f-8a17-52c618af542b}, !- Construction Name
  {e68aef8f-08d5-4765-8a6b-f3398019d85f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  -4.3576991583, 21.6690389357, 3.05,     !- X,Y,Z Vertex 1 {m}
  -4.3576991583, 21.6690389357, 1.15,     !- X,Y,Z Vertex 2 {m}
  -4.5893355605, 23.4589565712, 1.15,     !- X,Y,Z Vertex 3 {m}
  -4.5893355605, 23.4589565712, 3.05;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3a1fd9b7-220e-49e1-acb7-37f03972f5dd}, !- Handle
  BLOCK1:THERMALZONE1_Wall_5_0_0_0_0_0_Win, !- Name
  FixedWindow,                            !- Sub Surface Type
  {635d7b6b-1629-472f-8a17-52c618af542b}, !- Construction Name
  {9820961b-c99c-4bda-bf23-990e61cde863}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  -4.8641508062, 23.6916499521, 3.05,     !- X,Y,Z Vertex 1 {m}
  -4.8641508062, 23.6916499521, 1.15,     !- X,Y,Z Vertex 2 {m}
  -5.7070818721, 24.0548099762, 1.15,     !- X,Y,Z Vertex 3 {m}
  -5.7070818721, 24.0548099762, 3.05;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2fa5fe9d-8a0c-481b-9c0c-a97aad9c94d7}, !- Handle
  BLOCK1:THERMALZONE4_Wall_7_0_0_0_0_0_Win, !- Name
  FixedWindow,                            !- Sub Surface Type
  {635d7b6b-1629-472f-8a17-52c618af542b}, !- Construction Name
  {741bf997-f66e-4b05-991a-1881154643c8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  -5.1700019133, 17.4100153261, 3.048,    !- X,Y,Z Vertex 1 {m}
  -5.1700019133, 17.4100153261, 1.152,    !- X,Y,Z Vertex 2 {m}
  -5.4002111519, 19.2516892171, 1.152,    !- X,Y,Z Vertex 3 {m}
  -5.4002111519, 19.2516892171, 3.048;    !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {c19ed78b-8c2a-4973-9888-a30fddc6e6ca}, !- Handle
  Polygon 1 of Building 1 - Shading plane 3, !- Name
  ,                                       !- Construction Name
  {8ec3f406-8a9e-4ff9-bf98-93a59967b922}, !- Shading Surface Group Name
  {058b0a64-361e-4bdf-a81e-433bfc771f35}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  9.935, 30.52, 0.3,                      !- X,Y,Z Vertex 1 {m}
  9.935, 30.52, 0,                        !- X,Y,Z Vertex 2 {m}
  -7.505, 28.42, 0,                       !- X,Y,Z Vertex 3 {m}
  -7.505, 28.42, 0.3;                     !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {b4f5feff-a3f8-4c5f-8396-b3d9dfaac7ca}, !- Handle
  Polygon 1 of Building 1 - Shading plane 4, !- Name
  ,                                       !- Construction Name
  {8ec3f406-8a9e-4ff9-bf98-93a59967b922}, !- Shading Surface Group Name
  {da12d8ce-c0a2-4934-b07e-80f88e4be70e}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  9.935, 30.52, 4.2,                      !- X,Y,Z Vertex 1 {m}
  9.935, 30.52, 3.9,                      !- X,Y,Z Vertex 2 {m}
  -7.505, 28.42, 3.9,                     !- X,Y,Z Vertex 3 {m}
  -7.505, 28.42, 4.2;                     !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {8065ff5e-e189-402e-bc99-1ebcd7010f18}, !- Handle
  Polygon 1 of Building 1 - Shading plane 5, !- Name
  ,                                       !- Construction Name
  {8ec3f406-8a9e-4ff9-bf98-93a59967b922}, !- Shading Surface Group Name
  {731adec3-94c2-40fe-b5e0-ca06b9e47bbe}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -7.505, 28.42, 0.3,                     !- X,Y,Z Vertex 1 {m}
  -7.505, 28.42, 0,                       !- X,Y,Z Vertex 2 {m}
  -7.045, 24.73, 0,                       !- X,Y,Z Vertex 3 {m}
  -7.045, 24.73, 0.3;                     !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {0d4804f0-16d1-4c0e-aaae-42432ebed992}, !- Handle
  Polygon 1 of Building 1 - Shading plane 6, !- Name
  ,                                       !- Construction Name
  {8ec3f406-8a9e-4ff9-bf98-93a59967b922}, !- Shading Surface Group Name
  {132db46d-f2d7-4a67-98f7-5dbf195c251d}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -7.505, 28.42, 4.2,                     !- X,Y,Z Vertex 1 {m}
  -7.505, 28.42, 3.9,                     !- X,Y,Z Vertex 2 {m}
  -7.045, 24.73, 3.9,                     !- X,Y,Z Vertex 3 {m}
  -7.045, 24.73, 4.2;                     !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {8de572b3-faad-48da-acde-9b02e900a821}, !- Handle
  Polygon 1 of Building 1 - Shading plane 7, !- Name
  ,                                       !- Construction Name
  {8ec3f406-8a9e-4ff9-bf98-93a59967b922}, !- Shading Surface Group Name
  {6c341b85-fba8-427e-ada2-b0a3f5b8780e}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -5.975, 16.14, 0.3,                     !- X,Y,Z Vertex 1 {m}
  -5.975, 16.14, 0,                       !- X,Y,Z Vertex 2 {m}
  -5.205, 9.99, 0,                        !- X,Y,Z Vertex 3 {m}
  -5.205, 9.99, 0.3;                      !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {d348c188-fdd7-484d-98a9-520644b2c016}, !- Handle
  Polygon 1 of Building 1 - Shading plane 8, !- Name
  ,                                       !- Construction Name
  {8ec3f406-8a9e-4ff9-bf98-93a59967b922}, !- Shading Surface Group Name
  {7c2b1952-242e-496e-b942-29389eafa8b8}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -5.975, 16.14, 4.2,                     !- X,Y,Z Vertex 1 {m}
  -5.975, 16.14, 3.9,                     !- X,Y,Z Vertex 2 {m}
  -5.205, 9.99, 3.9,                      !- X,Y,Z Vertex 3 {m}
  -5.205, 9.99, 4.2;                      !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {9a99b2c9-465a-4f7c-a1cb-74dcc143bcc7}, !- Handle
  Polygon 1 of Building 1 - Shading plane 9, !- Name
  ,                                       !- Construction Name
  {8ec3f406-8a9e-4ff9-bf98-93a59967b922}, !- Shading Surface Group Name
  {321ceabb-2a21-4a22-98c3-7d630025775d}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -10.075, -30.52, 0.3,                   !- X,Y,Z Vertex 1 {m}
  -10.075, -30.52, 0,                     !- X,Y,Z Vertex 2 {m}
  16.925, -27.25, 0,                      !- X,Y,Z Vertex 3 {m}
  16.925, -27.25, 0.3;                    !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {0a3faedc-a2a2-43c6-824b-0dc7181501c9}, !- Handle
  Polygon 1 of Building 1 - Shading plane 10, !- Name
  ,                                       !- Construction Name
  {8ec3f406-8a9e-4ff9-bf98-93a59967b922}, !- Shading Surface Group Name
  {0ccded4a-c665-4b60-87ed-d5f74369093b}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -10.075, -30.52, 4.2,                   !- X,Y,Z Vertex 1 {m}
  -10.075, -30.52, 3.9,                   !- X,Y,Z Vertex 2 {m}
  16.925, -27.25, 3.9,                    !- X,Y,Z Vertex 3 {m}
  16.925, -27.25, 4.2;                    !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {d80f9d18-b5e1-4f7d-a85d-ae4c82e00e32}, !- Handle
  Polygon 1 of Building 1 - Shading plane 11, !- Name
  ,                                       !- Construction Name
  {8ec3f406-8a9e-4ff9-bf98-93a59967b922}, !- Shading Surface Group Name
  {819ad061-162f-4904-9df1-532f20203e1f}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  16.925, -27.25, 0.3,                    !- X,Y,Z Vertex 1 {m}
  16.925, -27.25, 0,                      !- X,Y,Z Vertex 2 {m}
  9.935, 30.52, 0,                        !- X,Y,Z Vertex 3 {m}
  9.935, 30.52, 0.3;                      !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {8a617a09-0e8a-4e58-b8ab-05bca004f166}, !- Handle
  Polygon 1 of Building 1 - Shading plane 12, !- Name
  ,                                       !- Construction Name
  {8ec3f406-8a9e-4ff9-bf98-93a59967b922}, !- Shading Surface Group Name
  {a3a615e9-6207-4324-a2ee-4a87bba4ae33}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  16.925, -27.25, 4.2,                    !- X,Y,Z Vertex 1 {m}
  16.925, -27.25, 3.9,                    !- X,Y,Z Vertex 2 {m}
  9.935, 30.52, 3.9,                      !- X,Y,Z Vertex 3 {m}
  9.935, 30.52, 4.2;                      !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {5cf00243-e7a3-41a8-b680-cbbe877858c3}, !- Handle
  Polygon 1 of Building 1 - Shading plane 13, !- Name
  ,                                       !- Construction Name
  {8ec3f406-8a9e-4ff9-bf98-93a59967b922}, !- Shading Surface Group Name
  {3db3251c-4d9b-4514-8d95-03df923894f0}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -5.405, 20.04, 4.2,                     !- X,Y,Z Vertex 1 {m}
  -5.405, 20.04, 3.9,                     !- X,Y,Z Vertex 2 {m}
  -5.015, 16.93, 3.9,                     !- X,Y,Z Vertex 3 {m}
  -5.015, 16.93, 4.2;                     !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {4ec2eb9e-8367-4bd8-82e6-d86b728a0a80}, !- Handle
  Polygon 1 of Building 1 - Shading plane 14, !- Name
  ,                                       !- Construction Name
  {8ec3f406-8a9e-4ff9-bf98-93a59967b922}, !- Shading Surface Group Name
  {df6ee4ab-03dc-470a-b457-6f5e962b17d1}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -5.405, 20.04, 0.3,                     !- X,Y,Z Vertex 1 {m}
  -5.405, 20.04, 0,                       !- X,Y,Z Vertex 2 {m}
  -5.015, 16.93, 0,                       !- X,Y,Z Vertex 3 {m}
  -5.015, 16.93, 0.3;                     !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {f7ac99ac-18ef-4492-8dd8-61b9198fea04}, !- Handle
  Polygon 1 of Building 1 - Shading plane 15, !- Name
  ,                                       !- Construction Name
  {8ec3f406-8a9e-4ff9-bf98-93a59967b922}, !- Shading Surface Group Name
  {706ddbb7-d421-438d-8e61-18ea15bcc501}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -4.515, 23.65, 4.2,                     !- X,Y,Z Vertex 1 {m}
  -4.515, 23.65, 3.9,                     !- X,Y,Z Vertex 2 {m}
  -4.165, 20.98, 3.9,                     !- X,Y,Z Vertex 3 {m}
  -4.165, 20.98, 4.2;                     !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {d91e6876-69b3-4793-8e06-3ef4b5309cd9}, !- Handle
  Polygon 1 of Building 1 - Shading plane 16, !- Name
  ,                                       !- Construction Name
  {8ec3f406-8a9e-4ff9-bf98-93a59967b922}, !- Shading Surface Group Name
  {6f12c5a7-b771-42c8-8963-76c33ec3db8f}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -4.515, 23.65, 0.3,                     !- X,Y,Z Vertex 1 {m}
  -4.515, 23.65, 0,                       !- X,Y,Z Vertex 2 {m}
  -4.165, 20.98, 0,                       !- X,Y,Z Vertex 3 {m}
  -4.165, 20.98, 0.3;                     !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {d5cfd175-27d4-4091-bd9b-88816527f1ff}, !- Handle
  Polygon 1 of Building 1 - Shading plane 17, !- Name
  ,                                       !- Construction Name
  {8ec3f406-8a9e-4ff9-bf98-93a59967b922}, !- Shading Surface Group Name
  {fef023be-77b4-4da3-b026-1e95a2321eb2}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -5.015, 16.93, 4.2,                     !- X,Y,Z Vertex 1 {m}
  -5.015, 16.93, 3.9,                     !- X,Y,Z Vertex 2 {m}
  -5.975, 16.14, 3.9,                     !- X,Y,Z Vertex 3 {m}
  -5.975, 16.14, 4.2;                     !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {05cb5fe8-cb2d-4c7c-9a42-68a5dc019b0e}, !- Handle
  Polygon 1 of Building 1 - Shading plane 18, !- Name
  ,                                       !- Construction Name
  {8ec3f406-8a9e-4ff9-bf98-93a59967b922}, !- Shading Surface Group Name
  {4aab00f2-6850-4f1e-a47b-da316a3d662d}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -5.015, 16.93, 0.3,                     !- X,Y,Z Vertex 1 {m}
  -5.015, 16.93, 0,                       !- X,Y,Z Vertex 2 {m}
  -5.975, 16.14, 0,                       !- X,Y,Z Vertex 3 {m}
  -5.975, 16.14, 0.3;                     !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {370f8830-c172-4ab1-9c1f-e97416124057}, !- Handle
  Polygon 1 of Building 1 - Shading plane 19, !- Name
  ,                                       !- Construction Name
  {8ec3f406-8a9e-4ff9-bf98-93a59967b922}, !- Shading Surface Group Name
  {740fb315-3981-497e-a77a-b5fbe0cacaa0}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -4.165, 20.98, 4.2,                     !- X,Y,Z Vertex 1 {m}
  -4.165, 20.98, 3.9,                     !- X,Y,Z Vertex 2 {m}
  -5.405, 20.04, 3.9,                     !- X,Y,Z Vertex 3 {m}
  -5.405, 20.04, 4.2;                     !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {c9dcd529-e1e8-4328-a9f3-7b8928f7c461}, !- Handle
  Polygon 1 of Building 1 - Shading plane 20, !- Name
  ,                                       !- Construction Name
  {8ec3f406-8a9e-4ff9-bf98-93a59967b922}, !- Shading Surface Group Name
  {5dcacf4b-8ea3-4ba5-b993-1e1b2e0c4d6e}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -4.165, 20.98, 0.3,                     !- X,Y,Z Vertex 1 {m}
  -4.165, 20.98, 0,                       !- X,Y,Z Vertex 2 {m}
  -5.405, 20.04, 0,                       !- X,Y,Z Vertex 3 {m}
  -5.405, 20.04, 0.3;                     !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {cd8d7e42-8d9a-4793-9614-38ba29a378e3}, !- Handle
  Polygon 1 of Building 1 - Shading plane 21, !- Name
  ,                                       !- Construction Name
  {8ec3f406-8a9e-4ff9-bf98-93a59967b922}, !- Shading Surface Group Name
  {09b5c810-3165-4100-a26d-dc1acdfa545a}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -7.045, 24.73, 4.2,                     !- X,Y,Z Vertex 1 {m}
  -7.045, 24.73, 3.9,                     !- X,Y,Z Vertex 2 {m}
  -4.515, 23.65, 3.9,                     !- X,Y,Z Vertex 3 {m}
  -4.515, 23.65, 4.2;                     !- X,Y,Z Vertex 4 {m}

OS:Schedule:Compact,
  {09b5c810-3165-4100-a26d-dc1acdfa545a}, !- Handle
  Transmittance schedule for Building 1 - Shading plane 21, !- Name
  {7b8970c8-24ae-413e-adc4-11c15ca9c3ae}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0;                                      !- Field 4

OS:ScheduleTypeLimits,
  {54d18a1c-127a-41e0-8ce4-4ed9e7bd5ef2}, !- Handle
  Schedule Type Limits 85;                !- Name

OS:Output:Variable,
  {bf2c4371-b4f5-4d28-9db4-b730adf92001}, !- Handle
  Output Variable 7,                      !- Name
  *,                                      !- Key Value
  Heating Coil FuelOilNo2 Rate,           !- Variable Name
  hourly;                                 !- Reporting Frequency

OS:ShadingSurface,
  {3c0b5715-dd37-4fe1-800c-b1b347a62394}, !- Handle
  Polygon 1 of Building 1 - Shading plane 22, !- Name
  ,                                       !- Construction Name
  {8ec3f406-8a9e-4ff9-bf98-93a59967b922}, !- Shading Surface Group Name
  {cbc13b20-6266-4b2f-b48d-d5c2be392f70}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -7.045, 24.73, 0.3,                     !- X,Y,Z Vertex 1 {m}
  -7.045, 24.73, 0,                       !- X,Y,Z Vertex 2 {m}
  -4.515, 23.65, 0,                       !- X,Y,Z Vertex 3 {m}
  -4.515, 23.65, 0.3;                     !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {e12805e0-c7ec-4952-8572-8f67a18977f3}, !- Handle
  Polygon 1 of Building 1 - Shading plane 23, !- Name
  ,                                       !- Construction Name
  {8ec3f406-8a9e-4ff9-bf98-93a59967b922}, !- Shading Surface Group Name
  {079473a5-0086-4211-9c0b-a6538650141d}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -5.205, 9.99, 4.2,                      !- X,Y,Z Vertex 1 {m}
  -5.205, 9.99, 3.9,                      !- X,Y,Z Vertex 2 {m}
  -14.835, 8.79, 3.9,                     !- X,Y,Z Vertex 3 {m}
  -14.835, 8.79, 4.2;                     !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {1ee07ecb-42e0-43e9-b0bb-3a5043c57aba}, !- Handle
  Polygon 1 of Building 1 - Shading plane 24, !- Name
  ,                                       !- Construction Name
  {8ec3f406-8a9e-4ff9-bf98-93a59967b922}, !- Shading Surface Group Name
  {231f2eed-7a42-4860-a4dd-0dd8110db70e}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -5.205, 9.99, 0.3,                      !- X,Y,Z Vertex 1 {m}
  -5.205, 9.99, 0,                        !- X,Y,Z Vertex 2 {m}
  -14.835, 8.79, 0,                       !- X,Y,Z Vertex 3 {m}
  -14.835, 8.79, 0.3;                     !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {7a327c91-1a9d-4dda-8b5a-2d2429955ab5}, !- Handle
  Polygon 1 of Building 1 - Shading plane 25, !- Name
  ,                                       !- Construction Name
  {8ec3f406-8a9e-4ff9-bf98-93a59967b922}, !- Shading Surface Group Name
  {46e15dca-1bff-41a2-848c-b93de1dedb24}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -4.5150000089, 23.6500000062, 0,        !- X,Y,Z Vertex 1 {m}
  -5.1770267058, 28.7003178854, 0,        !- X,Y,Z Vertex 2 {m}
  -7.5049999942, 28.4199999998, 0,        !- X,Y,Z Vertex 3 {m}
  -7.0449999977, 24.7299999998, 0;        !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {2bd6a521-c8f8-4a25-bf48-4a7cac1974dc}, !- Handle
  Polygon 2 of Building 1 - Shading plane 25, !- Name
  ,                                       !- Construction Name
  {8ec3f406-8a9e-4ff9-bf98-93a59967b922}, !- Shading Surface Group Name
  {46e15dca-1bff-41a2-848c-b93de1dedb24}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -4.1650000037, 20.9800000014, 0,        !- X,Y,Z Vertex 1 {m}
  8.1335309825, 30.3030799991, 0,         !- X,Y,Z Vertex 2 {m}
  -5.1770267058, 28.7003178854, 0;        !- X,Y,Z Vertex 3 {m}

OS:ShadingSurface,
  {dbbaf732-c83c-42c1-b955-afc2e8c26186}, !- Handle
  Polygon 3 of Building 1 - Shading plane 25, !- Name
  ,                                       !- Construction Name
  {8ec3f406-8a9e-4ff9-bf98-93a59967b922}, !- Shading Surface Group Name
  {46e15dca-1bff-41a2-848c-b93de1dedb24}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -5.0149999927, 16.930000001, 0,         !- X,Y,Z Vertex 1 {m}
  10.0766654273, 29.3491828661, 0,        !- X,Y,Z Vertex 2 {m}
  9.9349999936, 30.5200000087, 0,         !- X,Y,Z Vertex 3 {m}
  8.1335309809, 30.3030800004, 0,         !- X,Y,Z Vertex 4 {m}
  -5.4049999965, 20.0400000008, 0;        !- X,Y,Z Vertex 5 {m}

OS:ShadingSurface,
  {1fae46d6-1a1e-4756-bd2a-dbbf31bb69d1}, !- Handle
  Polygon 4 of Building 1 - Shading plane 25, !- Name
  ,                                       !- Construction Name
  {8ec3f406-8a9e-4ff9-bf98-93a59967b922}, !- Shading Surface Group Name
  {46e15dca-1bff-41a2-848c-b93de1dedb24}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -5.2049999979, 9.9900000042, 0,         !- X,Y,Z Vertex 1 {m}
  12.1572894088, 12.1535251594, 0,        !- X,Y,Z Vertex 2 {m}
  10.0766654254, 29.3491828631, 0,        !- X,Y,Z Vertex 3 {m}
  -5.9750000013, 16.1400000037, 0;        !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {61431838-48b1-4282-ac19-36a6b8e6cec9}, !- Handle
  Polygon 5 of Building 1 - Shading plane 25, !- Name
  ,                                       !- Construction Name
  {8ec3f406-8a9e-4ff9-bf98-93a59967b922}, !- Shading Surface Group Name
  {46e15dca-1bff-41a2-848c-b93de1dedb24}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -10.074999997, -30.5200000022, 0,       !- X,Y,Z Vertex 1 {m}
  16.9249999984, -27.2499999971, 0,       !- X,Y,Z Vertex 2 {m}
  12.1572894048, 12.1535251595, 0,        !- X,Y,Z Vertex 3 {m}
  -14.835, 8.79, 0;                       !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {afd206e7-98ff-4360-b613-e0d2022d6b85}, !- Handle
  Polygon 1 of Building 1 - Shading plane 26, !- Name
  ,                                       !- Construction Name
  {8ec3f406-8a9e-4ff9-bf98-93a59967b922}, !- Shading Surface Group Name
  {9ed30c6c-d456-42df-b72e-c9e83785d6ce}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -5.2050000065, 9.9900000021, 0.3,       !- X,Y,Z Vertex 1 {m}
  -0.2815197953, -29.3339007315, 0.3,     !- X,Y,Z Vertex 2 {m}
  -10.0750000101, -30.5199999938, 0.3,    !- X,Y,Z Vertex 3 {m}
  -14.8349999911, 8.7900000018, 0.3;      !- X,Y,Z Vertex 4 {m}

OS:Schedule:Compact,
  {9ed30c6c-d456-42df-b72e-c9e83785d6ce}, !- Handle
  Transmittance schedule for Building 1 - Shading plane 26, !- Name
  {7b8970c8-24ae-413e-adc4-11c15ca9c3ae}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0;                                      !- Field 4

OS:ScheduleTypeLimits,
  {c1bcf589-52c5-4cd0-9d25-c737700058dd}, !- Handle
  Schedule Type Limits 86;                !- Name

OS:ShadingSurface,
  {ccb9bd61-1c5c-4afb-986c-6825e5467775}, !- Handle
  Polygon 2 of Building 1 - Shading plane 26, !- Name
  ,                                       !- Construction Name
  {8ec3f406-8a9e-4ff9-bf98-93a59967b922}, !- Shading Surface Group Name
  {9ed30c6c-d456-42df-b72e-c9e83785d6ce}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -5.0149999957, 16.9300000077, 0.3,      !- X,Y,Z Vertex 1 {m}
  0.7706031768, -29.2064769502, 0.3,      !- X,Y,Z Vertex 2 {m}
  -0.2815197953, -29.3339007315, 0.3,     !- X,Y,Z Vertex 3 {m}
  -5.9749999997, 16.1400000014, 0.3;      !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {b0a87920-ee87-49fd-91fc-5afa2564ce4c}, !- Handle
  Polygon 3 of Building 1 - Shading plane 26, !- Name
  ,                                       !- Construction Name
  {8ec3f406-8a9e-4ff9-bf98-93a59967b922}, !- Shading Surface Group Name
  {9ed30c6c-d456-42df-b72e-c9e83785d6ce}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -4.1650000024, 20.9800000022, 0.3,      !- X,Y,Z Vertex 1 {m}
  2.3880727189, -29.0105834185, 0.3,      !- X,Y,Z Vertex 2 {m}
  0.7706031745, -29.2064769513, 0.3,      !- X,Y,Z Vertex 3 {m}
  -5.4049999941, 20.0399999968, 0.3;      !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {8e7bfc2d-fce0-4b92-a7c9-ab8d133aea19}, !- Handle
  Polygon 4 of Building 1 - Shading plane 26, !- Name
  ,                                       !- Construction Name
  {8ec3f406-8a9e-4ff9-bf98-93a59967b922}, !- Shading Surface Group Name
  {9ed30c6c-d456-42df-b72e-c9e83785d6ce}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -4.5149999989, 23.6499999995, 0.3,      !- X,Y,Z Vertex 1 {m}
  11.5985283111, 16.7714977998, 0.3,      !- X,Y,Z Vertex 2 {m}
  16.9250000035, -27.2500000021, 0.3,     !- X,Y,Z Vertex 3 {m}
  2.3880727208, -29.0105834158, 0.3;      !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {896e6129-dbe5-4c6d-b438-3d3a04d70d29}, !- Handle
  Polygon 5 of Building 1 - Shading plane 26, !- Name
  ,                                       !- Construction Name
  {8ec3f406-8a9e-4ff9-bf98-93a59967b922}, !- Shading Surface Group Name
  {9ed30c6c-d456-42df-b72e-c9e83785d6ce}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  9.9350000023, 30.520000003, 0.3,        !- X,Y,Z Vertex 1 {m}
  11.5985283109, 16.7714977961, 0.3,      !- X,Y,Z Vertex 2 {m}
  -7.045, 24.73, 0.3,                     !- X,Y,Z Vertex 3 {m}
  -7.5049999973, 28.419999995, 0.3;       !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {c1df6230-9aca-4da6-ad48-0582ea90ecf4}, !- Handle
  Polygon 1 of Building 1 - Shading plane 27, !- Name
  ,                                       !- Construction Name
  {8ec3f406-8a9e-4ff9-bf98-93a59967b922}, !- Shading Surface Group Name
  {befdbb78-fdfb-4f6d-b6da-da3206a6c75e}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -4.5150000089, 23.6500000062, 3.9,      !- X,Y,Z Vertex 1 {m}
  -5.1770267058, 28.7003178854, 3.9,      !- X,Y,Z Vertex 2 {m}
  -7.5049999942, 28.4199999998, 3.9,      !- X,Y,Z Vertex 3 {m}
  -7.0449999977, 24.7299999998, 3.9;      !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {f316f654-b081-4060-a85a-81ec029fe225}, !- Handle
  Polygon 2 of Building 1 - Shading plane 27, !- Name
  ,                                       !- Construction Name
  {8ec3f406-8a9e-4ff9-bf98-93a59967b922}, !- Shading Surface Group Name
  {befdbb78-fdfb-4f6d-b6da-da3206a6c75e}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -4.1650000037, 20.9800000014, 3.9,      !- X,Y,Z Vertex 1 {m}
  8.1335309825, 30.3030799991, 3.9,       !- X,Y,Z Vertex 2 {m}
  -5.1770267058, 28.7003178854, 3.9;      !- X,Y,Z Vertex 3 {m}

OS:ShadingSurface,
  {a8b5d43c-ecba-4b01-93ea-a348dd93daaa}, !- Handle
  Polygon 3 of Building 1 - Shading plane 27, !- Name
  ,                                       !- Construction Name
  {8ec3f406-8a9e-4ff9-bf98-93a59967b922}, !- Shading Surface Group Name
  {befdbb78-fdfb-4f6d-b6da-da3206a6c75e}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -5.0149999927, 16.930000001, 3.9,       !- X,Y,Z Vertex 1 {m}
  10.0766654273, 29.3491828661, 3.9,      !- X,Y,Z Vertex 2 {m}
  9.9349999936, 30.5200000087, 3.9,       !- X,Y,Z Vertex 3 {m}
  8.1335309809, 30.3030800004, 3.9,       !- X,Y,Z Vertex 4 {m}
  -5.4049999965, 20.0400000008, 3.9;      !- X,Y,Z Vertex 5 {m}

OS:ShadingSurface,
  {c52d46b4-7040-459e-9757-eda1f685b503}, !- Handle
  Polygon 4 of Building 1 - Shading plane 27, !- Name
  ,                                       !- Construction Name
  {8ec3f406-8a9e-4ff9-bf98-93a59967b922}, !- Shading Surface Group Name
  {befdbb78-fdfb-4f6d-b6da-da3206a6c75e}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -5.2049999979, 9.9900000042, 3.9,       !- X,Y,Z Vertex 1 {m}
  12.1572894088, 12.1535251594, 3.9,      !- X,Y,Z Vertex 2 {m}
  10.0766654254, 29.3491828631, 3.9,      !- X,Y,Z Vertex 3 {m}
  -5.9750000013, 16.1400000037, 3.9;      !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {3d719c34-e954-4c78-bf01-479703d92f6c}, !- Handle
  Polygon 5 of Building 1 - Shading plane 27, !- Name
  ,                                       !- Construction Name
  {8ec3f406-8a9e-4ff9-bf98-93a59967b922}, !- Shading Surface Group Name
  {befdbb78-fdfb-4f6d-b6da-da3206a6c75e}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -10.074999997, -30.5200000022, 3.9,     !- X,Y,Z Vertex 1 {m}
  16.9249999984, -27.2499999971, 3.9,     !- X,Y,Z Vertex 2 {m}
  12.1572894048, 12.1535251595, 3.9,      !- X,Y,Z Vertex 3 {m}
  -14.835, 8.79, 3.9;                     !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {deab0214-2c9d-49d4-b3d9-250ae9485e8e}, !- Handle
  Polygon 1 of Building 1 - Shading plane 28, !- Name
  ,                                       !- Construction Name
  {8ec3f406-8a9e-4ff9-bf98-93a59967b922}, !- Shading Surface Group Name
  {68d22821-0e95-4c30-a7a0-8758ca5ffff9}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -5.2050000065, 9.9900000021, 4.2,       !- X,Y,Z Vertex 1 {m}
  -0.2815197953, -29.3339007315, 4.2,     !- X,Y,Z Vertex 2 {m}
  -10.0750000101, -30.5199999938, 4.2,    !- X,Y,Z Vertex 3 {m}
  -14.8349999911, 8.7900000018, 4.2;      !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {895488bb-36cb-4f73-9470-e51dd4adf53b}, !- Handle
  Polygon 2 of Building 1 - Shading plane 28, !- Name
  ,                                       !- Construction Name
  {8ec3f406-8a9e-4ff9-bf98-93a59967b922}, !- Shading Surface Group Name
  {68d22821-0e95-4c30-a7a0-8758ca5ffff9}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -5.0149999957, 16.9300000077, 4.2,      !- X,Y,Z Vertex 1 {m}
  0.7706031768, -29.2064769502, 4.2,      !- X,Y,Z Vertex 2 {m}
  -0.2815197953, -29.3339007315, 4.2,     !- X,Y,Z Vertex 3 {m}
  -5.9749999997, 16.1400000014, 4.2;      !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {fb07f6c6-36d7-47d4-a5c2-795840e8e07a}, !- Handle
  Polygon 3 of Building 1 - Shading plane 28, !- Name
  ,                                       !- Construction Name
  {8ec3f406-8a9e-4ff9-bf98-93a59967b922}, !- Shading Surface Group Name
  {68d22821-0e95-4c30-a7a0-8758ca5ffff9}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -4.1650000024, 20.9800000022, 4.2,      !- X,Y,Z Vertex 1 {m}
  2.3880727189, -29.0105834185, 4.2,      !- X,Y,Z Vertex 2 {m}
  0.7706031745, -29.2064769513, 4.2,      !- X,Y,Z Vertex 3 {m}
  -5.4049999941, 20.0399999968, 4.2;      !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {f57884de-6616-44db-b4fb-1ee3c7c65062}, !- Handle
  Polygon 4 of Building 1 - Shading plane 28, !- Name
  ,                                       !- Construction Name
  {8ec3f406-8a9e-4ff9-bf98-93a59967b922}, !- Shading Surface Group Name
  {68d22821-0e95-4c30-a7a0-8758ca5ffff9}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -4.5149999989, 23.6499999995, 4.2,      !- X,Y,Z Vertex 1 {m}
  11.5985283111, 16.7714977998, 4.2,      !- X,Y,Z Vertex 2 {m}
  16.9250000035, -27.2500000021, 4.2,     !- X,Y,Z Vertex 3 {m}
  2.3880727208, -29.0105834158, 4.2;      !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {e16cc4d4-c02f-4cfc-b969-099cd852867b}, !- Handle
  Polygon 5 of Building 1 - Shading plane 28, !- Name
  ,                                       !- Construction Name
  {8ec3f406-8a9e-4ff9-bf98-93a59967b922}, !- Shading Surface Group Name
  {68d22821-0e95-4c30-a7a0-8758ca5ffff9}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  9.9350000023, 30.520000003, 4.2,        !- X,Y,Z Vertex 1 {m}
  11.5985283109, 16.7714977961, 4.2,      !- X,Y,Z Vertex 2 {m}
  -7.045, 24.73, 4.2,                     !- X,Y,Z Vertex 3 {m}
  -7.5049999973, 28.419999995, 4.2;       !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {5deb8b11-bb8d-402e-b72a-df2aa83fa738}, !- Handle
  Building 1 - Component block 2 - Surface 1 (45), !- Name
  ,                                       !- Construction Name
  {8ec3f406-8a9e-4ff9-bf98-93a59967b922}, !- Shading Surface Group Name
  {31d421bd-762f-4158-bb80-4b07f3a083f1}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -5.335000005, 10.179999997, 3.9,        !- X,Y,Z Vertex 1 {m}
  -5.335000005, 10.179999997, 0.3,        !- X,Y,Z Vertex 2 {m}
  -14.6549999991, 9.0199999989, 0.3,      !- X,Y,Z Vertex 3 {m}
  -14.6549999991, 9.0199999989, 3.9;      !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {03f71c65-0e18-4a8f-9b78-430a79860bdb}, !- Handle
  Building 1 - Component block 2 - Surface 2 (46), !- Name
  ,                                       !- Construction Name
  {8ec3f406-8a9e-4ff9-bf98-93a59967b922}, !- Shading Surface Group Name
  {31d421bd-762f-4158-bb80-4b07f3a083f1}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -14.0621494334, 4.2567523456, 3.9,      !- X,Y,Z Vertex 1 {m}
  -14.0621494334, 4.2567523456, 0.3,      !- X,Y,Z Vertex 2 {m}
  -4.7421494393, 5.4167523437, 0.3,       !- X,Y,Z Vertex 3 {m}
  -4.7421494393, 5.4167523437, 3.9;       !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {2ee05f5e-43a2-4da1-9ea1-99bf5099b345}, !- Handle
  Building 1 - Component block 2 - Surface 3 (47), !- Name
  ,                                       !- Construction Name
  {8ec3f406-8a9e-4ff9-bf98-93a59967b922}, !- Shading Surface Group Name
  {31d421bd-762f-4158-bb80-4b07f3a083f1}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -14.0621494334, 4.2567523456, 3.9,      !- X,Y,Z Vertex 1 {m}
  -4.7421494393, 5.4167523437, 3.9,       !- X,Y,Z Vertex 2 {m}
  -5.335000005, 10.179999997, 3.9,        !- X,Y,Z Vertex 3 {m}
  -14.6549999991, 9.0199999989, 3.9;      !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {5e101bac-0da9-424c-82e1-122d52d47dd8}, !- Handle
  Building 1 - Component block 2 - Surface 4 (48), !- Name
  ,                                       !- Construction Name
  {8ec3f406-8a9e-4ff9-bf98-93a59967b922}, !- Shading Surface Group Name
  {31d421bd-762f-4158-bb80-4b07f3a083f1}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -4.7421494393, 5.4167523437, 3.9,       !- X,Y,Z Vertex 1 {m}
  -4.7421494393, 5.4167523437, 0.3,       !- X,Y,Z Vertex 2 {m}
  -5.335000005, 10.179999997, 0.3,        !- X,Y,Z Vertex 3 {m}
  -5.335000005, 10.179999997, 3.9;        !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {4e9fd831-84fe-40e3-82eb-b217fdf04a15}, !- Handle
  Building 1 - Component block 2 - Surface 6 (50), !- Name
  ,                                       !- Construction Name
  {8ec3f406-8a9e-4ff9-bf98-93a59967b922}, !- Shading Surface Group Name
  {31d421bd-762f-4158-bb80-4b07f3a083f1}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -14.6549999991, 9.0199999989, 3.9,      !- X,Y,Z Vertex 1 {m}
  -14.6549999991, 9.0199999989, 0.3,      !- X,Y,Z Vertex 2 {m}
  -14.0621494334, 4.2567523456, 0.3,      !- X,Y,Z Vertex 3 {m}
  -14.0621494334, 4.2567523456, 3.9;      !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {4fa91150-5516-4a15-a2e2-4da68506be41}, !- Handle
  Building 1 - Component block 1 - Surface 1 (51), !- Name
  ,                                       !- Construction Name
  {8ec3f406-8a9e-4ff9-bf98-93a59967b922}, !- Shading Surface Group Name
  {bec1142a-3650-4441-bc14-5740bf491724}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -13.1650000019, 25.2800000039, 3.9,     !- X,Y,Z Vertex 1 {m}
  -13.1650000019, 25.2800000039, 0.3,     !- X,Y,Z Vertex 2 {m}
  -7.3049999975, 26.0100000031, 0.3,      !- X,Y,Z Vertex 3 {m}
  -7.3049999975, 26.0100000031, 3.9;      !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {120ca163-f739-4894-bc90-00cb9116e6e8}, !- Handle
  Building 1 - Component block 1 - Surface 2 (52), !- Name
  ,                                       !- Construction Name
  {8ec3f406-8a9e-4ff9-bf98-93a59967b922}, !- Shading Surface Group Name
  {bec1142a-3650-4441-bc14-5740bf491724}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -7.5952520573, 28.3399685968, 3.9,      !- X,Y,Z Vertex 1 {m}
  -7.5952520573, 28.3399685968, 0.3,      !- X,Y,Z Vertex 2 {m}
  -13.4552520617, 27.6099685976, 0.3,     !- X,Y,Z Vertex 3 {m}
  -13.4552520617, 27.6099685976, 3.9;     !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {042f7446-9d54-4db7-a81b-0aa0e33929a1}, !- Handle
  Building 1 - Component block 1 - Surface 3 (53), !- Name
  ,                                       !- Construction Name
  {8ec3f406-8a9e-4ff9-bf98-93a59967b922}, !- Shading Surface Group Name
  {bec1142a-3650-4441-bc14-5740bf491724}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -13.4552520617, 27.6099685976, 3.9,     !- X,Y,Z Vertex 1 {m}
  -13.4552520617, 27.6099685976, 0.3,     !- X,Y,Z Vertex 2 {m}
  -13.1650000019, 25.2800000039, 0.3,     !- X,Y,Z Vertex 3 {m}
  -13.1650000019, 25.2800000039, 3.9;     !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {d6187988-c700-4c74-a4ce-c29cf4ed30cb}, !- Handle
  Building 1 - Component block 1 - Surface 4 (54), !- Name
  ,                                       !- Construction Name
  {8ec3f406-8a9e-4ff9-bf98-93a59967b922}, !- Shading Surface Group Name
  {bec1142a-3650-4441-bc14-5740bf491724}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -7.5952520573, 28.3399685968, 0.3,      !- X,Y,Z Vertex 1 {m}
  -7.3049999975, 26.0100000031, 0.3,      !- X,Y,Z Vertex 2 {m}
  -13.1650000019, 25.2800000039, 0.3,     !- X,Y,Z Vertex 3 {m}
  -13.4552520617, 27.6099685976, 0.3;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e4b58d88-4415-4e3d-a8ed-018319889c23}, !- Handle
  BLOCK1:THERMALZONE2_Wall_5_1_0,         !- Name
  Wall,                                   !- Surface Type
  {41219cee-31d5-423d-92c9-fe18dd7ad221}, !- Construction Name
  {224a0fb3-84ed-4614-84d9-fc9e5753c353}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.1899999968, 27.394999999, 3.9,      !- X,Y,Z Vertex 1 {m}
  -15.1899999968, 27.394999999, 0.3,      !- X,Y,Z Vertex 2 {m}
  -16.9249999929, 27.1800000004, 0.3,     !- X,Y,Z Vertex 3 {m}
  -16.9249999929, 27.1800000004, 3.9;     !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {bf0925a0-2584-4b29-aaaf-b7246ff7fdf4}, !- Handle
  Building 1 - Component block 1 - Surface 5 (55), !- Name
  ,                                       !- Construction Name
  {8ec3f406-8a9e-4ff9-bf98-93a59967b922}, !- Shading Surface Group Name
  {bec1142a-3650-4441-bc14-5740bf491724}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -7.3049999975, 26.0100000031, 3.9,      !- X,Y,Z Vertex 1 {m}
  -7.3049999975, 26.0100000031, 0.3,      !- X,Y,Z Vertex 2 {m}
  -7.5952520573, 28.3399685968, 0.3,      !- X,Y,Z Vertex 3 {m}
  -7.5952520573, 28.3399685968, 3.9;      !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {3d9b138f-3eb3-4faf-9ca3-87182b720482}, !- Handle
  Building 1 - Component block 1 - Surface 6 (56), !- Name
  ,                                       !- Construction Name
  {8ec3f406-8a9e-4ff9-bf98-93a59967b922}, !- Shading Surface Group Name
  {bec1142a-3650-4441-bc14-5740bf491724}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -13.1650000019, 25.2800000039, 3.9,     !- X,Y,Z Vertex 1 {m}
  -7.3049999975, 26.0100000031, 3.9,      !- X,Y,Z Vertex 2 {m}
  -7.5952520573, 28.3399685968, 3.9,      !- X,Y,Z Vertex 3 {m}
  -13.4552520617, 27.6099685976, 3.9;     !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {46e1360b-dd05-43ee-8819-1bbfd2f6dfd9}, !- Handle
  Building 1 - Component block 3 - Surface 1 (57), !- Name
  ,                                       !- Construction Name
  {8ec3f406-8a9e-4ff9-bf98-93a59967b922}, !- Shading Surface Group Name
  {74ed48fe-e85f-4854-94a1-4a872b2e57d9}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -8.2002642435, 33.20247415, 3.9,        !- X,Y,Z Vertex 1 {m}
  -8.2002642435, 33.20247415, 0.3,        !- X,Y,Z Vertex 2 {m}
  -15.7950121839, 32.2575055521, 0.3,     !- X,Y,Z Vertex 3 {m}
  -15.7950121839, 32.2575055521, 3.9;     !- X,Y,Z Vertex 4 {m}

OS:Output:Variable,
  {9a9f1b06-bb89-4e2a-9d42-589445df318d}, !- Handle
  Output Variable 8,                      !- Name
  *,                                      !- Key Value
  Other Equipment Electricity Rate,       !- Variable Name
  runperiod;                              !- Reporting Frequency

OS:ShadingSurface,
  {18e80c5d-1680-4a4d-a1ca-cc54632787d3}, !- Handle
  Building 1 - Component block 3 - Surface 2 (58), !- Name
  ,                                       !- Construction Name
  {8ec3f406-8a9e-4ff9-bf98-93a59967b922}, !- Shading Surface Group Name
  {74ed48fe-e85f-4854-94a1-4a872b2e57d9}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -15.1899999977, 27.3949999989, 3.9,     !- X,Y,Z Vertex 1 {m}
  -15.1899999977, 27.3949999989, 0.3,     !- X,Y,Z Vertex 2 {m}
  -7.5952520573, 28.3399685968, 0.3,      !- X,Y,Z Vertex 3 {m}
  -7.5952520573, 28.3399685968, 3.9;      !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {0c9a26b3-9bf0-4fa3-85c5-e8808bba9d9f}, !- Handle
  Building 1 - Component block 3 - Surface 3 (59), !- Name
  ,                                       !- Construction Name
  {8ec3f406-8a9e-4ff9-bf98-93a59967b922}, !- Shading Surface Group Name
  {74ed48fe-e85f-4854-94a1-4a872b2e57d9}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -7.5952520573, 28.3399685968, 3.9,      !- X,Y,Z Vertex 1 {m}
  -7.5952520573, 28.3399685968, 0.3,      !- X,Y,Z Vertex 2 {m}
  -8.2002642435, 33.20247415, 0.3,        !- X,Y,Z Vertex 3 {m}
  -8.2002642435, 33.20247415, 3.9;        !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {67ac6270-db83-41c5-bade-0d53955354b3}, !- Handle
  Building 1 - Component block 3 - Surface 4 (60), !- Name
  ,                                       !- Construction Name
  {8ec3f406-8a9e-4ff9-bf98-93a59967b922}, !- Shading Surface Group Name
  {74ed48fe-e85f-4854-94a1-4a872b2e57d9}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -8.2002642435, 33.20247415, 0.3,        !- X,Y,Z Vertex 1 {m}
  -7.5952520573, 28.3399685968, 0.3,      !- X,Y,Z Vertex 2 {m}
  -15.1899999977, 27.3949999989, 0.3,     !- X,Y,Z Vertex 3 {m}
  -15.7950121839, 32.2575055521, 0.3;     !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {28dc4a39-2d24-46b0-af97-0a6dbf1f3645}, !- Handle
  Building 1 - Component block 3 - Surface 5 (61), !- Name
  ,                                       !- Construction Name
  {8ec3f406-8a9e-4ff9-bf98-93a59967b922}, !- Shading Surface Group Name
  {74ed48fe-e85f-4854-94a1-4a872b2e57d9}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -15.7950121839, 32.2575055521, 3.9,     !- X,Y,Z Vertex 1 {m}
  -15.7950121839, 32.2575055521, 0.3,     !- X,Y,Z Vertex 2 {m}
  -15.1899999977, 27.3949999989, 0.3,     !- X,Y,Z Vertex 3 {m}
  -15.1899999977, 27.3949999989, 3.9;     !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {1a1defd9-3d88-4c98-b16a-2c2d0f415b5e}, !- Handle
  Building 1 - Component block 3 - Surface 6 (62), !- Name
  ,                                       !- Construction Name
  {8ec3f406-8a9e-4ff9-bf98-93a59967b922}, !- Shading Surface Group Name
  {74ed48fe-e85f-4854-94a1-4a872b2e57d9}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -15.1899999977, 27.3949999989, 3.9,     !- X,Y,Z Vertex 1 {m}
  -7.5952520573, 28.3399685968, 3.9,      !- X,Y,Z Vertex 2 {m}
  -8.2002642435, 33.20247415, 3.9,        !- X,Y,Z Vertex 3 {m}
  -15.7950121839, 32.2575055521, 3.9;     !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {9c65acdd-5549-4152-ba55-c2d4f0facd34}, !- Handle
  Building 1 - Component block 4 - Surface 1 (63), !- Name
  ,                                       !- Construction Name
  {8ec3f406-8a9e-4ff9-bf98-93a59967b922}, !- Shading Surface Group Name
  {b1387f13-3ea2-436e-b19e-0d90e22a347f}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -6.0750000045, 16.1799999983, 3.9,      !- X,Y,Z Vertex 1 {m}
  -6.0750000045, 16.1799999983, 0.3,      !- X,Y,Z Vertex 2 {m}
  -5.335000005, 10.179999997, 0.3,        !- X,Y,Z Vertex 3 {m}
  -5.335000005, 10.179999997, 3.9;        !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {8c6c779e-b5ee-4781-979b-58e2d5cbc31f}, !- Handle
  Building 1 - Component block 4 - Surface 2 (64), !- Name
  ,                                       !- Construction Name
  {8ec3f406-8a9e-4ff9-bf98-93a59967b922}, !- Shading Surface Group Name
  {b1387f13-3ea2-436e-b19e-0d90e22a347f}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0.1236406867, 10.8532323484, 3.9,       !- X,Y,Z Vertex 1 {m}
  0.1236406867, 10.8532323484, 0.3,       !- X,Y,Z Vertex 2 {m}
  -0.6163593128, 16.8532323497, 0.3,      !- X,Y,Z Vertex 3 {m}
  -0.6163593128, 16.8532323497, 3.9;      !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {8127758f-7677-4995-ab32-3a54e6d930bc}, !- Handle
  Building 1 - Component block 4 - Surface 3 (65), !- Name
  ,                                       !- Construction Name
  {8ec3f406-8a9e-4ff9-bf98-93a59967b922}, !- Shading Surface Group Name
  {b1387f13-3ea2-436e-b19e-0d90e22a347f}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -5.335000005, 10.179999997, 3.9,        !- X,Y,Z Vertex 1 {m}
  0.1236406867, 10.8532323484, 3.9,       !- X,Y,Z Vertex 2 {m}
  -0.6163593128, 16.8532323497, 3.9,      !- X,Y,Z Vertex 3 {m}
  -6.0750000045, 16.1799999983, 3.9;      !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {22dfc178-a860-45cc-bcf3-36c5a09c3c41}, !- Handle
  Building 1 - Component block 4 - Surface 4 (66), !- Name
  ,                                       !- Construction Name
  {8ec3f406-8a9e-4ff9-bf98-93a59967b922}, !- Shading Surface Group Name
  {b1387f13-3ea2-436e-b19e-0d90e22a347f}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.6163593128, 16.8532323497, 3.9,      !- X,Y,Z Vertex 1 {m}
  -0.6163593128, 16.8532323497, 0.3,      !- X,Y,Z Vertex 2 {m}
  -6.0750000045, 16.1799999983, 0.3,      !- X,Y,Z Vertex 3 {m}
  -6.0750000045, 16.1799999983, 3.9;      !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {ca2a1433-29ba-4b45-a409-a649b84a6cd4}, !- Handle
  Building 1 - Component block 4 - Surface 5 (67), !- Name
  ,                                       !- Construction Name
  {8ec3f406-8a9e-4ff9-bf98-93a59967b922}, !- Shading Surface Group Name
  {b1387f13-3ea2-436e-b19e-0d90e22a347f}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.6163593128, 16.8532323497, 0.3,      !- X,Y,Z Vertex 1 {m}
  0.1236406867, 10.8532323484, 0.3,       !- X,Y,Z Vertex 2 {m}
  -5.335000005, 10.179999997, 0.3,        !- X,Y,Z Vertex 3 {m}
  -6.0750000045, 16.1799999983, 0.3;      !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {205fc00f-e6d7-40c5-9321-0db8c0e3e827}, !- Handle
  Building 1 - Component block 4 - Surface 6 (68), !- Name
  ,                                       !- Construction Name
  {8ec3f406-8a9e-4ff9-bf98-93a59967b922}, !- Shading Surface Group Name
  {b1387f13-3ea2-436e-b19e-0d90e22a347f}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -5.335000005, 10.179999997, 3.9,        !- X,Y,Z Vertex 1 {m}
  -5.335000005, 10.179999997, 0.3,        !- X,Y,Z Vertex 2 {m}
  0.1236406867, 10.8532323484, 0.3,       !- X,Y,Z Vertex 3 {m}
  0.1236406867, 10.8532323484, 3.9;       !- X,Y,Z Vertex 4 {m}

OS:People:Definition,
  {53439d2f-8523-4aee-abdb-9c9c05f9cfd2}, !- Handle
  People BLOCK1:THERMALZONE3 Definition,  !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  165,                                    !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  3.82e-08,                               !- Carbon Dioxide Generation Rate {m3/s-W}
  Yes,                                    !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  Fanger;                                 !- Thermal Comfort Model Type 1

OS:People,
  {7a81eea6-d18a-4db4-97d0-de8005a86f90}, !- Handle
  People BLOCK1:THERMALZONE3,             !- Name
  {53439d2f-8523-4aee-abdb-9c9c05f9cfd2}, !- People Definition Name
  {7920741a-a822-4969-90e1-ecaa02310e78}, !- Space or SpaceType Name
  {4420d9f4-4239-4627-a0a2-258551cc0c65}, !- Number of People Schedule Name
  {27cafcb8-0e63-4da5-a1ad-55b422bc1df7}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {01d82ed0-3e57-4501-8c68-e74e029ad3fb}, !- Work Efficiency Schedule Name
  {9cfa9437-f69d-4dbc-851f-ed9595be83d4}, !- Clothing Insulation Schedule Name
  {5aab407f-7c96-415e-87fb-f1151fe4a385}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:ScheduleTypeLimits,
  {64d0d6ab-461e-4d7d-b629-ee00c4ca8d0b}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Compact,
  {9cfa9437-f69d-4dbc-851f-ed9595be83d4}, !- Handle
  Clothing Schedule 360,                  !- Name
  {cd3588aa-8f48-44ee-9ace-54584e52e452}, !- Schedule Type Limits Name
  Through: 4/1,                           !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1,                                      !- Field 4
  Through: 9/30,                          !- Field 5
  For: AllDays,                           !- Field 6
  Until: 24:00,                           !- Field 7
  .5,                                     !- Field 8
  Through: 12/31,                         !- Field 9
  For: AllDays,                           !- Field 10
  Until: 24:00,                           !- Field 11
  1;                                      !- Field 12

OS:ScheduleTypeLimits,
  {b8e0549d-58ba-45aa-b6fe-960a35eea2d1}, !- Handle
  Schedule Type Limits 87;                !- Name

OS:ScheduleTypeLimits,
  {cd3588aa-8f48-44ee-9ace-54584e52e452}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:ScheduleTypeLimits,
  {55964eb1-9842-473f-b8ca-0c5fa2bbec9b}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:People:Definition,
  {67dda20d-e90f-4e3b-bd62-f1dca9ea1153}, !- Handle
  People BLOCK1:THERMALZONE2 Definition,  !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  165,                                    !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  3.82e-08,                               !- Carbon Dioxide Generation Rate {m3/s-W}
  Yes,                                    !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  Fanger;                                 !- Thermal Comfort Model Type 1

OS:People,
  {e3b31c4c-e435-4977-b2f0-393a571d5e37}, !- Handle
  People BLOCK1:THERMALZONE2,             !- Name
  {67dda20d-e90f-4e3b-bd62-f1dca9ea1153}, !- People Definition Name
  {224a0fb3-84ed-4614-84d9-fc9e5753c353}, !- Space or SpaceType Name
  {4420d9f4-4239-4627-a0a2-258551cc0c65}, !- Number of People Schedule Name
  {4e067571-a1f4-49d3-bd62-f122e3d2442d}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {01d82ed0-3e57-4501-8c68-e74e029ad3fb}, !- Work Efficiency Schedule Name
  {d72edff0-d220-4f4d-94e8-8c4635ae3cad}, !- Clothing Insulation Schedule Name
  {5aab407f-7c96-415e-87fb-f1151fe4a385}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {fa2f74ed-a938-4e8a-890d-8fff8ffdfc25}, !- Handle
  People BLOCK1:THERMALZONE1 Definition,  !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  165,                                    !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  3.82e-08,                               !- Carbon Dioxide Generation Rate {m3/s-W}
  Yes,                                    !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  Fanger;                                 !- Thermal Comfort Model Type 1

OS:People,
  {b390c075-4581-4bb5-9440-01459b623751}, !- Handle
  People BLOCK1:THERMALZONE1,             !- Name
  {fa2f74ed-a938-4e8a-890d-8fff8ffdfc25}, !- People Definition Name
  {a8732bc7-6be9-4b18-92c9-6c2b1a943489}, !- Space or SpaceType Name
  {4420d9f4-4239-4627-a0a2-258551cc0c65}, !- Number of People Schedule Name
  {3b3dd11b-6f8c-45e6-bca7-77424d0be22e}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {01d82ed0-3e57-4501-8c68-e74e029ad3fb}, !- Work Efficiency Schedule Name
  {d3fbafc3-97e4-4fb0-9451-d766ef4ae9fd}, !- Clothing Insulation Schedule Name
  {5aab407f-7c96-415e-87fb-f1151fe4a385}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {ff5ba995-f45c-4832-8d79-e70031406fc0}, !- Handle
  People BLOCK1:THERMALZONE4 Definition,  !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  165,                                    !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  3.82e-08,                               !- Carbon Dioxide Generation Rate {m3/s-W}
  Yes,                                    !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  Fanger;                                 !- Thermal Comfort Model Type 1

OS:People,
  {333b250b-4e9b-4acf-b83d-1ff8e00dd361}, !- Handle
  People BLOCK1:THERMALZONE4,             !- Name
  {ff5ba995-f45c-4832-8d79-e70031406fc0}, !- People Definition Name
  {38e6064c-dbba-4a99-9626-7148d717026b}, !- Space or SpaceType Name
  {4420d9f4-4239-4627-a0a2-258551cc0c65}, !- Number of People Schedule Name
  {ce498dcd-bb07-4d69-b09b-1030e5cd8ace}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {01d82ed0-3e57-4501-8c68-e74e029ad3fb}, !- Work Efficiency Schedule Name
  {ccfe8d36-374c-4e9d-bd09-eacbb407d5ae}, !- Clothing Insulation Schedule Name
  {5aab407f-7c96-415e-87fb-f1151fe4a385}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {b4abbbfe-b429-43b9-abab-099bcd12d9a4}, !- Handle
  BLOCK1:THERMALZONE3 General lighting Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.7188,                                 !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.72,                                   !- Fraction Radiant
  0.18,                                   !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {46e0670c-8a5e-4a0f-9bbd-100c3a5f2501}, !- Handle
  BLOCK1:THERMALZONE3 General lighting,   !- Name
  {b4abbbfe-b429-43b9-abab-099bcd12d9a4}, !- Lights Definition Name
  {7920741a-a822-4969-90e1-ecaa02310e78}, !- Space or SpaceType Name
  {9a89cb75-4809-4d3c-94a1-df27cd337d31}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {e3a6bc4e-32d2-4dc7-8558-750744343803}, !- Handle
  BLOCK1:THERMALZONE2 General lighting Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.7188,                                 !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.72,                                   !- Fraction Radiant
  0.18,                                   !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {b2899dcc-8540-426d-b043-8e968e1dcd7d}, !- Handle
  BLOCK1:THERMALZONE2 General lighting,   !- Name
  {e3a6bc4e-32d2-4dc7-8558-750744343803}, !- Lights Definition Name
  {224a0fb3-84ed-4614-84d9-fc9e5753c353}, !- Space or SpaceType Name
  {9a89cb75-4809-4d3c-94a1-df27cd337d31}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {eee968c0-bf49-402c-ae2e-f22c1bba03e9}, !- Handle
  BLOCK1:THERMALZONE1 General lighting Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.7188,                                 !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.72,                                   !- Fraction Radiant
  0.18,                                   !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {97b2f51f-86e4-496b-8991-ec4cfa20fd5f}, !- Handle
  BLOCK1:THERMALZONE1 General lighting,   !- Name
  {eee968c0-bf49-402c-ae2e-f22c1bba03e9}, !- Lights Definition Name
  {a8732bc7-6be9-4b18-92c9-6c2b1a943489}, !- Space or SpaceType Name
  {9a89cb75-4809-4d3c-94a1-df27cd337d31}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {7d675087-fbdd-4b24-a042-02eb32641b6c}, !- Handle
  BLOCK1:THERMALZONE4 General lighting Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.7188,                                 !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.72,                                   !- Fraction Radiant
  0.18,                                   !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {3f2ef450-42ff-40a1-8987-c594e81a8adb}, !- Handle
  BLOCK1:THERMALZONE4 General lighting,   !- Name
  {7d675087-fbdd-4b24-a042-02eb32641b6c}, !- Lights Definition Name
  {38e6064c-dbba-4a99-9626-7148d717026b}, !- Space or SpaceType Name
  {9a89cb75-4809-4d3c-94a1-df27cd337d31}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:SpaceInfiltration:DesignFlowRate,
  {0e8ce1a5-d780-4300-ad1e-0359d65d1ae7}, !- Handle
  BLOCK1:THERMALZONE3 Infiltration,       !- Name
  {7920741a-a822-4969-90e1-ecaa02310e78}, !- Space or SpaceType Name
  {3b1ae6e5-7ab9-4224-bcd4-cbd0dbe73feb}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0.026234,                               !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a7c9f365-445f-4d4b-b4e0-018a68dfb8b2}, !- Handle
  BLOCK1:THERMALZONE2 Infiltration,       !- Name
  {224a0fb3-84ed-4614-84d9-fc9e5753c353}, !- Space or SpaceType Name
  {3b1ae6e5-7ab9-4224-bcd4-cbd0dbe73feb}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0.024709,                               !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {366a7c14-9b68-472d-815c-db1f5a5c0ab1}, !- Handle
  BLOCK1:THERMALZONE1 Infiltration,       !- Name
  {a8732bc7-6be9-4b18-92c9-6c2b1a943489}, !- Space or SpaceType Name
  {3b1ae6e5-7ab9-4224-bcd4-cbd0dbe73feb}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0.02583,                                !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {7e4fadb5-2998-4b91-b78d-68ac538c5a8a}, !- Handle
  BLOCK1:THERMALZONE4 Infiltration,       !- Name
  {38e6064c-dbba-4a99-9626-7148d717026b}, !- Space or SpaceType Name
  {3b1ae6e5-7ab9-4224-bcd4-cbd0dbe73feb}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0.027523,                               !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Output:Variable,
  {b4a0d368-d903-4c41-b138-6d407d7b313b}, !- Handle
  Output Variable 9,                      !- Name
  *,                                      !- Key Value
  Zone Cooling Setpoint Not Met While Occupied Time, !- Variable Name
  runperiod;                              !- Reporting Frequency

OS:Sizing:Parameters,
  {e320031d-3e2a-4e88-af10-de2f18be7641}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15,                                   !- Cooling Sizing Factor
  6;                                      !- Timesteps in Averaging Window

OS:DesignSpecification:OutdoorAir,
  {ef90bdad-3276-4cf1-b527-e1810c4d019a}, !- Handle
  BLOCK1:THERMALZONE3 Design Specification Outdoor Air Object, !- Name
  Sum,                                    !- Outdoor Air Method
  0.00236,                                !- Outdoor Air Flow per Person {m3/s-person}
  0.000305,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  {3b1ae6e5-7ab9-4224-bcd4-cbd0dbe73feb}; !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {54d753b4-8c5d-4921-90ca-adb1dde6b63b}, !- Handle
  BLOCK1:THERMALZONE2 Design Specification Outdoor Air Object, !- Name
  Sum,                                    !- Outdoor Air Method
  0.00236,                                !- Outdoor Air Flow per Person {m3/s-person}
  0.000305,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  {3b1ae6e5-7ab9-4224-bcd4-cbd0dbe73feb}; !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {bc85fecd-e58c-4440-8389-f567619eb665}, !- Handle
  BLOCK1:THERMALZONE1 Design Specification Outdoor Air Object, !- Name
  Sum,                                    !- Outdoor Air Method
  0.00236,                                !- Outdoor Air Flow per Person {m3/s-person}
  0.000305,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  {3b1ae6e5-7ab9-4224-bcd4-cbd0dbe73feb}; !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {6e551cb4-bbc4-4bbc-84b7-d2a2f2a40fea}, !- Handle
  BLOCK1:THERMALZONE4 Design Specification Outdoor Air Object, !- Name
  Sum,                                    !- Outdoor Air Method
  0.00236,                                !- Outdoor Air Flow per Person {m3/s-person}
  0.000305,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  {3b1ae6e5-7ab9-4224-bcd4-cbd0dbe73feb}; !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Output:Variable,
  {cbf46c15-f59f-490b-a790-26dc2a66569e}, !- Handle
  Output Variable 10,                     !- Name
  *,                                      !- Key Value
  Cooling Tower Bypass Fraction,          !- Variable Name
  runperiod;                              !- Reporting Frequency

OS:Output:Variable,
  {afeb9c5e-3243-4e00-ba56-cfa6fe8400f3}, !- Handle
  Output Variable 11,                     !- Name
  *,                                      !- Key Value
  Water Heater FuelOilNo1 Rate,           !- Variable Name
  monthly;                                !- Reporting Frequency

OS:Schedule:Compact,
  {08d58270-477c-461c-9681-3233fc4613ae}, !- Handle
  BLOCK1:THERMALZONE2 Humidifying RH Setpoint Schedule, !- Name
  {95b6c8fd-92a8-47c4-829c-a8d2b4bf5cb9}, !- Schedule Type Limits Name
  Through: 31 Dec,                        !- Field 1
  For: Weekdays SummerDesignDay WinterDesignDay, !- Field 2
  Until: 07:30,                           !- Field 3
  0,                                      !- Field 4
  Until: 18:30,                           !- Field 5
  10,                                     !- Field 6
  Until: 24:00,                           !- Field 7
  0,                                      !- Field 8
  For: Weekends,                          !- Field 9
  Until: 24:00,                           !- Field 10
  0,                                      !- Field 11
  For: AllOtherDays,                      !- Field 12
  Until: 24:00,                           !- Field 13
  0;                                      !- Field 14

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {a5fab76a-647d-4530-9294-1af5c7c4d267}, !- Handle
  BLOCK1:THERMALZONE3 Single Duct CAV No Reheat, !- Name
  {9a89cb75-4809-4d3c-94a1-df27cd337d31}, !- Availability Schedule Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  autosize;                               !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {a1fb0e54-5258-4d1d-9f6d-1744fbeecf68}, !- Handle
  BLOCK1:THERMALZONE2 Single Duct CAV No Reheat, !- Name
  {9a89cb75-4809-4d3c-94a1-df27cd337d31}, !- Availability Schedule Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  autosize;                               !- Maximum Air Flow Rate {m3/s}

OS:Schedule:Compact,
  {5da92675-4fab-4fc6-b305-24e2d7d720cf}, !- Handle
  Cooling high control temperature schedule: Always 26.00, !- Name
  ,                                       !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  26;                                     !- Field 4

OS:ScheduleTypeLimits,
  {9f91e27e-3e2a-4629-81fc-f156662f37bf}, !- Handle
  Schedule Type Limits 88;                !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {1bb664d1-a88d-4fa6-9394-b6e4c07af49e}, !- Handle
  BLOCK1:THERMALZONE1 Single Duct CAV No Reheat, !- Name
  {9a89cb75-4809-4d3c-94a1-df27cd337d31}, !- Availability Schedule Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  1;                                      !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {f7ef0838-7d75-4e4d-a543-20232e7b9adf}, !- Handle
  BLOCK1:THERMALZONE4 Single Duct CAV No Reheat, !- Name
  {9a89cb75-4809-4d3c-94a1-df27cd337d31}, !- Availability Schedule Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  1;                                      !- Maximum Air Flow Rate {m3/s}

OS:Output:Variable,
  {6689bb18-aa01-4419-8c00-342c037d9180}, !- Handle
  Output Variable 12,                     !- Name
  *,                                      !- Key Value
  Zone Cooling Setpoint Not Met Time,     !- Variable Name
  hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {c7c94842-a389-40c8-b6e2-1fa3041e6fa2}, !- Handle
  Output Variable 13,                     !- Name
  *,                                      !- Key Value
  Heat Exchanger Total Cooling Rate,      !- Variable Name
  monthly;                                !- Reporting Frequency

OS:Output:Variable,
  {078343bd-583d-487b-8608-457b06b11946}, !- Handle
  Output Variable 14,                     !- Name
  *,                                      !- Key Value
  Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, !- Variable Name
  daily;                                  !- Reporting Frequency

OS:Output:Variable,
  {4f85d4ab-9a3e-4b86-87a5-b4e000a9c82e}, !- Handle
  Output Variable 15,                     !- Name
  *,                                      !- Key Value
  Zone Electric Equipment Total Heating Rate, !- Variable Name
  hourly;                                 !- Reporting Frequency

OS:Curve:Quadratic,
  {ad0e1661-cb5f-4484-9546-c2de89f0ea4c}, !- Handle
  DXClgCoilTotalClgCapFuncFlowFraction,   !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {b634ed0a-5706-4e7d-8bcf-64fb23a53a50}, !- Handle
  DXClgCoilEnergyInputRatioFuncFlowFraction, !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {c9498704-80f0-4506-af6e-357bea32c00c}, !- Handle
  DXCoilPartLoadFractionCorrelation,      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Output:Variable,
  {d1be7a16-c322-4ec8-ad78-c70cf19e4c45}, !- Handle
  Output Variable 16,                     !- Name
  *,                                      !- Key Value
  Heat Exchanger Sensible Heating Rate,   !- Variable Name
  daily;                                  !- Reporting Frequency

OS:Curve:Cubic,
  {037d2f33-b939-46e5-8dcc-44b8e20192a7}, !- Handle
  DefaultFanEffRatioCurve,                !- Name
  0.33856828,                             !- Coefficient1 Constant
  1.72644131,                             !- Coefficient2 x
  -1.49280132,                            !- Coefficient3 x**2
  0.42776208,                             !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5,                                    !- Maximum Value of x
  0.3,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Cubic,
  {78d9cc7a-4097-44a3-aa1e-cc44c746f589}, !- Handle
  ElectronicEnthalpyCurve,                !- Name
  0.01342704,                             !- Coefficient1 Constant
  -0.00047892,                            !- Coefficient2 x
  5.3352e-05,                             !- Coefficient3 x**2
  -1.8103e-06,                            !- Coefficient4 x**3
  16.6,                                   !- Minimum Value of x
  29.13;                                  !- Maximum Value of x

OS:Curve:Cubic,
  {a5b1bd5e-fdf3-4acd-8136-0ffe0d79a49f}, !- Handle
  ConstantFanEffRatioCurve,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5,                                    !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {1d13886b-71f0-4fd5-b829-2e01acb5e288}, !- Handle
  DXClgCoilTotalClgCapFuncTemperature,    !- Name
  0.942589311,                            !- Coefficient1 Constant
  0.009543362,                            !- Coefficient2 x
  0.000683771,                            !- Coefficient3 x**2
  -0.011042694,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  18,                                     !- Minimum Value of y
  46.11111,                               !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {c2c14ba4-cc86-4d44-8242-7a71e21eb135}, !- Handle
  DXClgCoilEnergyInputRatioFuncTemperature, !- Name
  0.342362868,                            !- Coefficient1 Constant
  0.034879757,                            !- Coefficient2 x
  -0.000623606,                           !- Coefficient3 x**2
  0.004976467,                            !- Coefficient4 y
  0.000437885,                            !- Coefficient5 y**2
  -0.000727918,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  18,                                     !- Minimum Value of y
  46.11111,                               !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Output:Constructions,
  {556da293-abe6-46f5-b095-8e76d9622022}, !- Handle
  Yes,                                    !- Report Constructions
  No;                                     !- Report Materials

OS:Output:EnergyManagementSystem,
  {52934459-ee62-4a91-bd6b-35c081241e52}, !- Handle
  Output Energy Management System 1,      !- Name
  Verbose,                                !- Actuator Availability Dictionary Reporting
  Verbose,                                !- Internal Variable Availability Dictionary Reporting
  None;                                   !- EMS Runtime Language Debug Output Level

OS:Output:Table:SummaryReports,
  {f092af59-0313-4f40-b2fe-f860833e5721}, !- Handle
  LEEDSummary,                            !- Report Name 1
  AnnualBuildingUtilityPerformanceSummary, !- Report Name 2
  DemandEndUseComponentsSummary,          !- Report Name 3
  SensibleHeatGainSummary,                !- Report Name 4
  InputVerificationandResultsSummary,     !- Report Name 5
  ZoneComponentLoadSummary,               !- Report Name 6
  EnergyMeters,                           !- Report Name 7
  EquipmentSummary,                       !- Report Name 8
  EnvelopeSummary,                        !- Report Name 9
  HVACSizingSummary,                      !- Report Name 10
  SystemSummary,                          !- Report Name 11
  ComponentSizingSummary;                 !- Report Name 12

OS:OutputControl:Table:Style,
  {8190c6a9-7f58-4780-8f35-5bbd04d547e8}, !- Handle
  CommaAndHTML,                           !- Column Separator
  JtoKWH;                                 !- Unit Conversion

OS:Output:Variable,
  {1ce34ec1-f43f-441b-ab87-2cd69335fbee}, !- Handle
  Output Variable 17,                     !- Name
  *,                                      !- Key Value
  Cooling Tower Air Flow Rate Ratio,      !- Variable Name
  daily;                                  !- Reporting Frequency

OS:Output:Variable,
  {b6b64e9d-11bd-459e-95c2-b9abea8b6d82}, !- Handle
  Output Variable 18,                     !- Name
  *,                                      !- Key Value
  Water Heater OtherFuel1 Rate,           !- Variable Name
  runperiod;                              !- Reporting Frequency

OS:OutputControl:ReportingTolerances,
  {ec798d48-6ec0-4d2f-ba42-7d19442952ec}, !- Handle
  1.11,                                   !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  1.11;                                   !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:Output:Variable,
  {9d8166cb-1016-477e-8833-83038724a7fe}, !- Handle
  Output Variable 19,                     !- Name
  *,                                      !- Key Value
  System Node Temperature,                !- Variable Name
  hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {afd269c1-d308-4cf8-838b-603510f2e22c}, !- Handle
  Output Variable 20,                     !- Name
  *,                                      !- Key Value
  System Node Mass Flow Rate,             !- Variable Name
  hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {43e4b991-b0f1-464e-abbd-5e1860608c96}, !- Handle
  Output Variable 21,                     !- Name
  *,                                      !- Key Value
  System Node Humidity Ratio,             !- Variable Name
  hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {e1b0c8fc-e84c-4e9d-970f-e47b142089b9}, !- Handle
  Output Variable 22,                     !- Name
  *,                                      !- Key Value
  System Node Standard Density Volume Flow Rate, !- Variable Name
  hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {5761b505-59c9-4f3f-9d27-9d45539e2a78}, !- Handle
  Output Variable 23,                     !- Name
  *,                                      !- Key Value
  System Node Current Density Volume Flow Rate, !- Variable Name
  hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {0b417ac7-4d7d-46fa-8099-324795b27cad}, !- Handle
  Output Variable 24,                     !- Name
  *,                                      !- Key Value
  System Node Temperature,                !- Variable Name
  daily;                                  !- Reporting Frequency

OS:Output:Variable,
  {d2653bd1-884b-4c18-91db-0469625e4f57}, !- Handle
  Output Variable 25,                     !- Name
  *,                                      !- Key Value
  System Node Mass Flow Rate,             !- Variable Name
  daily;                                  !- Reporting Frequency

OS:Output:Variable,
  {2a17cc01-4a97-404e-bca9-ae245cff5ee4}, !- Handle
  Output Variable 26,                     !- Name
  *,                                      !- Key Value
  System Node Humidity Ratio,             !- Variable Name
  daily;                                  !- Reporting Frequency

OS:Output:Variable,
  {7d677b23-1f14-4cfe-91fc-277815157222}, !- Handle
  Output Variable 27,                     !- Name
  *,                                      !- Key Value
  System Node Standard Density Volume Flow Rate, !- Variable Name
  daily;                                  !- Reporting Frequency

OS:Output:Variable,
  {b660760d-6c89-4c6e-a8d2-bc83679b91f0}, !- Handle
  Output Variable 28,                     !- Name
  *,                                      !- Key Value
  System Node Current Density Volume Flow Rate, !- Variable Name
  daily;                                  !- Reporting Frequency

OS:Output:Variable,
